  {472a1f2f-376e-4390-8936-6627ca922edf}, !- Handle
  res sink schedule allday2,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0137584,                              !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0368517,                              !- Value Until Time 4
  9,                                      !- Hour 5
  50,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1115618,                              !- Value Until Time 6
  10,                                     !- Hour 7
  10,                                     !- Minute 7
  0.0028066,                              !- Value Until Time 7
  10,                                     !- Hour 8
  20,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.0716901,                              !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  12,                                     !- Hour 11
  40,                                     !- Minute 11
  0.028432,                               !- Value Until Time 11
  15,                                     !- Hour 12
  20,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  30,                                     !- Minute 13
  0.0456376,                              !- Value Until Time 13
  17,                                     !- Hour 14
  20,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.0330994,                              !- Value Until Time 15
  19,                                     !- Hour 16
  10,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  20,                                     !- Minute 17
  0.0031117,                              !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0042709,                              !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {68e7832b-7e09-4521-aa34-3547c17f5e95}, !- Handle
  res sink schedule allday ruleset3,      !- Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d99891df-4998-4312-a43b-bd11e87f0c9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d99891df-4998-4312-a43b-bd11e87f0c9f}, !- Handle
  res sink schedule allday3,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0021049,                              !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0138499,                              !- Value Until Time 4
  3,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0053386,                              !- Value Until Time 5
  11,                                     !- Hour 6
  10,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  20,                                     !- Minute 7
  0.0322758,                              !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.0024405,                              !- Value Until Time 8
  13,                                     !- Hour 9
  20,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.0039048,                              !- Value Until Time 10
  14,                                     !- Hour 11
  20,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0010677,                              !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  40,                                     !- Minute 14
  0.0026236,                              !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  17,                                     !- Hour 16
  10,                                     !- Minute 16
  0.0176327,                              !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  40,                                     !- Minute 18
  0.0690055,                              !- Value Until Time 18
  22,                                     !- Hour 19
  20,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0258389,                              !- Value Until Time 20
  22,                                     !- Hour 21
  40,                                     !- Minute 21
  0.0006406,                              !- Value Until Time 21
  23,                                     !- Hour 22
  10,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  20,                                     !- Minute 23
  0.0341672,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e9bc908b-4ec1-4026-8c86-4955b83e57ba}, !- Handle
  res sink schedule allday ruleset4,      !- Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a9596415-e095-4b78-90c8-4878658d45fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {a9596415-e095-4b78-90c8-4878658d45fe}, !- Handle
  res sink schedule allday4,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03554,                                !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0367907,                              !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  10,                                     !- Minute 6
  0.0053996,                              !- Value Until Time 6
  7,                                      !- Hour 7
  20,                                     !- Minute 7
  0.0198597,                              !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0270592,                              !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0179683,                              !- Value Until Time 10
  8,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0655889,                              !- Value Until Time 11
  8,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0573215,                              !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  10,                                     !- Minute 14
  0.1389872,                              !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  10,                                     !- Hour 16
  40,                                     !- Minute 16
  0.0021354,                              !- Value Until Time 16
  11,                                     !- Hour 17
  10,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  20,                                     !- Minute 18
  0.1449664,                              !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1433192,                              !- Value Until Time 19
  11,                                     !- Hour 20
  40,                                     !- Minute 20
  0.0082062,                              !- Value Until Time 20
  11,                                     !- Hour 21
  50,                                     !- Minute 21
  0.0019829,                              !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0206833,                              !- Value Until Time 22
  14,                                     !- Hour 23
  10,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  14,                                     !- Hour 24
  20,                                     !- Minute 24
  0.0084808,                              !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.00241,                                !- Value Until Time 25
  14,                                     !- Hour 26
  40,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  14,                                     !- Hour 27
  50,                                     !- Minute 27
  0.0370653,                              !- Value Until Time 27
  15,                                     !- Hour 28
  50,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.0349298,                              !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.0017389,                              !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.035662,                               !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0040268,                              !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  19,                                     !- Hour 36
  10,                                     !- Minute 36
  0.1513726,                              !- Value Until Time 36
  22,                                     !- Hour 37
  20,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  22,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0772118,                              !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {3181bfa6-b6b0-44fc-aba9-c7d84c5e2a44}, !- Handle
  res sink schedule allday ruleset5,      !- Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e804df34-2b41-4a2d-a5f1-72f07aae6f7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {e804df34-2b41-4a2d-a5f1-72f07aae6f7d}, !- Handle
  res sink schedule allday5,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0152837,                              !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.2021964,                              !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3540878,                              !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0074436,                              !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  10,                                     !- Minute 8
  0.0003356,                              !- Value Until Time 8
  12,                                     !- Hour 9
  20,                                     !- Minute 9
  0.0276693,                              !- Value Until Time 9
  12,                                     !- Hour 10
  40,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  12,                                     !- Hour 11
  50,                                     !- Minute 11
  0.0931361,                              !- Value Until Time 11
  13,                                     !- Hour 12
  10,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  20,                                     !- Minute 13
  0.0402379,                              !- Value Until Time 13
  14,                                     !- Hour 14
  10,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  14,                                     !- Hour 15
  20,                                     !- Minute 15
  0.0084198,                              !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  10,                                     !- Minute 17
  0.050488,                               !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  40,                                     !- Minute 19
  0.0607687,                              !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  18,                                     !- Hour 21
  10,                                     !- Minute 21
  0.0286455,                              !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0096095,                              !- Value Until Time 23
  20,                                     !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  20,                                     !- Hour 25
  10,                                     !- Minute 25
  0.0325808,                              !- Value Until Time 25
  22,                                     !- Hour 26
  40,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  50,                                     !- Minute 27
  0.033435,                               !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0;                                      !- Value Until Time 28

OS:Schedule:Rule,
  {86615fd0-55c7-4c76-8490-6699f3071866}, !- Handle
  res sink schedule allday ruleset6,      !- Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {247cf297-d352-4f70-a371-6ecd167d37e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {247cf297-d352-4f70-a371-6ecd167d37e7}, !- Handle
  res sink schedule allday6,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  0.1563147,                              !- Value Until Time 2
  6,                                      !- Hour 3
  10,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0126602,                              !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  10,                                     !- Minute 6
  0.0030506,                              !- Value Until Time 6
  8,                                      !- Hour 7
  20,                                     !- Minute 7
  0.0008847,                              !- Value Until Time 7
  8,                                      !- Hour 8
  40,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0012508,                              !- Value Until Time 9
  9,                                      !- Hour 10
  50,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.132947,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  12,                                     !- Hour 13
  10,                                     !- Minute 13
  0.0358756,                              !- Value Until Time 13
  13,                                     !- Hour 14
  40,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  13,                                     !- Hour 15
  50,                                     !- Minute 15
  0.0626601,                              !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0663819,                              !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  10,                                     !- Minute 18
  0.0149481,                              !- Value Until Time 18
  15,                                     !- Hour 19
  50,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0352655,                              !- Value Until Time 20
  16,                                     !- Hour 21
  50,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0036608,                              !- Value Until Time 22
  17,                                     !- Hour 23
  20,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.033496,                               !- Value Until Time 24
  17,                                     !- Hour 25
  40,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  17,                                     !- Hour 26
  50,                                     !- Minute 26
  0.0455765,                              !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0424649,                              !- Value Until Time 27
  18,                                     !- Hour 28
  10,                                     !- Minute 28
  0.0245882,                              !- Value Until Time 28
  18,                                     !- Hour 29
  20,                                     !- Minute 29
  0.0461866,                              !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1900548,                              !- Value Until Time 30
  18,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0491153,                              !- Value Until Time 31
  19,                                     !- Hour 32
  10,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  19,                                     !- Hour 33
  20,                                     !- Minute 33
  0.0698597,                              !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  19,                                     !- Hour 35
  40,                                     !- Minute 35
  0.0044844,                              !- Value Until Time 35
  19,                                     !- Hour 36
  50,                                     !- Minute 36
  0.0025016,                              !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0,                                      !- Value Until Time 37
  22,                                     !- Hour 38
  10,                                     !- Minute 38
  0.0629652,                              !- Value Until Time 38
  23,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  23,                                     !- Hour 40
  10,                                     !- Minute 40
  0.0049115,                              !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Rule,
  {659ae3ae-0324-44d0-ac27-ca058a0ceae9}, !- Handle
  res sink schedule allday ruleset7,      !- Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c1998b6-33ed-4e5f-a669-15fe2121e1b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0c1998b6-33ed-4e5f-a669-15fe2121e1b6}, !- Handle
  res sink schedule allday7,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0002135,                              !- Value Until Time 2
  5,                                      !- Hour 3
  40,                                     !- Minute 3
  0.0007931,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0058267,                              !- Value Until Time 5
  6,                                      !- Hour 6
  40,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  50,                                     !- Minute 7
  0.266565,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0653753,                              !- Value Until Time 8
  7,                                      !- Hour 9
  10,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0323673,                              !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  9,                                      !- Hour 12
  10,                                     !- Minute 12
  0.0221477,                              !- Value Until Time 12
  9,                                      !- Hour 13
  50,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0261134,                              !- Value Until Time 14
  11,                                     !- Hour 15
  40,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  11,                                     !- Hour 16
  50,                                     !- Minute 16
  0.00964,                                !- Value Until Time 16
  12,                                     !- Hour 17
  20,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0394753,                              !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  16,                                     !- Hour 20
  10,                                     !- Minute 20
  0.1581452,                              !- Value Until Time 20
  16,                                     !- Hour 21
  20,                                     !- Minute 21
  0.0459426,                              !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0755339,                              !- Value Until Time 22
  16,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0537828,                              !- Value Until Time 23
  17,                                     !- Hour 24
  10,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  17,                                     !- Hour 25
  20,                                     !- Minute 25
  0.1406346,                              !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0449664,                              !- Value Until Time 26
  17,                                     !- Hour 27
  40,                                     !- Minute 27
  0.0014338,                              !- Value Until Time 27
  18,                                     !- Hour 28
  40,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  18,                                     !- Hour 29
  50,                                     !- Minute 29
  0.0034777,                              !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0079621,                              !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  21,                                     !- Hour 32
  10,                                     !- Minute 32
  0.059701,                               !- Value Until Time 32
  21,                                     !- Hour 33
  20,                                     !- Minute 33
  0.0100061,                              !- Value Until Time 33
  22,                                     !- Hour 34
  40,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  22,                                     !- Hour 35
  50,                                     !- Minute 35
  0.0027456,                              !- Value Until Time 35
  23,                                     !- Hour 36
  30,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  23,                                     !- Hour 37
  40,                                     !- Minute 37
  9.15e-005,                              !- Value Until Time 37
  23,                                     !- Hour 38
  50,                                     !- Minute 38
  0.047895,                               !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:WaterUse:Equipment:Definition,
  {5b32d8a1-7e74-43d3-8965-fdb4bf97fd87}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.000212399462858359,                   !- Peak Flow Rate {m3/s}
  {60b6b302-373b-4337-ad8a-b60f51e1f9a1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {3abcef5b-7ae4-400e-b24a-ae10b2bc167e}, !- Handle
  res sink,                               !- Name
  {5b32d8a1-7e74-43d3-8965-fdb4bf97fd87}, !- Water Use Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {60b6b302-373b-4337-ad8a-b60f51e1f9a1}, !- Handle
  res sink temperature schedule,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {91cb1eae-c074-4a5b-98ba-378e735deab8}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2132.87699851401,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312222222222222,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {cfce20cf-a64d-403b-bb39-d3d6850806a1}, !- Handle
  res sink,                               !- Name
  {91cb1eae-c074-4a5b-98ba-378e735deab8}, !- Other Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space or SpaceType Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Handle
  res bath schedule,                      !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  {2787640e-3f37-4eb7-98a2-3ed0ece4cee7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2787640e-3f37-4eb7-98a2-3ed0ece4cee7}, !- Handle
  Schedule Day 8,                         !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63803ec4-3f41-4d5e-a531-683461e45705}, !- Handle
  res bath schedule allday ruleset1,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5551fc5a-e05f-4bb4-ad9c-0fe68788c415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {5551fc5a-e05f-4bb4-ad9c-0fe68788c415}, !- Handle
  res bath schedule allday1,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f89ffee3-83aa-4a4c-92ba-1c6e34a5bd95}, !- Handle
  res bath schedule allday ruleset2,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {603a9fc1-88fc-40b2-9243-2726db5ba3ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {603a9fc1-88fc-40b2-9243-2726db5ba3ff}, !- Handle
  res bath schedule allday2,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed8d53ef-afe1-4cd1-a957-de83410ef71d}, !- Handle
  res bath schedule allday ruleset3,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {855fa163-838f-4707-af40-e97c28ed07ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {855fa163-838f-4707-af40-e97c28ed07ee}, !- Handle
  res bath schedule allday3,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8456a16-ae51-4b80-a903-e5b4ed4fda78}, !- Handle
  res bath schedule allday ruleset4,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a646dbe6-0280-4acb-a008-4383247640a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {a646dbe6-0280-4acb-a008-4383247640a7}, !- Handle
  res bath schedule allday4,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c76ce07-74eb-41fd-990a-4158f4a77e36}, !- Handle
  res bath schedule allday ruleset5,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c300691-0c4b-442f-8b1f-5af3291fd6db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {3c300691-0c4b-442f-8b1f-5af3291fd6db}, !- Handle
  res bath schedule allday5,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  50,                                     !- Minute 2
  0.361288,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51935871-07b9-4e57-b01e-f915b1ed71e1}, !- Handle
  res bath schedule allday ruleset6,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4e00ec2-b868-4a21-bbd8-07f41060812c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f4e00ec2-b868-4a21-bbd8-07f41060812c}, !- Handle
  res bath schedule allday6,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {097e39c7-1f7f-4e2d-8223-aecf2192f368}, !- Handle
  res bath schedule allday ruleset7,      !- Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8aa84383-cfe5-4b66-942a-9af234d20764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {8aa84383-cfe5-4b66-942a-9af234d20764}, !- Handle
  res bath schedule allday7,              !- Name
  {d8d846e5-9249-4f8b-8fc0-c76d13084924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {36b4ff33-34a5-4729-9a41-03f4930903ed}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  {b29b4e90-4538-4d0b-8e6e-871f3bf01070}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {021d3048-0da8-4191-9399-e8ddfbc8e738}, !- Handle
  res bath,                               !- Name
  {36b4ff33-34a5-4729-9a41-03f4930903ed}, !- Water Use Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {b29b4e90-4538-4d0b-8e6e-871f3bf01070}, !- Handle
  res bath temperature schedule,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {302e02c3-48aa-4d95-9606-654496ca8b67}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.26807302577,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1fae6d95-5986-480f-82a1-182809fcacfb}, !- Handle
  res bath,                               !- Name
  {302e02c3-48aa-4d95-9606-654496ca8b67}, !- Other Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space or SpaceType Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {c37f83ab-7964-4fe3-89ba-f1aca4b15cec}, !- Handle
  res shower dist=0.0,                    !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {0fc7a816-976b-4d34-9600-7ce838c7f5ac}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {239fe3b6-7d78-4c41-bcb3-c201cacb9a91}, !- Handle
  res shower dist=0.0,                    !- Name
  {c37f83ab-7964-4fe3-89ba-f1aca4b15cec}, !- Water Use Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space Name
  {67830918-1a66-49d2-898b-326393a31d5f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {3857112f-52ac-4c01-ac4c-3731c4f78f15}, !- Handle
  res sink dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {60b6b302-373b-4337-ad8a-b60f51e1f9a1}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {d4164251-7233-4f7c-bb76-e67b21e98195}, !- Handle
  res sink dist=0.0,                      !- Name
  {3857112f-52ac-4c01-ac4c-3731c4f78f15}, !- Water Use Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space Name
  {9d2cbec9-ec3c-41fb-abe2-45dc3518e790}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ccf704cd-0950-4bc3-8080-7c9d8952f0a9}, !- Handle
  res bath dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {b29b4e90-4538-4d0b-8e6e-871f3bf01070}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b26ff2c5-91be-4c91-89eb-cd1232cf1bf2}, !- Handle
  res bath dist=0.0,                      !- Name
  {ccf704cd-0950-4bc3-8080-7c9d8952f0a9}, !- Water Use Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space Name
  {27f84555-d091-4215-a0a9-b8ac13fd37cf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Handle
  res hot water distribution schedule,    !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  {7d88e0a4-cc7c-43f8-bf35-cdaeb3a5a77c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d88e0a4-cc7c-43f8-bf35-cdaeb3a5a77c}, !- Handle
  Schedule Day 9,                         !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45618f87-c6bb-4a39-9d04-43a522d884b0}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {678b0294-7800-4fc3-813b-d2cd766200cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678b0294-7800-4fc3-813b-d2cd766200cc}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c60aecb5-3cfd-49e8-889e-8fba150cf476}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {aae52ebd-f6cb-4bf7-8fe4-fb207efb9267}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {aae52ebd-f6cb-4bf7-8fe4-fb207efb9267}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6513ffbb-eaf2-466f-babd-7aadadde4c22}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {abc048b0-fb30-4761-b1e0-d3dfc91945f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abc048b0-fb30-4761-b1e0-d3dfc91945f4}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {a4153690-5aae-42ef-ab7e-783711c4b1ff}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cb6c5948-7248-4f84-a3b8-5aacb77434e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb6c5948-7248-4f84-a3b8-5aacb77434e7}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5266919c-990c-4a7e-a220-6cf07808058b}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b646c0fd-1e06-476c-96fd-2dce051cfff4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b646c0fd-1e06-476c-96fd-2dce051cfff4}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {a79d91de-e13a-4750-977a-fa8fcc71aa03}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {150eba79-3275-4210-ba58-0b3b2c28bca9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {150eba79-3275-4210-ba58-0b3b2c28bca9}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {2de66e6c-dc75-4699-8c58-9e7c04907ef2}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {302d05c3-cb52-415c-be57-a5769d0a8b64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302d05c3-cb52-415c-be57-a5769d0a8b64}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6c87a0bd-a0ed-45e8-bc21-1f4b8fe69f1c}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c2d61f22-8684-4a82-b4b6-6d0dadf06b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2d61f22-8684-4a82-b4b6-6d0dadf06b95}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {532e9ad4-3751-4e29-a631-362dce75b040}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97394780-0ec7-4279-9bb0-8b689a154e9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {97394780-0ec7-4279-9bb0-8b689a154e9c}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {106c5ef7-f715-431a-bf57-07fd8d2312a2}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6215fafc-d724-4df7-8f4d-2367ffc979d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6215fafc-d724-4df7-8f4d-2367ffc979d4}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6edb63be-34f4-4f28-b2f4-ad2b6cee5779}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {360ee9d8-4391-418e-813d-b56c040c1115}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {360ee9d8-4391-418e-813d-b56c040c1115}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {565496cb-b0de-4daa-8374-024f91f19947}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15bce307-302c-47c1-8a2c-622b5302d118}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15bce307-302c-47c1-8a2c-622b5302d118}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {538ff1ee-2366-46e8-8f72-c636af77e53b}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c4d28115-0456-4767-a9c8-7d85c4fd1c1b}, !- Handle
  res hot water distribution,             !- Name
  {538ff1ee-2366-46e8-8f72-c636af77e53b}, !- Other Equipment Definition Name
  {7a277811-3bfc-4f40-bcc9-fb5785493b4b}, !- Space or SpaceType Name
  {76d49632-9aac-47d5-899c-733aedb7f1f7}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {997accc9-0baa-40ff-8c3c-f2fa86a42b6c}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Biquadratic,
  {5ed6be05-b6ab-405f-8da6-4e68d78f0164}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b1283951-f2a5-4828-b460-bbf36e41f05c}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f7b1a12f-6f25-42e2-8ca8-aa67e5f80c25}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {99b20aee-d271-40bd-b97a-43f30e05ece5}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {93044c28-393e-4951-a8fc-04404041fd22}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6d351f35-0647-4c48-a5b0-8811361db82a}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {12f695a3-91fc-4178-9b2d-74e302615054}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {d3bb9d66-d050-4c5e-87a5-5ffe4a9b01ed}, !- Handle
  17584.2642103333,                       !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f7b1a12f-6f25-42e2-8ca8-aa67e5f80c25}, !- Heating Capacity Function of Temperature Curve Name
  {6d351f35-0647-4c48-a5b0-8811361db82a}, !- Heating Capacity Function of Flow Fraction Curve Name
  {99b20aee-d271-40bd-b97a-43f30e05ece5}, !- Energy Input Ratio Function of Temperature Curve Name
  {12f695a3-91fc-4178-9b2d-74e302615054}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {93044c28-393e-4951-a8fc-04404041fd22}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b1283951-f2a5-4828-b460-bbf36e41f05c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4178946f-b4fe-4e36-9409-68e579bd7c7a}, !- Handle
  HP_Heat-Cap-fT2,                        !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f1a45f72-34db-4016-a34b-45d4f0fe4ae4}, !- Handle
  HP_Heat-EIR-fT2,                        !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e0182eaa-08bf-4633-8676-dc990ec47e84}, !- Handle
  HP_Heat-PLF-fPLR2,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {68c1e638-4aae-49b8-a02c-eaab6c85714d}, !- Handle
  HP_Heat-CAP-fFF2,                       !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5a91b32e-d6cb-4a72-b4b9-491ae4084171}, !- Handle
  HP_Heat-EIR-fFF2,                       !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {d5da4612-a4e2-43d6-87ce-b0863a9e6c04}, !- Handle
  17584.2642103333,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4178946f-b4fe-4e36-9409-68e579bd7c7a}, !- Heating Capacity Function of Temperature Curve Name
  {68c1e638-4aae-49b8-a02c-eaab6c85714d}, !- Heating Capacity Function of Flow Fraction Curve Name
  {f1a45f72-34db-4016-a34b-45d4f0fe4ae4}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a91b32e-d6cb-4a72-b4b9-491ae4084171}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0182eaa-08bf-4633-8676-dc990ec47e84}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b1283951-f2a5-4828-b460-bbf36e41f05c}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {7b64ef00-1951-40a6-a620-6b80a9beaea2}, !- Handle
  res ashp htg coil,                      !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {5ed6be05-b6ab-405f-8da6-4e68d78f0164}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {9d9210f9-6872-469f-9ac7-e90508147895}; !- Stage Data List

OS:ModelObjectList,
  {9d9210f9-6872-469f-9ac7-e90508147895}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {d3bb9d66-d050-4c5e-87a5-5ffe4a9b01ed}, !- Model Object 1
  {d5da4612-a4e2-43d6-87ce-b0863a9e6c04}; !- Model Object 2

OS:Coil:Heating:Electric,
  {26104597-63f7-4aa1-97b9-feae902c8dc3}, !- Handle
  res ashp supp heater,                   !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14653.5535086111,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {bfdb6663-be9f-4b1d-a286-0d297091170d}, !- Handle
  res ashp fan power curve,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aadded4a-bf53-4a45-8463-5c7a0e801620}, !- Handle
  res ashp fan eff curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {590b8e0a-9861-4594-af66-3569e00f0414}, !- Handle
  res ashp htg supply fan,                !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfdb6663-be9f-4b1d-a286-0d297091170d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aadded4a-bf53-4a45-8463-5c7a0e801620}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {27cfc1c9-7286-49cd-8518-938c8ed4bb9a}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {a4c12153-cc61-4cb6-9ec3-4e988a59c047}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {36a230da-76e7-48c5-a78a-142c58782033}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {649f8edf-2547-4816-9f44-c13ec301654a}, !- Air Inlet Node Name
  {e1b0cdb7-d22b-49f1-9be2-7b0f8031931d}, !- Air Outlet Node Name
  {590b8e0a-9861-4594-af66-3569e00f0414}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f61daa65-efeb-4b98-8290-7fa8dd5253fe}, !- Supply Air Fan Operating Mode Schedule Name
  {7b64ef00-1951-40a6-a620-6b80a9beaea2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {26104597-63f7-4aa1-97b9-feae902c8dc3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {27cfc1c9-7286-49cd-8518-938c8ed4bb9a}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {f61daa65-efeb-4b98-8290-7fa8dd5253fe}, !- Handle
  Always Off Discrete,                    !- Name
  {70971fad-6417-4e2b-9086-719c35f269f6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {70971fad-6417-4e2b-9086-719c35f269f6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule
  {935dfc75-c2aa-49f9-8c45-761702d77551}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4046788-ee11-4f12-9c22-a15c4198b655}, !- Supply Side Inlet Node Name
  {52497902-321f-4b34-bba0-7bf9b795e390}, !- Demand Side Outlet Node Name
  {ad5d3ba6-3212-448e-9bbc-949d1b4ca159}, !- Demand Side Inlet Node A
  {77390bdc-1c59-4b8f-b5cc-ee5817dbcc20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9aab1728-7aca-4153-b45f-b8295bb05c40}, !- Demand Mixer Name
  {b3d8d940-9730-4b9d-a554-c3187b73b735}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52e4feb0-d757-40e5-9cf8-8182f92b95e9}, !- Handle
  Node 16,                                !- Name
  {d4046788-ee11-4f12-9c22-a15c4198b655}, !- Inlet Port
  {649f8edf-2547-4816-9f44-c13ec301654a}; !- Outlet Port

OS:Node,
  {e4d8fa8e-8c70-4027-846b-6a6f9cda0942}, !- Handle
  Node 17,                                !- Name
  {e1b0cdb7-d22b-49f1-9be2-7b0f8031931d}, !- Inlet Port
  {77390bdc-1c59-4b8f-b5cc-ee5817dbcc20}; !- Outlet Port

OS:Connection,
  {d4046788-ee11-4f12-9c22-a15c4198b655}, !- Handle
  {eecfb5f6-2144-433a-965e-4de78afc3b69}, !- Name
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- Source Object
  8,                                      !- Outlet Port
  {52e4feb0-d757-40e5-9cf8-8182f92b95e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77390bdc-1c59-4b8f-b5cc-ee5817dbcc20}, !- Handle
  {702d7f43-b384-4119-b0b9-62b6f0ffbcfc}, !- Name
  {e4d8fa8e-8c70-4027-846b-6a6f9cda0942}, !- Source Object
  3,                                      !- Outlet Port
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {430d157e-45e1-4db9-bc34-adb5b63beb15}, !- Handle
  Node 18,                                !- Name
  {ad5d3ba6-3212-448e-9bbc-949d1b4ca159}, !- Inlet Port
  {c2582ebc-8a8b-45c8-8a9b-732564484bad}; !- Outlet Port

OS:Node,
  {f66a236b-a477-4bc1-9c2f-23b1bb31b182}, !- Handle
  Node 19,                                !- Name
  {ca84b4f2-0fd8-4fb7-be2e-537d74b22d5e}, !- Inlet Port
  {52497902-321f-4b34-bba0-7bf9b795e390}; !- Outlet Port

OS:Node,
  {24e96802-7bd2-4a1b-8a1a-4b3d87184a6b}, !- Handle
  Node 20,                                !- Name
  {13e9927b-c6e6-46ff-a987-50d1ed85cc76}, !- Inlet Port
  {d68282ec-a2ad-40b9-9347-e65932ea3c0d}; !- Outlet Port

OS:Connection,
  {ad5d3ba6-3212-448e-9bbc-949d1b4ca159}, !- Handle
  {775d73a6-fadf-453e-b9f6-91c4341137de}, !- Name
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- Source Object
  10,                                     !- Outlet Port
  {430d157e-45e1-4db9-bc34-adb5b63beb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52497902-321f-4b34-bba0-7bf9b795e390}, !- Handle
  {7335ba1d-3398-41d2-8bb6-3c117ad28d8f}, !- Name
  {f66a236b-a477-4bc1-9c2f-23b1bb31b182}, !- Source Object
  3,                                      !- Outlet Port
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3d8d940-9730-4b9d-a554-c3187b73b735}, !- Handle
  res ashp htg zone splitter,             !- Name
  {c2582ebc-8a8b-45c8-8a9b-732564484bad}, !- Inlet Node Name
  {6a5ed920-8d58-4a7a-9d46-3285bdd67f75}, !- Outlet Node Name 1
  {209c9b68-8c96-4d64-93da-9ed0f8bc7a22}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {9aab1728-7aca-4153-b45f-b8295bb05c40}, !- Handle
  res ashp htg zone mixer,                !- Name
  {ca84b4f2-0fd8-4fb7-be2e-537d74b22d5e}, !- Outlet Node Name
  {442aad5b-1734-4caf-8968-7c7f5f30a96c}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {c2582ebc-8a8b-45c8-8a9b-732564484bad}, !- Handle
  {cadb4c82-51db-461e-8f31-a0a9e627fbec}, !- Name
  {430d157e-45e1-4db9-bc34-adb5b63beb15}, !- Source Object
  3,                                      !- Outlet Port
  {b3d8d940-9730-4b9d-a554-c3187b73b735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca84b4f2-0fd8-4fb7-be2e-537d74b22d5e}, !- Handle
  {2b077a02-1c88-4e7c-9639-37e69fd36df6}, !- Name
  {9aab1728-7aca-4153-b45f-b8295bb05c40}, !- Source Object
  2,                                      !- Outlet Port
  {f66a236b-a477-4bc1-9c2f-23b1bb31b182}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d295feb7-7447-4db6-97e7-54eeab8c732a}, !- Handle
  {55b6fa36-d843-49b7-a369-b36464432acb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {935dfc75-c2aa-49f9-8c45-761702d77551}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {649f8edf-2547-4816-9f44-c13ec301654a}, !- Handle
  {e86b6e1d-3053-4f73-bbad-54a16ce2b8ee}, !- Name
  {52e4feb0-d757-40e5-9cf8-8182f92b95e9}, !- Source Object
  3,                                      !- Outlet Port
  {a4c12153-cc61-4cb6-9ec3-4e988a59c047}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e1b0cdb7-d22b-49f1-9be2-7b0f8031931d}, !- Handle
  {57022864-f33b-42fd-ba64-3c8f0b6428fc}, !- Name
  {a4c12153-cc61-4cb6-9ec3-4e988a59c047}, !- Source Object
  7,                                      !- Outlet Port
  {e4d8fa8e-8c70-4027-846b-6a6f9cda0942}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c29a1959-7b85-4b8b-bc19-f15b4745e633}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {2822f6c5-def3-4f52-b178-f5b5a33373bd}, !- Air Inlet Node Name
  {13e9927b-c6e6-46ff-a987-50d1ed85cc76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7907174-a901-4da1-a042-fb9d49110f27}, !- Handle
  Node 21,                                !- Name
  {41859984-89cc-4f15-a5ab-8129422cd084}, !- Inlet Port
  {f8a19b60-2d81-431e-8dc9-89f77ee47491}; !- Outlet Port

OS:Connection,
  {d68282ec-a2ad-40b9-9347-e65932ea3c0d}, !- Handle
  {34e34b30-6307-4c64-aa2c-6232766c8b8c}, !- Name
  {24e96802-7bd2-4a1b-8a1a-4b3d87184a6b}, !- Source Object
  3,                                      !- Outlet Port
  {0653ab0a-d1a5-4a2f-b5e3-5c486ec99150}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41859984-89cc-4f15-a5ab-8129422cd084}, !- Handle
  {30294f85-50db-4c14-891e-dd49faacfa07}, !- Name
  {96f8d730-13ab-479b-96f9-3517e0bcb8df}, !- Source Object
  3,                                      !- Outlet Port
  {e7907174-a901-4da1-a042-fb9d49110f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a74eb670-0a62-4139-a896-bd1f03262b9b}, !- Handle
  Node 22,                                !- Name
  {6a5ed920-8d58-4a7a-9d46-3285bdd67f75}, !- Inlet Port
  {2822f6c5-def3-4f52-b178-f5b5a33373bd}; !- Outlet Port

OS:Connection,
  {6a5ed920-8d58-4a7a-9d46-3285bdd67f75}, !- Handle
  {930fdd42-8fc0-4efa-8018-1046fa47ddbb}, !- Name
  {b3d8d940-9730-4b9d-a554-c3187b73b735}, !- Source Object
  3,                                      !- Outlet Port
  {a74eb670-0a62-4139-a896-bd1f03262b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2822f6c5-def3-4f52-b178-f5b5a33373bd}, !- Handle
  {611f32d9-74b5-4145-ba6e-0bbfc9c957e1}, !- Name
  {a74eb670-0a62-4139-a896-bd1f03262b9b}, !- Source Object
  3,                                      !- Outlet Port
  {c29a1959-7b85-4b8b-bc19-f15b4745e633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13e9927b-c6e6-46ff-a987-50d1ed85cc76}, !- Handle
  {5209830c-7a79-4bf0-bba4-0b92531619f2}, !- Name
  {c29a1959-7b85-4b8b-bc19-f15b4745e633}, !- Source Object
  4,                                      !- Outlet Port
  {24e96802-7bd2-4a1b-8a1a-4b3d87184a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b76319b1-782c-437e-a5a5-c50ac71af409}, !- Handle
  res ashp finished basement zone htg direct air, !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {79941b0d-3b60-487c-aa6d-9ed01f60cf7c}, !- Air Inlet Node Name
  {f0438103-c714-4420-b3a1-65928756160d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fe01cba-95a0-4473-9591-3f2567c03c78}, !- Handle
  Node 23,                                !- Name
  {f0438103-c714-4420-b3a1-65928756160d}, !- Inlet Port
  {3c6fb11c-b325-4da5-b8ad-d209541783d0}; !- Outlet Port

OS:Node,
  {83cf4243-1d49-4e24-8a5e-cddf55eadac9}, !- Handle
  Node 24,                                !- Name
  {ae705338-2ad1-4c8c-8857-73e9b9b55f48}, !- Inlet Port
  {05447a4c-e014-4f68-9d26-44f6fe99c474}; !- Outlet Port

OS:Connection,
  {3c6fb11c-b325-4da5-b8ad-d209541783d0}, !- Handle
  {f16a89e7-8b0f-4e13-b8d3-2023d154f866}, !- Name
  {9fe01cba-95a0-4473-9591-3f2567c03c78}, !- Source Object
  3,                                      !- Outlet Port
  {d334501a-9c40-4279-b7a6-07e0bc7d8b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae705338-2ad1-4c8c-8857-73e9b9b55f48}, !- Handle
  {28b7a1f8-215b-471d-8bc8-88fa61a32595}, !- Name
  {51b5939b-3321-44fa-b21c-aea7549700bd}, !- Source Object
  3,                                      !- Outlet Port
  {83cf4243-1d49-4e24-8a5e-cddf55eadac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63c8c602-9478-4ee8-8eb2-36ee09174978}, !- Handle
  Node 25,                                !- Name
  {209c9b68-8c96-4d64-93da-9ed0f8bc7a22}, !- Inlet Port
  {79941b0d-3b60-487c-aa6d-9ed01f60cf7c}; !- Outlet Port

OS:Connection,
  {209c9b68-8c96-4d64-93da-9ed0f8bc7a22}, !- Handle
  {652fe520-37cd-42b2-a2ba-9cde974697b2}, !- Name
  {b3d8d940-9730-4b9d-a554-c3187b73b735}, !- Source Object
  4,                                      !- Outlet Port
  {63c8c602-9478-4ee8-8eb2-36ee09174978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79941b0d-3b60-487c-aa6d-9ed01f60cf7c}, !- Handle
  {9f552b14-195e-41b0-80ce-7c587a752400}, !- Name
  {63c8c602-9478-4ee8-8eb2-36ee09174978}, !- Source Object
  3,                                      !- Outlet Port
  {b76319b1-782c-437e-a5a5-c50ac71af409}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0438103-c714-4420-b3a1-65928756160d}, !- Handle
  {9cf88a87-550b-4829-ad12-1c94bdf2c4ed}, !- Name
  {b76319b1-782c-437e-a5a5-c50ac71af409}, !- Source Object
  4,                                      !- Outlet Port
  {9fe01cba-95a0-4473-9591-3f2567c03c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d68c0d14-00e5-41ec-bd81-b6d8506a2feb}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {336b2d1c-0d93-41d8-8acd-99bbda244d03}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5f3e285e-7aca-4c19-81ef-07c180960dcb}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a90f1a96-2fe9-414c-8f08-356358af8bfb}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fd461d3c-2941-4059-8221-0ddb7f2fd31b}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8bf0deec-3c19-49fa-9afc-8c27ba37a1cf}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {b148cf97-d8b9-4a18-9660-bfada3fd31ae}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  17584.2642103333,                       !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {336b2d1c-0d93-41d8-8acd-99bbda244d03}, !- Total Cooling Capacity Function of Temperature Curve
  {fd461d3c-2941-4059-8221-0ddb7f2fd31b}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5f3e285e-7aca-4c19-81ef-07c180960dcb}, !- Energy Input Ratio Function of Temperature Curve
  {8bf0deec-3c19-49fa-9afc-8c27ba37a1cf}, !- Energy Input Ratio Function of Flow Fraction Curve
  {a90f1a96-2fe9-414c-8f08-356358af8bfb}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {d68c0d14-00e5-41ec-bd81-b6d8506a2feb}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {6a4fefcd-bc5f-470a-ab19-44c77cda2d4b}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bb5a32de-a45d-4348-b24f-38f505c4750d}, !- Handle
  Cool-EIR-fT2,                           !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fe526641-e4c8-485a-9672-e4fece13adcd}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {33369b05-fca6-43c7-b223-70b76c5bfa1d}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe4f73f0-1bd0-43ce-acbe-8ccce4239dd5}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7327d6dd-ad61-406e-9678-be3be18c4f0d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  17584.2642103333,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6a4fefcd-bc5f-470a-ab19-44c77cda2d4b}, !- Total Cooling Capacity Function of Temperature Curve
  {33369b05-fca6-43c7-b223-70b76c5bfa1d}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {bb5a32de-a45d-4348-b24f-38f505c4750d}, !- Energy Input Ratio Function of Temperature Curve
  {fe4f73f0-1bd0-43ce-acbe-8ccce4239dd5}, !- Energy Input Ratio Function of Flow Fraction Curve
  {fe526641-e4c8-485a-9672-e4fece13adcd}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {d68c0d14-00e5-41ec-bd81-b6d8506a2feb}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {62023550-857a-481f-bd73-50b12b7d6e0d}, !- Handle
  res ashp clg coil,                      !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {b148cf97-d8b9-4a18-9660-bfada3fd31ae}, !- Stage 1
  {7327d6dd-ad61-406e-9678-be3be18c4f0d}; !- Stage 2

OS:Curve:Exponent,
  {2a053e6e-3678-4e1e-8338-50f88988f0c9}, !- Handle
  res ashp fan power curve 1,             !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b11d6e22-9c27-4eb2-aa60-55ba64c0e239}, !- Handle
  res ashp fan eff curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c7c469bf-0b3e-4fbf-8008-ff9d2c59541e}, !- Handle
  res ashp clg supply fan,                !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a053e6e-3678-4e1e-8338-50f88988f0c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b11d6e22-9c27-4eb2-aa60-55ba64c0e239}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {d4b7a235-7457-493a-ab85-a13df1a68dbc}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {a4904551-ebd3-4919-a39e-68d1221d30d9}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {36a230da-76e7-48c5-a78a-142c58782033}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {69d980d0-f808-48af-b71f-8bb323b169ff}, !- Air Inlet Node Name
  {ac38e044-9cab-479a-a721-23d5d137e6f7}, !- Air Outlet Node Name
  {c7c469bf-0b3e-4fbf-8008-ff9d2c59541e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f61daa65-efeb-4b98-8290-7fa8dd5253fe}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {62023550-857a-481f-bd73-50b12b7d6e0d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {d4b7a235-7457-493a-ab85-a13df1a68dbc}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule
  {eb2cf5dc-619a-4c00-8718-da7db4e6586b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3bbfdaff-f068-4bfe-b93c-42a01f8cc683}, !- Supply Side Inlet Node Name
  {678278bf-2d11-4976-9a36-0b8c3ae61447}, !- Demand Side Outlet Node Name
  {b4a12405-9f5b-4c33-aa77-c678bf678465}, !- Demand Side Inlet Node A
  {580a7743-1934-4352-8573-c0cf6e224d39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f70957c-d363-4cfc-aaf1-4a467db45df0}, !- Demand Mixer Name
  {c25d9b41-2702-446b-8a09-a34a426b4b68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af0c71f9-d64f-4347-96fc-ae8c32f7fae8}, !- Handle
  Node 26,                                !- Name
  {3bbfdaff-f068-4bfe-b93c-42a01f8cc683}, !- Inlet Port
  {69d980d0-f808-48af-b71f-8bb323b169ff}; !- Outlet Port

OS:Node,
  {50a8f469-fbbe-4086-80be-c4c0c99ab8a7}, !- Handle
  Node 27,                                !- Name
  {ac38e044-9cab-479a-a721-23d5d137e6f7}, !- Inlet Port
  {580a7743-1934-4352-8573-c0cf6e224d39}; !- Outlet Port

OS:Connection,
  {3bbfdaff-f068-4bfe-b93c-42a01f8cc683}, !- Handle
  {e1586808-8edb-4781-ab51-aecdde591c4b}, !- Name
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- Source Object
  8,                                      !- Outlet Port
  {af0c71f9-d64f-4347-96fc-ae8c32f7fae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580a7743-1934-4352-8573-c0cf6e224d39}, !- Handle
  {1bb79b65-ec61-467c-b350-245ed074a035}, !- Name
  {50a8f469-fbbe-4086-80be-c4c0c99ab8a7}, !- Source Object
  3,                                      !- Outlet Port
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98b016fd-005a-4ddb-b911-bd3570b187fd}, !- Handle
  Node 28,                                !- Name
  {b4a12405-9f5b-4c33-aa77-c678bf678465}, !- Inlet Port
  {78041e77-da0b-4c68-a702-609198983836}; !- Outlet Port

OS:Node,
  {ece5fba6-159e-46ed-b663-6735bd038a90}, !- Handle
  Node 29,                                !- Name
  {4d6a8643-5c98-4730-8f3a-7a17cc41215e}, !- Inlet Port
  {678278bf-2d11-4976-9a36-0b8c3ae61447}; !- Outlet Port

OS:Node,
  {78ebe25a-29dc-4b25-bdaf-21c55c94776a}, !- Handle
  Node 30,                                !- Name
  {d7a10322-eefd-47e5-b317-4dfea3cd38cc}, !- Inlet Port
  {b8b20ca8-967f-453f-b0cc-b63643437a25}; !- Outlet Port

OS:Connection,
  {b4a12405-9f5b-4c33-aa77-c678bf678465}, !- Handle
  {47529d8b-f499-4061-b77c-46b539904c33}, !- Name
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- Source Object
  10,                                     !- Outlet Port
  {98b016fd-005a-4ddb-b911-bd3570b187fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678278bf-2d11-4976-9a36-0b8c3ae61447}, !- Handle
  {01593738-0fd3-41b5-a40d-d0f41b9e3a1d}, !- Name
  {ece5fba6-159e-46ed-b663-6735bd038a90}, !- Source Object
  3,                                      !- Outlet Port
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c25d9b41-2702-446b-8a09-a34a426b4b68}, !- Handle
  res ashp clg zone splitter,             !- Name
  {78041e77-da0b-4c68-a702-609198983836}, !- Inlet Node Name
  {f0dccc86-041a-42cf-877d-f64dca0ad5bb}, !- Outlet Node Name 1
  {65a85ea4-8cff-4310-a080-3d8e6944ad64}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {7f70957c-d363-4cfc-aaf1-4a467db45df0}, !- Handle
  res ashp clg zone mixer,                !- Name
  {4d6a8643-5c98-4730-8f3a-7a17cc41215e}, !- Outlet Node Name
  {152742f2-cf33-485a-bf5f-f45cef654cb5}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {78041e77-da0b-4c68-a702-609198983836}, !- Handle
  {b739970c-6ca3-4db6-bd71-afd99a7518a2}, !- Name
  {98b016fd-005a-4ddb-b911-bd3570b187fd}, !- Source Object
  3,                                      !- Outlet Port
  {c25d9b41-2702-446b-8a09-a34a426b4b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6a8643-5c98-4730-8f3a-7a17cc41215e}, !- Handle
  {4e44e165-1ab5-4bf4-ba85-5942f13bdc8e}, !- Name
  {7f70957c-d363-4cfc-aaf1-4a467db45df0}, !- Source Object
  2,                                      !- Outlet Port
  {ece5fba6-159e-46ed-b663-6735bd038a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {350e74e2-f866-411d-93b2-33fec851a9cd}, !- Handle
  {fc88f159-30ab-4282-b9a3-51dbce70046b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eb2cf5dc-619a-4c00-8718-da7db4e6586b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {69d980d0-f808-48af-b71f-8bb323b169ff}, !- Handle
  {57697ae2-dad9-453e-9fd2-0f281ddd84d7}, !- Name
  {af0c71f9-d64f-4347-96fc-ae8c32f7fae8}, !- Source Object
  3,                                      !- Outlet Port
  {a4904551-ebd3-4919-a39e-68d1221d30d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ac38e044-9cab-479a-a721-23d5d137e6f7}, !- Handle
  {a566a9d1-17d2-451e-a58c-8959df3bf65b}, !- Name
  {a4904551-ebd3-4919-a39e-68d1221d30d9}, !- Source Object
  7,                                      !- Outlet Port
  {50a8f469-fbbe-4086-80be-c4c0c99ab8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c2f77c6-88f2-4cae-a787-9dff018d13c0}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {14aa90f4-cc42-4bdb-9d4e-6c90d448f609}, !- Air Inlet Node Name
  {d7a10322-eefd-47e5-b317-4dfea3cd38cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ba77c54-2bd7-4822-8a97-733381ac71cd}, !- Handle
  Node 31,                                !- Name
  {2e8562d9-eac7-40d7-98bd-3ba548a82e9a}, !- Inlet Port
  {d7179880-8e3b-4e90-b194-975dfb0f795b}; !- Outlet Port

OS:Connection,
  {b8b20ca8-967f-453f-b0cc-b63643437a25}, !- Handle
  {3ca0e608-ca57-42fa-9061-ed0c4569ec91}, !- Name
  {78ebe25a-29dc-4b25-bdaf-21c55c94776a}, !- Source Object
  3,                                      !- Outlet Port
  {0653ab0a-d1a5-4a2f-b5e3-5c486ec99150}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2e8562d9-eac7-40d7-98bd-3ba548a82e9a}, !- Handle
  {c8916017-4c1f-4506-bf22-1af34467ae7b}, !- Name
  {96f8d730-13ab-479b-96f9-3517e0bcb8df}, !- Source Object
  4,                                      !- Outlet Port
  {3ba77c54-2bd7-4822-8a97-733381ac71cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20842aff-1f8e-4ba4-9ece-16b88139a731}, !- Handle
  Node 32,                                !- Name
  {f0dccc86-041a-42cf-877d-f64dca0ad5bb}, !- Inlet Port
  {14aa90f4-cc42-4bdb-9d4e-6c90d448f609}; !- Outlet Port

OS:Connection,
  {f0dccc86-041a-42cf-877d-f64dca0ad5bb}, !- Handle
  {e180eb1f-5d90-4a04-a8e1-187c99c77101}, !- Name
  {c25d9b41-2702-446b-8a09-a34a426b4b68}, !- Source Object
  3,                                      !- Outlet Port
  {20842aff-1f8e-4ba4-9ece-16b88139a731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14aa90f4-cc42-4bdb-9d4e-6c90d448f609}, !- Handle
  {cfc6faaf-5ba8-4d75-9430-0a86cfde98cb}, !- Name
  {20842aff-1f8e-4ba4-9ece-16b88139a731}, !- Source Object
  3,                                      !- Outlet Port
  {7c2f77c6-88f2-4cae-a787-9dff018d13c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7a10322-eefd-47e5-b317-4dfea3cd38cc}, !- Handle
  {8294963a-a63e-4e13-a9e1-2b136db261e6}, !- Name
  {7c2f77c6-88f2-4cae-a787-9dff018d13c0}, !- Source Object
  4,                                      !- Outlet Port
  {78ebe25a-29dc-4b25-bdaf-21c55c94776a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9781b449-aca8-4a84-a09c-039e59117b2a}, !- Handle
  res ashp finished basement zone clg direct air, !- Name
  {0334069d-5ccf-4f3e-8700-3d8e2f7d83a2}, !- Availability Schedule Name
  {d1dd196c-0b80-4de5-9053-b2167ab67ba4}, !- Air Inlet Node Name
  {a2eaff6e-bebf-4046-a023-1bed7e1d0839}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c80e71c-cbf6-42bf-bc59-63993ab6bef7}, !- Handle
  Node 33,                                !- Name
  {a2eaff6e-bebf-4046-a023-1bed7e1d0839}, !- Inlet Port
  {dbb179e1-73af-41ae-afca-26d82453fb62}; !- Outlet Port

OS:Node,
  {d9ec21ef-3c0c-4ddd-bcb4-caf05ba230ba}, !- Handle
  Node 34,                                !- Name
  {e1737158-12e8-4b36-9b5a-3cc3af76392b}, !- Inlet Port
  {ce9096c0-0e60-4c2e-8be9-b80b4518185a}; !- Outlet Port

OS:Connection,
  {dbb179e1-73af-41ae-afca-26d82453fb62}, !- Handle
  {a67c9b86-4736-4ba5-9378-803c4c4b43f8}, !- Name
  {7c80e71c-cbf6-42bf-bc59-63993ab6bef7}, !- Source Object
  3,                                      !- Outlet Port
  {d334501a-9c40-4279-b7a6-07e0bc7d8b46}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e1737158-12e8-4b36-9b5a-3cc3af76392b}, !- Handle
  {bc62cbf8-830c-4128-8c6c-d09ae0815323}, !- Name
  {51b5939b-3321-44fa-b21c-aea7549700bd}, !- Source Object
  4,                                      !- Outlet Port
  {d9ec21ef-3c0c-4ddd-bcb4-caf05ba230ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fac46e04-d0c9-430b-9ad2-813b4d771dce}, !- Handle
  Node 35,                                !- Name
  {65a85ea4-8cff-4310-a080-3d8e6944ad64}, !- Inlet Port
  {d1dd196c-0b80-4de5-9053-b2167ab67ba4}; !- Outlet Port

OS:Connection,
  {65a85ea4-8cff-4310-a080-3d8e6944ad64}, !- Handle
  {619cbced-2d2a-455b-874a-a87527f8c516}, !- Name
  {c25d9b41-2702-446b-8a09-a34a426b4b68}, !- Source Object
  4,                                      !- Outlet Port
  {fac46e04-d0c9-430b-9ad2-813b4d771dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dd196c-0b80-4de5-9053-b2167ab67ba4}, !- Handle
  {adcc8d7c-b10f-4054-a427-817404745260}, !- Name
  {fac46e04-d0c9-430b-9ad2-813b4d771dce}, !- Source Object
  3,                                      !- Outlet Port
  {9781b449-aca8-4a84-a09c-039e59117b2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2eaff6e-bebf-4046-a023-1bed7e1d0839}, !- Handle
  {1f94bd4a-bd3f-4369-a54c-199c4bdb9330}, !- Name
  {9781b449-aca8-4a84-a09c-039e59117b2a}, !- Source Object
  4,                                      !- Outlet Port
  {7c80e71c-cbf6-42bf-bc59-63993ab6bef7}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {fe83113c-875f-45dd-8cba-b00054d0db30}, !- Handle
  {a4904551-ebd3-4919-a39e-68d1221d30d9}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {b4b4ed33-4464-44a0-b68b-22e01b19d418}, !- Handle
  {a4c12153-cc61-4cb6-9ec3-4e988a59c047}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Schedule:Ruleset,
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Handle
  res cooling season,                     !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  {d472fdb4-b68a-414e-baa9-6604409413d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d472fdb4-b68a-414e-baa9-6604409413d7}, !- Handle
  Schedule Day 10,                        !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3da69881-1d82-439d-85ad-5d45b81c9e1c}, !- Handle
  res cooling season allday rule1,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f8588c56-1311-4028-9841-9a99f8c83a33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8588c56-1311-4028-9841-9a99f8c83a33}, !- Handle
  res cooling season allday1,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9b2a7e6-0fca-433b-a12b-ae1714cc8d7c}, !- Handle
  res cooling season allday rule2,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {55772856-09a7-4c49-9be9-bb2c80ed9594}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {55772856-09a7-4c49-9be9-bb2c80ed9594}, !- Handle
  res cooling season allday2,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2232b35c-ae80-4d19-a22d-a59038415bb2}, !- Handle
  res cooling season allday rule3,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1292a71e-25ff-4727-a4b5-c7e8c2a068c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1292a71e-25ff-4727-a4b5-c7e8c2a068c3}, !- Handle
  res cooling season allday3,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50f62754-9d3a-40ac-ae1b-dbc5c8a32cf8}, !- Handle
  res cooling season allday rule4,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4f4b177c-c87f-4894-bdcb-0880276be29a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f4b177c-c87f-4894-bdcb-0880276be29a}, !- Handle
  res cooling season allday4,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8dcf508f-43f4-49b3-b4c1-8bd3863cac8a}, !- Handle
  res cooling season allday rule5,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {67292acc-7026-4653-8eef-bd7fb856fa68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67292acc-7026-4653-8eef-bd7fb856fa68}, !- Handle
  res cooling season allday5,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f88c572d-a447-413f-9d9b-6238489ed62f}, !- Handle
  res cooling season allday rule6,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b25ff76-6019-42c4-9f33-8c48e814b27b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b25ff76-6019-42c4-9f33-8c48e814b27b}, !- Handle
  res cooling season allday6,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {841672b1-a2a7-46f2-9c5e-9b208d89b08b}, !- Handle
  res cooling season allday rule7,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {79bea502-022f-482c-bf04-48d4286c7800}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79bea502-022f-482c-bf04-48d4286c7800}, !- Handle
  res cooling season allday7,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c90ccc8-fef4-446e-a5b5-81f680dc5c61}, !- Handle
  res cooling season allday rule8,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0599960c-8693-495b-959a-15dd52ced13a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0599960c-8693-495b-959a-15dd52ced13a}, !- Handle
  res cooling season allday8,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad6ba2ea-8bbe-4c91-afca-458889263954}, !- Handle
  res cooling season allday rule9,        !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3c86ad6-5d58-4260-a5ba-2ac05bfab216}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3c86ad6-5d58-4260-a5ba-2ac05bfab216}, !- Handle
  res cooling season allday9,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb0ded32-2fe0-4e2a-b157-0c89f73c04e6}, !- Handle
  res cooling season allday rule10,       !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48516671-b536-46f2-a6b2-cb7076a58b4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48516671-b536-46f2-a6b2-cb7076a58b4d}, !- Handle
  res cooling season allday10,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59306df3-1ada-44ab-903f-57c74bd14766}, !- Handle
  res cooling season allday rule11,       !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0669f10f-d5fa-4b35-88da-05b01009ec19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0669f10f-d5fa-4b35-88da-05b01009ec19}, !- Handle
  res cooling season allday11,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a733b9d-2308-4993-8aa1-15cf86b4cf71}, !- Handle
  res cooling season allday rule12,       !- Name
  {10839746-57ed-4ddd-9238-3543358dcf28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5bac341-7162-4355-9d07-09f7710ffac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5bac341-7162-4355-9d07-09f7710ffac3}, !- Handle
  res cooling season allday12,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f52a7a35-f8ec-4cfa-b1bd-2b2775d01fe7}, !- Handle
  living zone temperature setpoint,       !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Heating Setpoint Temperature Schedule Name
  {73580b16-f5c2-453f-948f-30534e14349b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4ebadaa-77c4-4d54-aff8-a1cebbe2e7ba}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Heating Setpoint Temperature Schedule Name
  {73580b16-f5c2-453f-948f-30534e14349b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Handle
  res heating season,                     !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  {93310e22-3c1f-4b20-b5bc-55d0c9630b79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93310e22-3c1f-4b20-b5bc-55d0c9630b79}, !- Handle
  Schedule Day 1,                         !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e56bfc6-edbb-4ae5-ba24-931a80dcb1a6}, !- Handle
  res heating season allday rule1,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {adb51559-e7ce-482c-a0fa-69893e4d37a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adb51559-e7ce-482c-a0fa-69893e4d37a6}, !- Handle
  res heating season allday1,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bad42441-b7b1-4c22-9a9e-c10cf602bd80}, !- Handle
  res heating season allday rule2,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9c400905-8138-4d5a-b0b7-c8d346389a54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9c400905-8138-4d5a-b0b7-c8d346389a54}, !- Handle
  res heating season allday2,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {912cfc0a-60d4-4a67-8916-7baa4db26edc}, !- Handle
  res heating season allday rule3,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f1f054f9-91de-4309-aaf6-b4ce4e95da40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f054f9-91de-4309-aaf6-b4ce4e95da40}, !- Handle
  res heating season allday3,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebc2733f-4235-47be-b110-2c6b10029aed}, !- Handle
  res heating season allday rule4,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a1bd8a4b-61e3-42f7-a141-e794124052f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1bd8a4b-61e3-42f7-a141-e794124052f1}, !- Handle
  res heating season allday4,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72fc41b2-7b15-4b74-b672-64e6750e0fc3}, !- Handle
  res heating season allday rule5,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {86139e02-b41f-4590-955c-135e70e77f48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86139e02-b41f-4590-955c-135e70e77f48}, !- Handle
  res heating season allday5,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85bf2dbb-42c3-4b6a-8154-43b6bfb6ee75}, !- Handle
  res heating season allday rule6,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {706459a7-ee16-477a-910d-29b571eb3111}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {706459a7-ee16-477a-910d-29b571eb3111}, !- Handle
  res heating season allday6,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f464d4de-dd8d-429b-addd-8ea3af425193}, !- Handle
  res heating season allday rule7,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f1e482c2-aa26-4ae6-bbbc-3f8276cd65ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1e482c2-aa26-4ae6-bbbc-3f8276cd65ef}, !- Handle
  res heating season allday7,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11eaf6c4-1d29-47c4-882f-239c7858b64f}, !- Handle
  res heating season allday rule8,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {40558ca2-55d2-4c91-b896-dbcdffb57c19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40558ca2-55d2-4c91-b896-dbcdffb57c19}, !- Handle
  res heating season allday8,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b1261fb-c5c8-4eb0-b401-2af612f02494}, !- Handle
  res heating season allday rule9,        !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d12db12d-3950-476c-baf1-129c090b4acf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d12db12d-3950-476c-baf1-129c090b4acf}, !- Handle
  res heating season allday9,             !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b955ef72-2d10-47b2-995b-bc3ea60dbf51}, !- Handle
  res heating season allday rule10,       !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4b9bed0-18d8-4f6d-9c31-df346e476aaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4b9bed0-18d8-4f6d-9c31-df346e476aaf}, !- Handle
  res heating season allday10,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25042987-4f69-46bb-8ff8-e49b405b38ea}, !- Handle
  res heating season allday rule11,       !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {820365f6-9d11-4146-a4bd-9611d8f56e89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {820365f6-9d11-4146-a4bd-9611d8f56e89}, !- Handle
  res heating season allday11,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd8cd0b6-8f9b-44e0-84e9-e1987cd2bdc2}, !- Handle
  res heating season allday rule12,       !- Name
  {903ad5f6-16be-48ed-b26a-cd80e9f1bf45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e946f617-5e28-48fa-b2a2-30cc044e7a72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e946f617-5e28-48fa-b2a2-30cc044e7a72}, !- Handle
  res heating season allday12,            !- Name
  {610ce53f-a243-4134-a2bb-f67fbce2153f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ed5cc0be-42e9-44c0-8041-cd010f918d16}, !- Handle
  {f52a7a35-f8ec-4cfa-b1bd-2b2775d01fe7}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:AdditionalProperties,
  {cd9be4d9-3236-4efb-8d78-8bb71e5e1511}, !- Handle
  {c4ebadaa-77c4-4d54-aff8-a1cebbe2e7ba}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Handle
  res heating setpoint,                   !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  {ada5311d-bc0c-4b79-98c4-14040f6e967d}, !- Default Day Schedule Name
  {83ab8ebc-4632-454f-98b8-f039b1f19255}, !- Summer Design Day Schedule Name
  {d6377933-f455-423b-87f1-632e4d655519}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ada5311d-bc0c-4b79-98c4-14040f6e967d}, !- Handle
  Schedule Day 12,                        !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {282db25e-66e5-43af-85c9-0e2b94a1d4bc}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a285db28-4e93-4582-81cd-bddd6cb3db46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a285db28-4e93-4582-81cd-bddd6cb3db46}, !- Handle
  res heating setpoint allday1,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3fb27b22-33bd-4a7b-871a-6bc2c4215eb7}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {64b1b05b-c6ad-485f-91be-4b93d2fd4e32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {64b1b05b-c6ad-485f-91be-4b93d2fd4e32}, !- Handle
  res heating setpoint allday2,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6e383f51-0bfa-4ff1-ad37-9419f963878b}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e9dd26d1-72d1-4613-b9c8-830c0ba9c718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9dd26d1-72d1-4613-b9c8-830c0ba9c718}, !- Handle
  res heating setpoint allday3,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {420c945f-bf81-4c69-89e6-b1c9f6b3b26b}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2466e941-d0b3-453b-ae25-fa69dd693664}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2466e941-d0b3-453b-ae25-fa69dd693664}, !- Handle
  res heating setpoint allday4,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7f5a714f-ccc7-4f76-9696-70155926eaa0}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dbf8661b-5389-4285-980c-429821211490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbf8661b-5389-4285-980c-429821211490}, !- Handle
  res heating setpoint allday5,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {abe45ca6-a96b-47eb-8f11-da5f17cc1078}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e95f891b-cb21-4f19-8154-e73e43bbca41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e95f891b-cb21-4f19-8154-e73e43bbca41}, !- Handle
  res heating setpoint allday6,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d9f514ee-ab5e-4e89-9c24-36e87931b0ac}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aab11018-fa5a-4bc4-982d-1b9a8bbc46bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aab11018-fa5a-4bc4-982d-1b9a8bbc46bd}, !- Handle
  res heating setpoint allday7,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c4cf268c-2429-490e-b534-ae90428e4dfb}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b87f99a-6245-404b-b3a6-75ce1719fbd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b87f99a-6245-404b-b3a6-75ce1719fbd5}, !- Handle
  res heating setpoint allday8,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f84c0bac-d94b-4004-beb8-9e8868d1bc4f}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {753ce763-0621-447c-b7b0-417b8a001546}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {753ce763-0621-447c-b7b0-417b8a001546}, !- Handle
  res heating setpoint allday9,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e7b25e30-1b89-476c-a70a-568b4c9bd3ad}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa89056e-3465-43d0-a009-e48ca233bf2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa89056e-3465-43d0-a009-e48ca233bf2d}, !- Handle
  res heating setpoint allday10,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8cd0922c-7066-455b-b24a-3a9b25a404b0}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08869835-eba3-4a34-999c-856ff4dcab43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08869835-eba3-4a34-999c-856ff4dcab43}, !- Handle
  res heating setpoint allday11,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {600f4cda-3dfb-4f45-8946-70c8597bb890}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {85f2e524-4a7a-4e26-9037-c8e49a6b2ecc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d47c699e-c085-4200-8497-06e530bbfdb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d47c699e-c085-4200-8497-06e530bbfdb6}, !- Handle
  res heating setpoint allday12,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {d6377933-f455-423b-87f1-632e4d655519}, !- Handle
  res heating setpoint winter design,     !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {83ab8ebc-4632-454f-98b8-f039b1f19255}, !- Handle
  res heating setpoint summer design,     !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Handle
  res cooling setpoint,                   !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  {791e0cf3-9957-49a7-a49f-1d7fa26eb391}, !- Default Day Schedule Name
  {d397009a-c6ff-452c-b23f-754b3bcf77f7}, !- Summer Design Day Schedule Name
  {efc56449-029a-4175-95a9-ec958198dc1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {791e0cf3-9957-49a7-a49f-1d7fa26eb391}, !- Handle
  Schedule Day 13,                        !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e55af231-e541-415d-9529-209361406d93}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a9663171-6ac1-45ba-a678-a1374be229ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9663171-6ac1-45ba-a678-a1374be229ff}, !- Handle
  res cooling setpoint allday1,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b26c81b4-0d8d-40fe-89bc-9ad1a1770825}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f483fb7e-13f2-41dd-9858-0f0aa04ca761}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f483fb7e-13f2-41dd-9858-0f0aa04ca761}, !- Handle
  res cooling setpoint allday2,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ea0f0063-d5fe-4a81-8fc7-a49aa99f4a91}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b50456be-5e2b-4ab2-86d0-f2988aa3cb87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b50456be-5e2b-4ab2-86d0-f2988aa3cb87}, !- Handle
  res cooling setpoint allday3,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b3b2014b-51e9-4716-a653-f7d4d3c70a13}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1861fafe-d96a-4269-a2e7-3b0beb78d6b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1861fafe-d96a-4269-a2e7-3b0beb78d6b2}, !- Handle
  res cooling setpoint allday4,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {5fb74067-c850-4fec-bd7b-cfa396afb242}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {59af77ee-524e-4c4f-8267-58973489dca0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59af77ee-524e-4c4f-8267-58973489dca0}, !- Handle
  res cooling setpoint allday5,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {96d31549-5680-4841-8de0-250f9712983d}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8bec7f03-f449-493e-bcd3-971ef691c8d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8bec7f03-f449-493e-bcd3-971ef691c8d0}, !- Handle
  res cooling setpoint allday6,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {3415047b-5605-4fb5-8067-8f00236ee149}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7ce372bd-c8f1-4819-a49e-38e8b2a88bd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce372bd-c8f1-4819-a49e-38e8b2a88bd5}, !- Handle
  res cooling setpoint allday7,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6ce477ba-223f-49f4-b2fc-4dcd1bc81e20}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7db0ed78-bc10-4cff-aa3b-c7f1d3225f8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7db0ed78-bc10-4cff-aa3b-c7f1d3225f8b}, !- Handle
  res cooling setpoint allday8,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {4c8ee854-a5ef-401a-bdcb-56b3b0bec85f}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ff435942-74e5-4d46-bd72-97c4fc113043}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff435942-74e5-4d46-bd72-97c4fc113043}, !- Handle
  res cooling setpoint allday9,           !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {dab27015-e71b-42ef-855e-ac71d71dd86a}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7936108-6240-4ab4-ad61-414101b63e62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7936108-6240-4ab4-ad61-414101b63e62}, !- Handle
  res cooling setpoint allday10,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {db9551a7-652b-4fdc-b367-6b054826242e}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {735e71a3-0760-46d9-8c1e-cd752d75c103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {735e71a3-0760-46d9-8c1e-cd752d75c103}, !- Handle
  res cooling setpoint allday11,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6259194e-8b11-44a2-a2b3-f7dc01c97606}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {73580b16-f5c2-453f-948f-30534e14349b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b86406a8-f85f-4236-b0a7-6faa068e0afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b86406a8-f85f-4236-b0a7-6faa068e0afe}, !- Handle
  res cooling setpoint allday12,          !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {efc56449-029a-4175-95a9-ec958198dc1c}, !- Handle
  res cooling setpoint winter design,     !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d397009a-c6ff-452c-b23f-754b3bcf77f7}, !- Handle
  res cooling setpoint summer design,     !- Name
  {e8f7a404-1e7c-4a20-9371-52a6e4447c7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
