  {b7e56a09-f6d0-459d-8717-77b25c9a166a}, !- Handle
  {adddf26d-0828-4e57-97e4-999ece319d74}, !- Name
  {a96f9509-0b4c-4fdb-8b09-8892aa25b42c}, !- Source Object
  3,                                      !- Outlet Port
  {516d3692-12ce-410b-972e-3329b2c25f6b}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {c1af927e-9a8d-4d1a-bcac-edd6abd3656b}, !- Handle
  res ds res ashp central htg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a1d08c48-340f-4848-93a6-654d14a67e50}, !- Handle
  res ds res ashp central htg air system SupSLkToLvEq, !- Name
  {c1af927e-9a8d-4d1a-bcac-edd6abd3656b}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bf704c09-9c99-4b98-b061-8968f43d2b32}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToLvEq_act, !- Name
  {a1d08c48-340f-4848-93a6-654d14a67e50}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c904c3cc-a841-4a10-ac0c-14ddfbe4991a}, !- Handle
  res ds res ashp central htg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {29aeb2f2-bee8-455c-8c68-0d3efb0e09b7}, !- Handle
  res ds res ashp central htg air system SupLatLkToLvEq, !- Name
  {c904c3cc-a841-4a10-ac0c-14ddfbe4991a}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e626118b-6728-417f-a817-1c2a69cbf467}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToLvEq_act, !- Name
  {29aeb2f2-bee8-455c-8c68-0d3efb0e09b7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5feca906-b883-4f9f-ba0d-4ee12332819f}, !- Handle
  res ds res ashp central htg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d5b00451-122e-4c84-9550-3716e0e72e45}, !- Handle
  res ds res ashp central htg air system SupDCnToLvEq, !- Name
  {5feca906-b883-4f9f-ba0d-4ee12332819f}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a946fc31-3a99-46b1-88c5-83b223add925}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToLvEq_act, !- Name
  {d5b00451-122e-4c84-9550-3716e0e72e45}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0d79dc8e-3bbe-45e0-b118-20189e189e36}, !- Handle
  res ds res ashp central htg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e37ee3d8-0ef0-4574-8db5-f0a9e36761ab}, !- Handle
  res ds res ashp central htg air system SupDCnToAhEq, !- Name
  {0d79dc8e-3bbe-45e0-b118-20189e189e36}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {71b5899f-a2c5-47a2-8985-d7354f18a3f9}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToAhEq_act, !- Name
  {e37ee3d8-0ef0-4574-8db5-f0a9e36761ab}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9ab82591-f3cc-4e13-84c1-140662c0ef3b}, !- Handle
  res ds res ashp central htg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {96b35cbe-efef-4ad3-b51e-0205c5edfae9}, !- Handle
  res ds res ashp central htg air system RetDCnToPlEq, !- Name
  {9ab82591-f3cc-4e13-84c1-140662c0ef3b}, !- Other Equipment Definition Name
  {614dc633-39d0-4107-98c2-01ebc3ff374c}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4eb959e2-e39b-4a8e-92f4-e46b765e9544}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToPlEq_act, !- Name
  {96b35cbe-efef-4ad3-b51e-0205c5edfae9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6b40e99b-3666-4571-8f7c-0cf6fea28c0b}, !- Handle
  res ds res ashp central htg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {30e1c64c-4075-4e9f-894c-da10e158d8fc}, !- Handle
  res ds res ashp central htg air system RetDCnToAhEquip, !- Name
  {6b40e99b-3666-4571-8f7c-0cf6fea28c0b}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8a6aef86-9153-49a7-9063-e05bb8a9ffa5}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToAhEquip_act, !- Name
  {30e1c64c-4075-4e9f-894c-da10e158d8fc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {641a81a0-d592-4a71-bb3f-fa2fac5da213}, !- Handle
  res ds res ashp central htg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6f19c199-5598-43fa-b06b-544acdce4b0a}, !- Handle
  res ds res ashp central htg air system SupSLkToAhEq, !- Name
  {641a81a0-d592-4a71-bb3f-fa2fac5da213}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9b438c13-8274-4b9e-b646-aa47ff4bb585}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToAhEq_act, !- Name
  {6f19c199-5598-43fa-b06b-544acdce4b0a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1e61a545-9755-4623-8376-e5bbfab01699}, !- Handle
  res ds res ashp central htg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ff4ea6d2-98a7-43b0-a2a6-27c12892ae89}, !- Handle
  res ds res ashp central htg air system SupLatLkToAhEq, !- Name
  {1e61a545-9755-4623-8376-e5bbfab01699}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6838f7ea-a59c-407c-8c09-c88e65730bf6}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToAhEq_act, !- Name
  {ff4ea6d2-98a7-43b0-a2a6-27c12892ae89}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {42fd2a2b-1e49-47eb-8f7f-6b0676f7acbd}, !- Handle
  res ds res ashp central htg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {78d1629e-32c3-4bce-a364-979bed12fda1}, !- Handle
  res ds res ashp central htg air system RetSLkEq, !- Name
  {42fd2a2b-1e49-47eb-8f7f-6b0676f7acbd}, !- Other Equipment Definition Name
  {614dc633-39d0-4107-98c2-01ebc3ff374c}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {20d98836-e600-46ca-a5cb-9cd33be81797}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetSLkEq_act, !- Name
  {78d1629e-32c3-4bce-a364-979bed12fda1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ba669b4f-37e3-473d-8cd3-1c49573e1232}, !- Handle
  res ds res ashp central htg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e51e79ff-2166-4bf1-bc60-385177bbbe38}, !- Handle
  res ds res ashp central htg air system RetLatLkEq, !- Name
  {ba669b4f-37e3-473d-8cd3-1c49573e1232}, !- Other Equipment Definition Name
  {614dc633-39d0-4107-98c2-01ebc3ff374c}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d7f8d8b7-4d00-4156-b718-7a9a500b3be7}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetLatLkEq_act, !- Name
  {e51e79ff-2166-4bf1-bc60-385177bbbe38}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {8b1e7ed3-0634-45f8-9afd-1ad85566e869}, !- Handle
  res ds res ashp central htg air system AhToLivMix, !- Name
  {3d5c2a11-ce0b-4ece-a064-c75132ed1778}, !- Zone Name
  {be34bac4-7f77-4e4f-ac1c-44d3c6a0e053}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8bef8ae1-c19b-4b8c-8f1c-5d91fe0deb31}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {be34bac4-7f77-4e4f-ac1c-44d3c6a0e053}, !- Handle
  Always On Continuous,                   !- Name
  {92ad243d-b367-4728-81f9-445851946b5b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {92ad243d-b367-4728-81f9-445851946b5b}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {3aa6cfd2-5474-4570-91bc-e8c87d1e695b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhToLivMix_act, !- Name
  {8b1e7ed3-0634-45f8-9afd-1ad85566e869}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {fee8b382-32b0-41b4-b12f-e8af6cb45bb2}, !- Handle
  res ds res ashp central htg air system LivToAhMix, !- Name
  {8bef8ae1-c19b-4b8c-8f1c-5d91fe0deb31}, !- Zone Name
  {be34bac4-7f77-4e4f-ac1c-44d3c6a0e053}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3d5c2a11-ce0b-4ece-a064-c75132ed1778}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {976a7ff8-222b-4c1f-b433-b352ee2fd623}, !- Handle
  res_ds_res_ashp_central_htg_air_system_LivToAhMix_act, !- Name
  {fee8b382-32b0-41b4-b12f-e8af6cb45bb2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {9e4ac7cf-95a6-4003-a261-e9b81ca88ade}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_mfr_s, !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f303d7b-29e4-4251-aa23-5b4a75fe77f4}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_vfr_s, !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04a961ae-c9a1-4eae-91ad-2ae1197a3a6e}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_tt_s, !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {804c6aea-5272-44e2-950c-23ed19bd8bc7}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ra_t_s, !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {00e580d0-2df7-4538-a4e2-38ab132bc7ca}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_wt_s, !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b13d90e0-7080-4b16-acd6-0546701f4a15}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ra_w_s, !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6288608-91e7-4627-8eac-9f4da7b9aaa8}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_t_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eda023b2-b9cc-4dac-a4a0-dd8e46893a0f}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_w_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a5887fa6-5baa-4dcf-a4c6-3a378de46d20}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6b8c0b41-2d09-4e19-9e63-3fc909710d88}, !- Handle
  res_ds_res_ashp_central_htg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {79594e11-d3e5-4f06-9661-2ed4001547df}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aff5e174-1039-49b3-822f-2a8cdef41799}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6ca82074-91ec-4bdd-9da3-34f0c56f818d}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1865b54d-9035-4091-9443-0d19fd7f6afe}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b2f8bbf0-57d9-460b-b2af-aa8cd420e60b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97342f06-9c68-4fdb-9be6-409855fa9e6a}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b1e70d0-9aad-45b1-9bfc-23de0bae8a34}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6850f582-d155-419d-861a-24af064ccb82}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc3e4ceb-61d3-4c28-b664-a255edf89b31}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d88a0b2-9dee-4463-8c92-45172b2ef027}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {67c83028-0f41-4540-970c-4df10d76fece}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d78c044c-bf5e-4b5d-a8e7-4e53cc8c8749}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69e25fb0-2845-43f8-8e96-a7e97b333064}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68fc86ad-86ed-43dc-b8b2-b7593b6c5044}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a4a1f545-4239-4823-95a1-ca45bd7c11b2}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {07503045-f3c9-44bb-b420-0a506773c737}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aaac2846-a397-420c-9dd5-5e5f05063d8b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7dfb763b-e30a-46b2-b113-0077d85516cd}, !- Handle
  res_ds_res_ashp_central_htg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {21e70c7d-acbe-40f4-afa3-8558c04b1e8f}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {758ae50f-0876-4059-83ce-fc99fbccb524}, !- Handle
  res_ds_res_ashp_central_htg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_central_htg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_central_htg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_central_htg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_central_htg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_central_htg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_AhTt res_ds_res_ashp_central_htg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_AhT res_ds_res_ashp_central_htg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_RaT res_ds_res_ashp_central_htg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_central_htg_air_system_AhWt res_ds_res_ashp_central_htg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_central_htg_air_system_RaW-res_ds_res_ashp_central_htg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLv = f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLv = SALkQtot-res_ds_res_ashp_central_htg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_central_htg_air_system_FanRtf/(res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0))*137.311, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_central_htg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_central_htg_air_system_AhTt-res_ds_res_ashp_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_central_htg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLv = res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAh = 0-res_ds_res_ashp_central_htg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_central_htg_air_system_FanRtf/(res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0))*200.686, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_central_htg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_central_htg_air_system_RaT-res_ds_res_ashp_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_central_htg_air_system_RaT, !- Program Line 31
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPl=res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAh=0-res_ds_res_ashp_central_htg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_central_htg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_central_htg_air_system_AhT-res_ds_res_ashp_central_htg_air_system_RaT), !- Program Line 35
  Set res_ds_res_ashp_central_htg_air_system_RetSLk=f_ret*res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_central_htg_air_system_AhWt-res_ds_res_ashp_central_htg_air_system_AhW), !- Program Line 38
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=res_ds_res_ashp_central_htg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_central_htg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_central_htg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_central_htg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {79960b07-5497-4f59-924f-1685007a9c26}, !- Handle
  res_ds_res_ashp_central_htg_air_system_program, !- Name
  Set res_ds_res_ashp_central_htg_air_system_AhMfr = res_ds_res_ashp_central_htg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_central_htg_air_system_FanRtf = res_ds_res_ashp_central_htg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_central_htg_air_system_AhVfr = res_ds_res_ashp_central_htg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_central_htg_air_system_AhTt = res_ds_res_ashp_central_htg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_central_htg_air_system_AhWt = res_ds_res_ashp_central_htg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_central_htg_air_system_RaT = res_ds_res_ashp_central_htg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_central_htg_air_system_RaW = res_ds_res_ashp_central_htg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_central_htg_air_system_AhT = res_ds_res_ashp_central_htg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_central_htg_air_system_AhW = res_ds_res_ashp_central_htg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_central_htg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_central_htg_air_system_RetSLkEq_act = res_ds_res_ashp_central_htg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_central_htg_air_system_RetLatLkEq_act = res_ds_res_ashp_central_htg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPlEq_act = res_ds_res_ashp_central_htg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAhEquip_act = res_ds_res_ashp_central_htg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_central_htg_air_system_AhToLivMix_act = res_ds_res_ashp_central_htg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_central_htg_air_system_LivToAhMix_act = res_ds_res_ashp_central_htg_air_system_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {c86f36ea-2daf-426f-b4b6-7bb2a43872ac}, !- Handle
  res_ds_res_ashp_central_clg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {9b88608a-1356-46b7-a2de-914602ea22c5}, !- Handle
  res ds res ashp central clg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8609a871-a865-49c6-a9cc-7368cbb58619}, !- Zone Air Inlet Port List
  {5415a866-bde9-4518-aa37-bb086e91a930}, !- Zone Air Exhaust Port List
  {c81fc60c-fc3a-4af9-bc1b-d9d8107ca0d5}, !- Zone Air Node Name
  {db4ff175-d509-4a0d-827e-ef90098fbf10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d0c8c2-c928-4995-91e5-9bd973409a5a}, !- Handle
  Node 37,                                !- Name
  {c81fc60c-fc3a-4af9-bc1b-d9d8107ca0d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c81fc60c-fc3a-4af9-bc1b-d9d8107ca0d5}, !- Handle
  {d9774c84-7bb3-40b4-a395-21eaa96b1b29}, !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}, !- Source Object
  11,                                     !- Outlet Port
  {98d0c8c2-c928-4995-91e5-9bd973409a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8609a871-a865-49c6-a9cc-7368cbb58619}, !- Handle
  {291241b8-879a-44c1-846c-b06b2ef83d88}, !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}; !- HVAC Component

OS:PortList,
  {5415a866-bde9-4518-aa37-bb086e91a930}, !- Handle
  {f71dcbf0-10ae-4ead-a1da-c90085cb1d4c}, !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}; !- HVAC Component

OS:PortList,
  {db4ff175-d509-4a0d-827e-ef90098fbf10}, !- Handle
  {db6ee9c8-7564-4ab6-88a4-13c9aada6bc9}, !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}; !- HVAC Component

OS:Sizing:Zone,
  {2450587a-196b-4e67-9df2-aa94b32edae6}, !- Handle
  {9b88608a-1356-46b7-a2de-914602ea22c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83d8e7f9-9551-41c1-a107-0ebc5017718c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}; !- Thermal Zone

OS:Space,
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Handle
  res ds res ashp central clg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}; !- Thermal Zone Name

OS:Surface,
  {b104331f-c644-4172-a226-be27b764030a}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4941d3b1-aede-4065-b365-cf1c75ae0858}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f5ace1-a764-4e6e-8081-66343e085768}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22ba4be-7127-4708-97eb-a0e86d4437c3}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25322662-2344-435c-8983-24b97b47aa24}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905465ee-d921-4a41-ab58-0af1cac490f2}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4bb08bd4-b844-458d-b5d7-4b191d570753}, !- Construction Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {ad800e70-7a59-4458-9e05-1d3e487453e2}, !- Handle
  {d5f5ace1-a764-4e6e-8081-66343e085768}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5f9fa47c-181a-41fb-938d-9a86bcbc31fa}, !- Handle
  {c22ba4be-7127-4708-97eb-a0e86d4437c3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ae47cd52-605b-4267-9481-3667562a1299}, !- Handle
  {4941d3b1-aede-4065-b365-cf1c75ae0858}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d40bc1aa-f9a4-47cf-93a7-51f62404ac57}, !- Handle
  {25322662-2344-435c-8983-24b97b47aa24}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {625a05dc-afe5-4854-bd1c-314b5748ab45}, !- Handle
  {905465ee-d921-4a41-ab58-0af1cac490f2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {90a9cef5-5f01-4f33-b960-30c693a48cd6}, !- Handle
  {b104331f-c644-4172-a226-be27b764030a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e542af45-dd66-4bb7-a58a-a874056995da}, !- Handle
  res ashp central clg air system return plenum, !- Name
  {9b88608a-1356-46b7-a2de-914602ea22c5}, !- ThermalZone
  {5432d085-1514-4458-a9b7-9b0e09cf747d}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d5bceda1-dcf0-4db3-8f2a-1b5ada45dde7}, !- Inlet Node 1
  {fa63499f-70de-40c7-9cfa-4036285a0514}; !- Inlet Node 2

OS:Node,
  {8ff2fce3-c3ff-4177-b5dc-e73bf1dbaae4}, !- Handle
  Node 40,                                !- Name
  {5432d085-1514-4458-a9b7-9b0e09cf747d}, !- Inlet Port
  {253ec8c7-648c-4b84-9563-0f602bc524d3}; !- Outlet Port

OS:Connection,
  {d5bceda1-dcf0-4db3-8f2a-1b5ada45dde7}, !- Handle
  {58d6535b-ce63-4f36-ba9e-e7d774879b04}, !- Name
  {1a7acf39-55d2-4004-b3c9-f3e3905b6ea9}, !- Source Object
  3,                                      !- Outlet Port
  {e542af45-dd66-4bb7-a58a-a874056995da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5432d085-1514-4458-a9b7-9b0e09cf747d}, !- Handle
  {f2ffaba2-abe9-4627-a08d-43360f28802c}, !- Name
  {e542af45-dd66-4bb7-a58a-a874056995da}, !- Source Object
  3,                                      !- Outlet Port
  {8ff2fce3-c3ff-4177-b5dc-e73bf1dbaae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253ec8c7-648c-4b84-9563-0f602bc524d3}, !- Handle
  {03cda100-1b99-4c09-a146-07684d45c712}, !- Name
  {8ff2fce3-c3ff-4177-b5dc-e73bf1dbaae4}, !- Source Object
  3,                                      !- Outlet Port
  {f3d99a3f-2136-4998-bbdc-70b6426ac970}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa63499f-70de-40c7-9cfa-4036285a0514}, !- Handle
  {ccd8baf4-68f3-4019-847b-a56b917fe5f0}, !- Name
  {9e395475-1cfc-4c9d-b00c-aed336b56e32}, !- Source Object
  3,                                      !- Outlet Port
  {e542af45-dd66-4bb7-a58a-a874056995da}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2eb1596f-6853-4aac-9c0c-ee0fa043d6e2}, !- Handle
  res ds res ashp central clg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ac2172ae-656c-44b1-a84b-85b35599f7d6}, !- Handle
  res ds res ashp central clg air system SupSLkToLvEq, !- Name
  {2eb1596f-6853-4aac-9c0c-ee0fa043d6e2}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1ee80677-aee9-4c4a-b0e6-e32f87023e0e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToLvEq_act, !- Name
  {ac2172ae-656c-44b1-a84b-85b35599f7d6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {20e241e7-6098-491c-9efa-50b97306f272}, !- Handle
  res ds res ashp central clg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4ebaa78f-2f30-4159-af9f-7c6dc5a1e63a}, !- Handle
  res ds res ashp central clg air system SupLatLkToLvEq, !- Name
  {20e241e7-6098-491c-9efa-50b97306f272}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {674b2537-9e58-46e8-988e-cc0bedfcf55d}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToLvEq_act, !- Name
  {4ebaa78f-2f30-4159-af9f-7c6dc5a1e63a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {76fd3481-f4dc-4338-a1d4-33d417acb2c3}, !- Handle
  res ds res ashp central clg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1b42f01e-279e-49f0-ba5e-cd9c99d9e4ea}, !- Handle
  res ds res ashp central clg air system SupDCnToLvEq, !- Name
  {76fd3481-f4dc-4338-a1d4-33d417acb2c3}, !- Other Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d6b48c5f-d2e8-4885-845b-14702e86fb67}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToLvEq_act, !- Name
  {1b42f01e-279e-49f0-ba5e-cd9c99d9e4ea}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {54adf417-e9ac-402e-912a-6c65a1623387}, !- Handle
  res ds res ashp central clg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e2d252d2-2cbd-4640-bcc4-626404d90ac7}, !- Handle
  res ds res ashp central clg air system SupDCnToAhEq, !- Name
  {54adf417-e9ac-402e-912a-6c65a1623387}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5a7f2b7a-1760-457e-b042-0da0dcccb4d0}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToAhEq_act, !- Name
  {e2d252d2-2cbd-4640-bcc4-626404d90ac7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d93db924-2834-40f1-af29-158d59b90659}, !- Handle
  res ds res ashp central clg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {922913af-c843-42ac-b269-b6ef9940b80f}, !- Handle
  res ds res ashp central clg air system RetDCnToPlEq, !- Name
  {d93db924-2834-40f1-af29-158d59b90659}, !- Other Equipment Definition Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3a453eda-61e6-4cf6-adb5-c42fc53e77d6}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToPlEq_act, !- Name
  {922913af-c843-42ac-b269-b6ef9940b80f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8ef2681b-b629-43d3-b7ea-b55e331d4682}, !- Handle
  res ds res ashp central clg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5432949d-5317-4c23-b8c5-91398b6065fb}, !- Handle
  res ds res ashp central clg air system RetDCnToAhEquip, !- Name
  {8ef2681b-b629-43d3-b7ea-b55e331d4682}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3c8e531b-2e8f-421f-abf5-3262c8281c88}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToAhEquip_act, !- Name
  {5432949d-5317-4c23-b8c5-91398b6065fb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {61161b45-fb8f-4405-8740-dbb89a3d53dc}, !- Handle
  res ds res ashp central clg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {870d0a59-37d4-4227-8b84-b46d3287003e}, !- Handle
  res ds res ashp central clg air system SupSLkToAhEq, !- Name
  {61161b45-fb8f-4405-8740-dbb89a3d53dc}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a73a16f6-4e7e-4c11-b29b-cc234dc27c5e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToAhEq_act, !- Name
  {870d0a59-37d4-4227-8b84-b46d3287003e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d0af8cf9-1d0a-4f94-b6d1-07f9e08563df}, !- Handle
  res ds res ashp central clg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {77e0fde6-3278-4545-afae-489b800c6255}, !- Handle
  res ds res ashp central clg air system SupLatLkToAhEq, !- Name
  {d0af8cf9-1d0a-4f94-b6d1-07f9e08563df}, !- Other Equipment Definition Name
  {7c8f74e2-5dd3-40cd-9f53-23a871a19f27}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {59978ecb-0d38-4425-a17f-3b157056f21d}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToAhEq_act, !- Name
  {77e0fde6-3278-4545-afae-489b800c6255}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e14d4cbf-e09d-4753-9ddd-de5c84d8a20f}, !- Handle
  res ds res ashp central clg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f000499a-bc30-4b12-99c6-8e40ffb4f066}, !- Handle
  res ds res ashp central clg air system RetSLkEq, !- Name
  {e14d4cbf-e09d-4753-9ddd-de5c84d8a20f}, !- Other Equipment Definition Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5da19598-f89c-4f92-b31a-731b501a009c}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetSLkEq_act, !- Name
  {f000499a-bc30-4b12-99c6-8e40ffb4f066}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fba1b5e6-efbc-4e0d-932a-814f5d768488}, !- Handle
  res ds res ashp central clg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b4578c82-e193-42f5-b678-3ab45be117ab}, !- Handle
  res ds res ashp central clg air system RetLatLkEq, !- Name
  {fba1b5e6-efbc-4e0d-932a-814f5d768488}, !- Other Equipment Definition Name
  {f43cd9c0-e798-44c4-912a-d05fc9867ec3}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5e4a4346-7034-4f8a-81e0-3064d59faff1}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetLatLkEq_act, !- Name
  {b4578c82-e193-42f5-b678-3ab45be117ab}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {d674b45f-e7b1-4c9c-b7e7-916c24b78c9e}, !- Handle
  res ds res ashp central clg air system AhToLivMix, !- Name
  {3d5c2a11-ce0b-4ece-a064-c75132ed1778}, !- Zone Name
  {be34bac4-7f77-4e4f-ac1c-44d3c6a0e053}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8bef8ae1-c19b-4b8c-8f1c-5d91fe0deb31}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {6cd678b7-1ca0-4253-be34-4069f577bc39}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhToLivMix_act, !- Name
  {d674b45f-e7b1-4c9c-b7e7-916c24b78c9e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {418f9dcd-bb75-4a60-836c-05f79c3095fc}, !- Handle
  res ds res ashp central clg air system LivToAhMix, !- Name
  {8bef8ae1-c19b-4b8c-8f1c-5d91fe0deb31}, !- Zone Name
  {be34bac4-7f77-4e4f-ac1c-44d3c6a0e053}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3d5c2a11-ce0b-4ece-a064-c75132ed1778}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {c14439cd-0098-4330-914b-6f3f7d079efc}, !- Handle
  res_ds_res_ashp_central_clg_air_system_LivToAhMix_act, !- Name
  {418f9dcd-bb75-4a60-836c-05f79c3095fc}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {8b10d0bc-3f70-4672-b6df-19cf36442233}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_mfr_s, !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05c026bd-f760-48d9-a5db-ae8ddb5c7035}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_vfr_s, !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1e75bf5-7a6c-48d4-83aa-6d74b7174741}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_tt_s, !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0ccdfc5e-5c0c-4ee4-8cf1-f88803216760}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ra_t_s, !- Name
  Node 31,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e183cd1-4448-4ebe-b1c8-ca2d21aa79b5}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_wt_s, !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ceed583-822a-41e6-bca5-aaff6db3ef16}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ra_w_s, !- Name
  Node 31,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6227b97d-f02a-481e-ba9a-bd09dfad9cb1}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_t_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03c45d6d-dd5e-4b12-8e39-3cb33c4099c2}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_w_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c4e5745c-30dc-4c66-a357-710e0a5c6119}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c6af360a-d42a-4978-9b5b-461fd53e5151}, !- Handle
  res_ds_res_ashp_central_clg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e7b004ee-dada-4986-bffe-a3f0abbb9540}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {200e326e-44de-43fb-a8a6-c1938f12c4f5}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5df5f90d-563f-4d22-8c02-f31f3e5231ac}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d7d41084-539b-47e5-9004-d2855752837f}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {79534483-a403-4b07-a69b-f72d85499103}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b6c0ec1c-7306-4f81-8bcb-b4af9fbe41f4}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {06dbf48b-737a-404f-b991-efd3488854da}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f24dd439-3ae5-40e1-ad37-2d38ef89d438}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {58da5276-6484-405e-bbc4-d8e6564d6f52}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {972be337-6f44-4d2e-8e72-27f611880f61}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d36f21d-93f8-417b-b58a-ccb4f54738c7}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0724d7fa-776a-4a01-8fb7-77ed694505a1}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f2b8865f-6ae9-4755-8188-bfd17c369f47}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {35a20e2e-e6dd-490f-8c3c-97f3a522813e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {15c0dc7a-416e-4fbc-b9ee-109acce4190a}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dbeedc7c-9b0b-4317-a7bd-494d48bad176}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {743542d1-0a56-48b6-bb7d-dd1af05785d5}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7c194a29-48f5-4d79-8299-c64d59606cdb}, !- Handle
  res_ds_res_ashp_central_clg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2867a3b7-e374-48a7-813f-12fa02394885}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {48921aaa-bbea-40cc-b1ba-608ba271f64b}, !- Handle
  res_ds_res_ashp_central_clg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_central_clg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_central_clg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_central_clg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_central_clg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_central_clg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_AhTt res_ds_res_ashp_central_clg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_AhT res_ds_res_ashp_central_clg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_RaT res_ds_res_ashp_central_clg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_central_clg_air_system_AhWt res_ds_res_ashp_central_clg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_central_clg_air_system_RaW-res_ds_res_ashp_central_clg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLv = f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLv = SALkQtot-res_ds_res_ashp_central_clg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_central_clg_air_system_FanRtf/(res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0))*137.311, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_central_clg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_central_clg_air_system_AhTt-res_ds_res_ashp_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_central_clg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLv = res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAh = 0-res_ds_res_ashp_central_clg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_central_clg_air_system_FanRtf/(res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0))*200.686, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_central_clg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_central_clg_air_system_RaT-res_ds_res_ashp_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_central_clg_air_system_RaT, !- Program Line 31
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPl=res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAh=0-res_ds_res_ashp_central_clg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_central_clg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_central_clg_air_system_AhT-res_ds_res_ashp_central_clg_air_system_RaT), !- Program Line 35
  Set res_ds_res_ashp_central_clg_air_system_RetSLk=f_ret*res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_central_clg_air_system_AhWt-res_ds_res_ashp_central_clg_air_system_AhW), !- Program Line 38
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=res_ds_res_ashp_central_clg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_central_clg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_central_clg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_central_clg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {6bd7e5dd-9ac5-453d-912c-5bb1cee9ed5c}, !- Handle
  res_ds_res_ashp_central_clg_air_system_program, !- Name
  Set res_ds_res_ashp_central_clg_air_system_AhMfr = res_ds_res_ashp_central_clg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_central_clg_air_system_FanRtf = res_ds_res_ashp_central_clg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_central_clg_air_system_AhVfr = res_ds_res_ashp_central_clg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_central_clg_air_system_AhTt = res_ds_res_ashp_central_clg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_central_clg_air_system_AhWt = res_ds_res_ashp_central_clg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_central_clg_air_system_RaT = res_ds_res_ashp_central_clg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_central_clg_air_system_RaW = res_ds_res_ashp_central_clg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_central_clg_air_system_AhT = res_ds_res_ashp_central_clg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_central_clg_air_system_AhW = res_ds_res_ashp_central_clg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_central_clg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_central_clg_air_system_RetSLkEq_act = res_ds_res_ashp_central_clg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_central_clg_air_system_RetLatLkEq_act = res_ds_res_ashp_central_clg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPlEq_act = res_ds_res_ashp_central_clg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAhEquip_act = res_ds_res_ashp_central_clg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_central_clg_air_system_AhToLivMix_act = res_ds_res_ashp_central_clg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_central_clg_air_system_LivToAhMix_act = res_ds_res_ashp_central_clg_air_system_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {9c39b4f5-7914-45ff-8378-fb3668ed070b}, !- Default Day Schedule Name
  {a4b0e202-4bf1-45b1-9d3c-6aae9a984113}, !- Summer Design Day Schedule Name
  {c5e6215c-399f-45a4-90db-0e2a27a8508d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c39b4f5-7914-45ff-8378-fb3668ed070b}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c4cece5-f3c1-402c-a636-613524c2b695}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fee022b6-ab17-4ae3-9120-0bb655e37018}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fee022b6-ab17-4ae3-9120-0bb655e37018}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90023c4f-54c1-463a-bf8b-27598427a099}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d58020da-4374-49e0-aec3-e0ad9b57abfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d58020da-4374-49e0-aec3-e0ad9b57abfc}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2500c803-d156-4a26-b626-7d4c348bd384}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {959617a3-7873-4f58-a42f-a38c353be3fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {959617a3-7873-4f58-a42f-a38c353be3fb}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1828232d-65e0-4b99-a4d5-f47f5eb59b4a}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8590cf13-5513-43c4-9b04-baec41b44663}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8590cf13-5513-43c4-9b04-baec41b44663}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d307cbe-7dcc-4e04-9d67-db0b70721046}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {79d2349d-f557-4e58-86cc-c7a196994a82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79d2349d-f557-4e58-86cc-c7a196994a82}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2b8073a-a522-4436-babe-51e135c48a86}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1d1ad2f1-f460-43b7-9b88-edb7748f5e04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d1ad2f1-f460-43b7-9b88-edb7748f5e04}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c5aea62-0816-4de1-8107-1ffb60baef13}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f8b34fd4-1535-4938-a74e-ae43b1273cf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8b34fd4-1535-4938-a74e-ae43b1273cf4}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e747a391-57cb-464c-ba80-d415eeb27958}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {297f17e0-3e99-480f-ae21-86e833bd70b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {297f17e0-3e99-480f-ae21-86e833bd70b6}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1e385ce-91aa-4268-afc5-bfa1400dcfe8}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {09367a04-9d95-44d8-9e07-06bf75eba3e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {09367a04-9d95-44d8-9e07-06bf75eba3e1}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4222beeb-d130-42c7-9df9-fde98be6ef62}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c2bd266-c5ef-47df-b971-4bb189718ace}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c2bd266-c5ef-47df-b971-4bb189718ace}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6d9a492-0922-495b-a19a-ded833776875}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48ad3044-dc81-4fee-8a19-c9f058c43aa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48ad3044-dc81-4fee-8a19-c9f058c43aa1}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ca80e2f-4f05-4dc9-a1d2-dab65edfe47c}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {62a7297d-2127-4515-8321-373d2db1c30a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae36ad2d-177c-4dc8-a5f8-b57e7c20fdb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae36ad2d-177c-4dc8-a5f8-b57e7c20fdb1}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c5e6215c-399f-45a4-90db-0e2a27a8508d}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4b0e202-4bf1-45b1-9d3c-6aae9a984113}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4dca7379-eae7-4aaf-ac7b-085ee87d9db9}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {d1d76eca-1d7f-4971-b365-87c415a49d90}, !- Default Day Schedule Name
  {a1429147-4d84-4a1b-bc53-20a7cf6d7b62}, !- Summer Design Day Schedule Name
  {a01a5e5b-9089-40cf-89b8-f66aec5bec56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1d76eca-1d7f-4971-b365-87c415a49d90}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34aab27c-81a6-4731-aca2-a259548b93f3}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ffb56079-30eb-4f88-9f6a-6f4acb8da668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffb56079-30eb-4f88-9f6a-6f4acb8da668}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5e7040d-48b7-4efc-9721-5d6993ae8d1d}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6c11b629-02f8-4f5d-a3cc-61d6345d4d7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6c11b629-02f8-4f5d-a3cc-61d6345d4d7a}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94d39e6a-7195-4aa5-bb74-0af90db30276}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c2e7643d-bfc3-4be6-9845-b28354cab550}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2e7643d-bfc3-4be6-9845-b28354cab550}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ba0a769-3b9d-4a23-a5ae-1deaaeedbd68}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cd1ccd83-43da-4527-927e-617e1faa6a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd1ccd83-43da-4527-927e-617e1faa6a9d}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ce184c7-7da6-4e44-8cbc-4424f46b8de8}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d3814f4f-30b5-4848-8aaa-defa740444de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3814f4f-30b5-4848-8aaa-defa740444de}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e581f54-5010-4dea-8ce1-b8dd6ecd6ada}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd59823b-2ddc-4c6b-87de-7220f0147c62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd59823b-2ddc-4c6b-87de-7220f0147c62}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42e80d40-bf61-4efb-bd4a-5dd2bfd89470}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b110fd2-8146-40ea-888f-0a4b9bfb0efb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b110fd2-8146-40ea-888f-0a4b9bfb0efb}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05d80df7-22b1-4417-a05d-da31c2bc2fe3}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {effda30a-07e8-47e5-936f-301c7b5f1d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {effda30a-07e8-47e5-936f-301c7b5f1d41}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b6aad4d-e162-4830-a1f8-22b1777c0f6f}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c18e11d-ad2e-4d62-9565-8689479fbce5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c18e11d-ad2e-4d62-9565-8689479fbce5}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f1eab27-6763-4665-bd6e-1f87ba9a11bc}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7523535-52a8-47e6-8bfe-1729263f0807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7523535-52a8-47e6-8bfe-1729263f0807}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e358341-b2f8-41c8-a90f-c8016df82134}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c64d5e3a-125d-4893-84ba-e510803bc7e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c64d5e3a-125d-4893-84ba-e510803bc7e3}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eab8b953-7370-4807-aefb-4e4dd7d8cce5}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {d2cf81ae-91ec-47c6-9459-d74ffb66cafb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7f9b8ec-1aff-4dfe-a43a-41148ce34749}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7f9b8ec-1aff-4dfe-a43a-41148ce34749}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a01a5e5b-9089-40cf-89b8-f66aec5bec56}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1429147-4d84-4a1b-bc53-20a7cf6d7b62}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {da898246-ddd6-4498-98bf-6333bac2e7f3}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Handle
  res mv_1 dryer exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {20a9f5f8-5114-4a20-8647-a153805d1c75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20a9f5f8-5114-4a20-8647-a153805d1c75}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59febebb-4a1f-4403-bad3-a2dccad1fcf5}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset1, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4de1e5d7-58f7-43ad-8e6e-a2aab7f3e5a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {4de1e5d7-58f7-43ad-8e6e-a2aab7f3e5a1}, !- Handle
  res mv_1 dryer exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  10,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  20,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  40,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  50,                                     !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  10,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {6d8dd257-8e89-42be-8a0b-2b6df978a5f6}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset2, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {759fae54-6dba-47c3-ba60-9c73ccd75a40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {759fae54-6dba-47c3-ba60-9c73ccd75a40}, !- Handle
  res mv_1 dryer exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edde310e-a97f-450e-a5d4-7c4f7502e858}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset3, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20f58f68-8067-4c4a-8f83-97e8fa7d1da7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {20f58f68-8067-4c4a-8f83-97e8fa7d1da7}, !- Handle
  res mv_1 dryer exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e86c2e23-96c4-4976-a0a0-fb7a10b3c8cc}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset4, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0bb71aee-00f6-4e1e-bd9a-a3c288d0674e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {0bb71aee-00f6-4e1e-bd9a-a3c288d0674e}, !- Handle
  res mv_1 dryer exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7ce399a-75b9-4839-973e-29b7dc96024f}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset5, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b2c3bc54-18d8-40d9-bc76-3b2d5cbb67e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {b2c3bc54-18d8-40d9-bc76-3b2d5cbb67e1}, !- Handle
  res mv_1 dryer exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  5,                                      !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  50,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  10,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  10,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  20,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  10,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  20,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  10,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  20,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  40,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  50,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  40,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  50,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {a6218649-4494-4d71-86b4-e78276e1b984}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset6, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c2b5f7e-ae86-4f9a-be42-5159593c0862}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {3c2b5f7e-ae86-4f9a-be42-5159593c0862}, !- Handle
  res mv_1 dryer exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd6784c6-c034-4453-95fe-1e18e3c92fc4}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset7, !- Name
  {d6f69a12-d63d-4652-86b3-71644da1345a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1694f6de-cc6a-4508-ad07-12a24803243d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1694f6de-cc6a-4508-ad07-12a24803243d}, !- Handle
  res mv_1 dryer exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  50,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  40,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  50,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:EnergyManagementSystem:Sensor,
  {9a4fa139-7f08-4cb2-8055-33f557f0dbb7}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  res mv_1 dryer exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96b56f19-53dc-4fe6-a797-db4a6fb20293}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {8084a8fe-9c8b-4233-bfcf-2ecbbad9e46f}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d94ca8d3-664e-40c5-9ff0-ec7a8e92adff}, !- Handle
  res infil_1 house fan,                  !- Name
  {8084a8fe-9c8b-4233-bfcf-2ecbbad9e46f}, !- Electric Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {515dc0d3-36d2-4361-85fb-7302a510ae7f}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {d94ca8d3-664e-40c5-9ff0-ec7a8e92adff}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {133c6ba0-99fe-48a4-90bd-9f89c8e77fe1}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87b7f394-d5ee-4065-afd2-505cf0cd2c16}, !- Handle
  res infil_1 range fan,                  !- Name
  {133c6ba0-99fe-48a4-90bd-9f89c8e77fe1}, !- Electric Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4ee0f15a-0e01-4001-8c78-abb47739c9e9}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {87b7f394-d5ee-4065-afd2-505cf0cd2c16}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {3bdf25b4-eb15-459a-a94e-b9c7955cc1e3}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1aa842e-17e4-4352-b076-23f8921b4cc0}, !- Handle
  res infil_1 bath fan,                   !- Name
  {3bdf25b4-eb15-459a-a94e-b9c7955cc1e3}, !- Electric Equipment Definition Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dfc310df-31b4-4286-a9c6-df49a75cc59d}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {f1aa842e-17e4-4352-b076-23f8921b4cc0}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {48abe6b1-2c78-4be5-8c22-7b39c98fe0cf}, !- Handle
  res infil_1 flow,                       !- Name
  {c8b6c815-ca6e-4701-8fb7-b5106671ca55}, !- Space or SpaceType Name
  {62e2293d-2763-4304-926f-93ddb313e866}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {89ebe00d-727d-4ffb-9541-9e2a87f217ad}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {48abe6b1-2c78-4be5-8c22-7b39c98fe0cf}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c7a96a7a-c938-4025-989b-a5637fc3c8b6}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 6.448627032468901,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0688,                         !- Program Line 10
  Set Cs = 0.0903,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0302, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_central_htg_air_system_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_central_htg_air_system_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_central_clg_air_system_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_central_clg_air_system_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {436b172e-533b-4924-83da-a98072fed8dc}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c7a96a7a-c938-4025-989b-a5637fc3c8b6}, !- Program Name 1
  {20e807d9-3869-4367-aea5-fd68e54125fd}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {98df697a-66d9-4492-9634-58b3602837b2}, !- Handle
  res ds res ashp central htg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {79960b07-5497-4f59-924f-1685007a9c26}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e7a4ce99-c3a2-48ce-9b58-f191af681b34}, !- Handle
  res ds res ashp central clg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {6bd7e5dd-9ac5-453d-912c-5bb1cee9ed5c}; !- Program Name 1

OS:AdditionalProperties,
  {aeecbe7c-fa4c-447f-bd32-4f0b3333e34a}, !- Handle
  {3d5c2a11-ce0b-4ece-a064-c75132ed1778}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.66841967290941939,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  76.303397837677437;                     !- Feature Value 2

OS:AdditionalProperties,
  {a68d447f-daba-4b4f-87e5-b7d13717c795}, !- Handle
  {df39f039-7d96-4d76-8023-354b290f9352}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

