  3,                                      !- Outlet Port
  {0bf8701f-7afe-4917-9b0d-41df67ca072b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b790955-34d5-48d3-923d-51e2ff096d34}, !- Handle
  {20a46d95-8726-4842-98ea-61fb0dd54653}, !- Name
  {2d1b7b0a-43e2-4fa4-b381-470cc09f3708}, !- Source Object
  2,                                      !- Outlet Port
  {5e99c9c7-427a-47f5-9b8d-45a40af5d834}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1774969-e2a0-43d5-ace4-e1cda2781b88}, !- Handle
  {03ba5382-9165-4aae-ac5d-ac377d3ed6fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b27ec26-4a02-49a9-bc49-120140bf752a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {514afb7a-6903-4718-b7d6-635665a2a465}, !- Handle
  {35da359e-dd1b-482d-8155-e7b9f09b9cf1}, !- Name
  {ab723aad-3456-46dc-8e8d-742f23a52048}, !- Source Object
  3,                                      !- Outlet Port
  {977f3c15-a57f-4446-be9d-3104dcede44a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3a0c6a9f-5bef-4449-9b91-723a8c9e3b56}, !- Handle
  {c8ad37f6-daa2-4d8e-8d91-9662f8f4e756}, !- Name
  {977f3c15-a57f-4446-be9d-3104dcede44a}, !- Source Object
  7,                                      !- Outlet Port
  {a8636869-696a-439c-994b-373cadba05ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a2b0770-c465-47b4-8f2f-9180d6eff1c3}, !- Handle
  res gshp vert bore living zone htg direct air, !- Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  {abbb63da-76e7-4bd5-9c73-6e70b71f9bff}, !- Air Inlet Node Name
  {a0f3a6cf-623f-4cbd-9422-c9c74648b8fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a518ce2-12b4-474e-8fc0-2275308e952c}, !- Handle
  Node 37,                                !- Name
  {260e225c-07aa-462f-9e1b-53b98a127dcc}, !- Inlet Port
  {5f70a6a0-0a8a-48af-b6b2-31ad1012ebf3}; !- Outlet Port

OS:Connection,
  {bf56654f-1491-425f-aea1-31bdac16a499}, !- Handle
  {381d5ab5-a02b-4745-b7f5-b714c708c3da}, !- Name
  {6a8764e2-a76c-4f93-babe-c1a2e7ab266f}, !- Source Object
  3,                                      !- Outlet Port
  {c19a2680-c312-4dd9-9434-b117588f9a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {260e225c-07aa-462f-9e1b-53b98a127dcc}, !- Handle
  {0bcd0792-e70a-499b-b1f3-7b2dbbcccd39}, !- Name
  {ea1194c9-4a9a-4f53-ad58-7eeb6e765b0b}, !- Source Object
  3,                                      !- Outlet Port
  {5a518ce2-12b4-474e-8fc0-2275308e952c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd0897aa-681c-48ee-8eb6-2f4993b9913c}, !- Handle
  Node 38,                                !- Name
  {70e6f0be-4bab-45c7-8427-896edc6ad964}, !- Inlet Port
  {abbb63da-76e7-4bd5-9c73-6e70b71f9bff}; !- Outlet Port

OS:Connection,
  {70e6f0be-4bab-45c7-8427-896edc6ad964}, !- Handle
  {a05b8155-c086-426a-af67-23f56d7d6d19}, !- Name
  {0bf8701f-7afe-4917-9b0d-41df67ca072b}, !- Source Object
  3,                                      !- Outlet Port
  {fd0897aa-681c-48ee-8eb6-2f4993b9913c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbb63da-76e7-4bd5-9c73-6e70b71f9bff}, !- Handle
  {e1dd8590-cd2c-41e9-867f-728aabec3542}, !- Name
  {fd0897aa-681c-48ee-8eb6-2f4993b9913c}, !- Source Object
  3,                                      !- Outlet Port
  {2a2b0770-c465-47b4-8f2f-9180d6eff1c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0f3a6cf-623f-4cbd-9422-c9c74648b8fe}, !- Handle
  {3df90b22-1c32-4bbe-b2ec-901d5f2e734e}, !- Name
  {2a2b0770-c465-47b4-8f2f-9180d6eff1c3}, !- Source Object
  4,                                      !- Outlet Port
  {6a8764e2-a76c-4f93-babe-c1a2e7ab266f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b91b08cb-24b0-4356-b73c-2730cfe86403}, !- Handle
  res gshp vert bore finished basement zone htg direct air, !- Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  {f796a059-dd78-4ae4-ad0d-29f07271d865}, !- Air Inlet Node Name
  {95e41a3a-a0ec-4fdf-8008-d488f1a5f7cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16715d54-b15e-4f4e-95b4-48146570342c}, !- Handle
  Node 39,                                !- Name
  {95e41a3a-a0ec-4fdf-8008-d488f1a5f7cf}, !- Inlet Port
  {9ea5407b-464c-4a3b-9378-4a80e387795b}; !- Outlet Port

OS:Node,
  {f18599e7-1ec4-433c-99aa-9f07ef3b6b55}, !- Handle
  Node 40,                                !- Name
  {951e47eb-444b-43a9-9fa6-3e396993e5eb}, !- Inlet Port
  {2301dff3-08e2-4da2-93a1-ae6be3f0d7f2}; !- Outlet Port

OS:Connection,
  {9ea5407b-464c-4a3b-9378-4a80e387795b}, !- Handle
  {5ce46c6d-48ea-4a81-9a04-fe43346115c4}, !- Name
  {16715d54-b15e-4f4e-95b4-48146570342c}, !- Source Object
  3,                                      !- Outlet Port
  {79a07fd2-1d8e-4e2d-9bad-a51701135930}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {951e47eb-444b-43a9-9fa6-3e396993e5eb}, !- Handle
  {0aeba173-8e1d-45cb-a51e-c272cc01eb89}, !- Name
  {a97ce039-ed13-4716-9eb3-b64fb31321a2}, !- Source Object
  3,                                      !- Outlet Port
  {f18599e7-1ec4-433c-99aa-9f07ef3b6b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d572bb05-2d9e-4faf-a071-5c6ce0b9f56f}, !- Handle
  Node 41,                                !- Name
  {7657fbcd-86c7-4a17-b192-3880d02b5a31}, !- Inlet Port
  {f796a059-dd78-4ae4-ad0d-29f07271d865}; !- Outlet Port

OS:Connection,
  {7657fbcd-86c7-4a17-b192-3880d02b5a31}, !- Handle
  {5a9aaaa4-7ff5-4d9d-8103-084796a9cd05}, !- Name
  {0bf8701f-7afe-4917-9b0d-41df67ca072b}, !- Source Object
  4,                                      !- Outlet Port
  {d572bb05-2d9e-4faf-a071-5c6ce0b9f56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f796a059-dd78-4ae4-ad0d-29f07271d865}, !- Handle
  {4c32fbb6-57c3-427a-80f3-faa77d676bc0}, !- Name
  {d572bb05-2d9e-4faf-a071-5c6ce0b9f56f}, !- Source Object
  3,                                      !- Outlet Port
  {b91b08cb-24b0-4356-b73c-2730cfe86403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95e41a3a-a0ec-4fdf-8008-d488f1a5f7cf}, !- Handle
  {94e5653e-b8d2-4c07-9b78-0b2ef2273ff2}, !- Name
  {b91b08cb-24b0-4356-b73c-2730cfe86403}, !- Source Object
  4,                                      !- Outlet Port
  {16715d54-b15e-4f4e-95b4-48146570342c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {23d06a19-1f57-4730-a48f-6949bf894535}, !- Handle
  res gshp vert bore cooling coil,        !- Name
  {e9d9f133-be76-45fc-8ba3-6ef96e90077b}, !- Water Inlet Node Name
  {1416eba9-ac83-437c-93e7-215feef3debf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  17584.2642103333,                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  5.3555091458258,                        !- Rated Cooling Coefficient of Performance {W/W}
  -3.9160645386,                          !- Total Cooling Capacity Coefficient 1
  7.042944024,                            !- Total Cooling Capacity Coefficient 2
  -2.270589372,                           !- Total Cooling Capacity Coefficient 3
  0,                                      !- Total Cooling Capacity Coefficient 4
  0,                                      !- Total Cooling Capacity Coefficient 5
  26.7839398084,                          !- Sensible Cooling Capacity Coefficient 1
  0,                                      !- Sensible Cooling Capacity Coefficient 2
  -23.832385974,                          !- Sensible Cooling Capacity Coefficient 3
  -1.115743914,                           !- Sensible Cooling Capacity Coefficient 4
  0,                                      !- Sensible Cooling Capacity Coefficient 5
  0,                                      !- Sensible Cooling Capacity Coefficient 6
  -6.2337364523,                          !- Cooling Power Consumption Coefficient 1
  1.610096238,                            !- Cooling Power Consumption Coefficient 2
  5.317076448,                            !- Cooling Power Consumption Coefficient 3
  0,                                      !- Cooling Power Consumption Coefficient 4
  0,                                      !- Cooling Power Consumption Coefficient 5
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5;                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:EnergyManagementSystem:Sensor,
  {f766c83f-8135-421a-abdb-258a0b0e5e64}, !- Handle
  res_gshp_vert_bore_cooling_coil_s,      !- Name
  res gshp vert bore cooling coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:Node,
  {9ef09d6e-8f64-4f4f-95d0-0dbbf8df69d9}, !- Handle
  Node 42,                                !- Name
  {a48a26af-179d-4b4b-8ee2-3e3174d82b55}, !- Inlet Port
  {e9d9f133-be76-45fc-8ba3-6ef96e90077b}; !- Outlet Port

OS:Connection,
  {a48a26af-179d-4b4b-8ee2-3e3174d82b55}, !- Handle
  {4443d247-f4f6-4fc8-9c71-bebbfc1e64e3}, !- Name
  {f3e2e730-e5ec-45c0-b3fb-f20c6d36969c}, !- Source Object
  5,                                      !- Outlet Port
  {9ef09d6e-8f64-4f4f-95d0-0dbbf8df69d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb57e005-f231-47bf-9679-e2fc8c8515e7}, !- Handle
  Node 43,                                !- Name
  {1416eba9-ac83-437c-93e7-215feef3debf}, !- Inlet Port
  {d569fd75-54cc-4fb7-a04b-3fe56dbe9992}; !- Outlet Port

OS:Connection,
  {e9d9f133-be76-45fc-8ba3-6ef96e90077b}, !- Handle
  {e485bc82-9e17-4b2f-99cd-06c7b8cf461c}, !- Name
  {9ef09d6e-8f64-4f4f-95d0-0dbbf8df69d9}, !- Source Object
  3,                                      !- Outlet Port
  {23d06a19-1f57-4730-a48f-6949bf894535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1416eba9-ac83-437c-93e7-215feef3debf}, !- Handle
  {90c707ab-6c04-4d27-948a-3e3e1271c391}, !- Name
  {23d06a19-1f57-4730-a48f-6949bf894535}, !- Source Object
  3,                                      !- Outlet Port
  {cb57e005-f231-47bf-9679-e2fc8c8515e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d569fd75-54cc-4fb7-a04b-3fe56dbe9992}, !- Handle
  {91c743be-d229-445d-bd56-93a3314d6712}, !- Name
  {cb57e005-f231-47bf-9679-e2fc8c8515e7}, !- Source Object
  3,                                      !- Outlet Port
  {130c75c5-ba6a-4d7d-b898-1c4dba51426f}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {834523c8-8701-41bf-a2e4-faa7c9be3cd3}, !- Handle
  res gshp vert bore living zone clg supply fan, !- Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b273fba-89b8-45cd-96ca-ae41ef10ee5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55aa45d6-feff-49e9-b8fc-36fc1e0a79a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res gshp vert bore clg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {9b273fba-89b8-45cd-96ca-ae41ef10ee5a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55aa45d6-feff-49e9-b8fc-36fc1e0a79a0}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {15b673bf-17d7-481a-aee6-a47748806373}, !- Handle
  res gshp vert bore clg unitary system,  !- Name
  Load,                                   !- Control Type
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  {f3ae0a31-b099-47e0-9f8f-caab738af8c0}, !- Air Inlet Node Name
  {bfe81509-2b50-43c8-9233-478c80d4cc9b}, !- Air Outlet Node Name
  {834523c8-8701-41bf-a2e4-faa7c9be3cd3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {b2ecf610-8b8f-4096-a7d1-592ca40aa3de}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {23d06a19-1f57-4730-a48f-6949bf894535}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- Handle
  res gshp vert bore central clg air system, !- Name
  ,                                       !- Controller List Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule
  {1b2bbc0a-49bf-469c-9654-61766c0cd223}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75fcf8d9-3523-433d-8e89-c1e378923bdc}, !- Supply Side Inlet Node Name
  {1d8a63f3-78b3-4433-9f92-21806ea77f36}, !- Demand Side Outlet Node Name
  {b369a029-2347-4003-ba2d-ee0308ff0d3a}, !- Demand Side Inlet Node A
  {8897b012-e52a-4813-ae8c-278823a6e3be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8de99d72-5cdc-4e4b-8202-aca68ff8884f}, !- Demand Mixer Name
  {2ea87256-d0e6-4dab-835d-f1db8b26e294}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {82c35c9f-4356-480a-80cc-6c6394614082}, !- Handle
  Node 44,                                !- Name
  {75fcf8d9-3523-433d-8e89-c1e378923bdc}, !- Inlet Port
  {f3ae0a31-b099-47e0-9f8f-caab738af8c0}; !- Outlet Port

OS:Node,
  {6a3f3a49-9929-4747-bdb0-e78ad8974c66}, !- Handle
  Node 45,                                !- Name
  {bfe81509-2b50-43c8-9233-478c80d4cc9b}, !- Inlet Port
  {8897b012-e52a-4813-ae8c-278823a6e3be}; !- Outlet Port

OS:Connection,
  {75fcf8d9-3523-433d-8e89-c1e378923bdc}, !- Handle
  {1120aa97-c7d1-477a-a4a9-6ca9de547453}, !- Name
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- Source Object
  8,                                      !- Outlet Port
  {82c35c9f-4356-480a-80cc-6c6394614082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8897b012-e52a-4813-ae8c-278823a6e3be}, !- Handle
  {54ccc48e-ae2a-4310-bea0-054633898310}, !- Name
  {6a3f3a49-9929-4747-bdb0-e78ad8974c66}, !- Source Object
  3,                                      !- Outlet Port
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {54d1ffb2-83b7-47cd-a0f8-9935702abe69}, !- Handle
  Node 46,                                !- Name
  {b369a029-2347-4003-ba2d-ee0308ff0d3a}, !- Inlet Port
  {c1d2fa84-54f2-41ff-a351-a64ee397467a}; !- Outlet Port

OS:Node,
  {ff8051c2-6221-4abd-844b-b5af63c6420a}, !- Handle
  Node 47,                                !- Name
  {ce29ab9b-1a2e-4923-b456-1090a4fe4bb8}, !- Inlet Port
  {1d8a63f3-78b3-4433-9f92-21806ea77f36}; !- Outlet Port

OS:Node,
  {ca2f4b00-e2de-4077-b61f-aeb6af88b609}, !- Handle
  Node 48,                                !- Name
  {b32db469-b857-42f3-946a-31b4bfa28a64}, !- Inlet Port
  {6e9f065c-0462-4cff-b46f-ae71e40f8256}; !- Outlet Port

OS:Connection,
  {b369a029-2347-4003-ba2d-ee0308ff0d3a}, !- Handle
  {d06b9b40-fb59-49f0-8329-15bb6f971cc6}, !- Name
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- Source Object
  10,                                     !- Outlet Port
  {54d1ffb2-83b7-47cd-a0f8-9935702abe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8a63f3-78b3-4433-9f92-21806ea77f36}, !- Handle
  {9fdcaca4-dfb1-4170-a0ae-30b445bcd342}, !- Name
  {ff8051c2-6221-4abd-844b-b5af63c6420a}, !- Source Object
  3,                                      !- Outlet Port
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ea87256-d0e6-4dab-835d-f1db8b26e294}, !- Handle
  res gshp vert bore clg zone splitter,   !- Name
  {c1d2fa84-54f2-41ff-a351-a64ee397467a}, !- Inlet Node Name
  {21b3ae96-8da8-480e-862e-0111dea7b68e}, !- Outlet Node Name 1
  {1180bb28-506e-4256-8d0b-724772486e58}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {8de99d72-5cdc-4e4b-8202-aca68ff8884f}, !- Handle
  res gshp vert bore clg zone mixer,      !- Name
  {ce29ab9b-1a2e-4923-b456-1090a4fe4bb8}, !- Outlet Node Name
  {ef5ac575-89c2-476e-8a0e-53b1d75bba18}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {c1d2fa84-54f2-41ff-a351-a64ee397467a}, !- Handle
  {5d3edcbb-79b0-4cf9-a87a-f023a485b135}, !- Name
  {54d1ffb2-83b7-47cd-a0f8-9935702abe69}, !- Source Object
  3,                                      !- Outlet Port
  {2ea87256-d0e6-4dab-835d-f1db8b26e294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce29ab9b-1a2e-4923-b456-1090a4fe4bb8}, !- Handle
  {0fcf7df9-3d0a-480e-8b7b-c92df34b42f2}, !- Name
  {8de99d72-5cdc-4e4b-8202-aca68ff8884f}, !- Source Object
  2,                                      !- Outlet Port
  {ff8051c2-6221-4abd-844b-b5af63c6420a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd7fa5ee-c33c-44d3-bd66-16bd7a123d8d}, !- Handle
  {6de66c27-aa4a-48df-9689-4bf00e3e26a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b2bbc0a-49bf-469c-9654-61766c0cd223}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {f3ae0a31-b099-47e0-9f8f-caab738af8c0}, !- Handle
  {6732dc56-3622-432a-9200-5f72de5821c4}, !- Name
  {82c35c9f-4356-480a-80cc-6c6394614082}, !- Source Object
  3,                                      !- Outlet Port
  {15b673bf-17d7-481a-aee6-a47748806373}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bfe81509-2b50-43c8-9233-478c80d4cc9b}, !- Handle
  {f9f25cba-4a7b-42e0-aa0e-41c27352abdc}, !- Name
  {15b673bf-17d7-481a-aee6-a47748806373}, !- Source Object
  7,                                      !- Outlet Port
  {6a3f3a49-9929-4747-bdb0-e78ad8974c66}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f23591bc-b486-415f-9915-397fe026a1d5}, !- Handle
  res gshp vert bore living zone clg direct air, !- Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  {18cfc1cf-0f7b-4536-826b-694d76537f74}, !- Air Inlet Node Name
  {b32db469-b857-42f3-946a-31b4bfa28a64}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c455b1b4-a74c-46f2-8584-a9f8732caaf2}, !- Handle
  Node 49,                                !- Name
  {7d939cc8-0ac3-4826-97cf-ec6d23a00ddd}, !- Inlet Port
  {5bb38aae-ba1e-4127-9403-db1c223b4144}; !- Outlet Port

OS:Connection,
  {6e9f065c-0462-4cff-b46f-ae71e40f8256}, !- Handle
  {a0451dc6-0392-4587-bf81-29bb11e13d5e}, !- Name
  {ca2f4b00-e2de-4077-b61f-aeb6af88b609}, !- Source Object
  3,                                      !- Outlet Port
  {c19a2680-c312-4dd9-9434-b117588f9a3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d939cc8-0ac3-4826-97cf-ec6d23a00ddd}, !- Handle
  {477110a2-1a90-4026-a98f-46ad05fde1e8}, !- Name
  {ea1194c9-4a9a-4f53-ad58-7eeb6e765b0b}, !- Source Object
  4,                                      !- Outlet Port
  {c455b1b4-a74c-46f2-8584-a9f8732caaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3116b48a-ab3d-4898-8387-2ca80ed766d2}, !- Handle
  Node 50,                                !- Name
  {21b3ae96-8da8-480e-862e-0111dea7b68e}, !- Inlet Port
  {18cfc1cf-0f7b-4536-826b-694d76537f74}; !- Outlet Port

OS:Connection,
  {21b3ae96-8da8-480e-862e-0111dea7b68e}, !- Handle
  {0cdb048c-5861-42e0-bf34-537bdbd08864}, !- Name
  {2ea87256-d0e6-4dab-835d-f1db8b26e294}, !- Source Object
  3,                                      !- Outlet Port
  {3116b48a-ab3d-4898-8387-2ca80ed766d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cfc1cf-0f7b-4536-826b-694d76537f74}, !- Handle
  {6524a5d1-ab04-4be6-8aba-a4cceb6a1ac7}, !- Name
  {3116b48a-ab3d-4898-8387-2ca80ed766d2}, !- Source Object
  3,                                      !- Outlet Port
  {f23591bc-b486-415f-9915-397fe026a1d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b32db469-b857-42f3-946a-31b4bfa28a64}, !- Handle
  {0c62035d-0549-40cc-bde9-b1915f6299b0}, !- Name
  {f23591bc-b486-415f-9915-397fe026a1d5}, !- Source Object
  4,                                      !- Outlet Port
  {ca2f4b00-e2de-4077-b61f-aeb6af88b609}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d6f0ade-70e0-46a7-93e6-c6aad81d060b}, !- Handle
  res gshp vert bore finished basement zone clg direct air, !- Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Availability Schedule Name
  {d83578ec-0066-4b0f-95e1-1b7ee95c48d5}, !- Air Inlet Node Name
  {037047d0-e122-486b-a898-3b51469712ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb0a3201-d5d6-4aa9-9ca9-5547060384eb}, !- Handle
  Node 51,                                !- Name
  {037047d0-e122-486b-a898-3b51469712ae}, !- Inlet Port
  {64cefec4-d4b5-4f66-ac34-61caf4ba7cd5}; !- Outlet Port

OS:Node,
  {5f8d77c2-8e7f-492e-bf6c-037bdb498499}, !- Handle
  Node 52,                                !- Name
  {03a11f86-a4c1-41aa-afbf-b2e56702f2b7}, !- Inlet Port
  {07486111-29c8-426d-8f7c-45090daf20ee}; !- Outlet Port

OS:Connection,
  {64cefec4-d4b5-4f66-ac34-61caf4ba7cd5}, !- Handle
  {d388fb4e-34f9-4261-ae4a-1189aefe6d28}, !- Name
  {bb0a3201-d5d6-4aa9-9ca9-5547060384eb}, !- Source Object
  3,                                      !- Outlet Port
  {79a07fd2-1d8e-4e2d-9bad-a51701135930}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03a11f86-a4c1-41aa-afbf-b2e56702f2b7}, !- Handle
  {c5731b00-1752-4798-bbc8-2324ccf670e3}, !- Name
  {a97ce039-ed13-4716-9eb3-b64fb31321a2}, !- Source Object
  4,                                      !- Outlet Port
  {5f8d77c2-8e7f-492e-bf6c-037bdb498499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75159cfb-ac47-44fe-926a-7e7836b684d2}, !- Handle
  Node 53,                                !- Name
  {1180bb28-506e-4256-8d0b-724772486e58}, !- Inlet Port
  {d83578ec-0066-4b0f-95e1-1b7ee95c48d5}; !- Outlet Port

OS:Connection,
  {1180bb28-506e-4256-8d0b-724772486e58}, !- Handle
  {d7643e0f-0ca9-4634-b1e3-1d1b6dc3be85}, !- Name
  {2ea87256-d0e6-4dab-835d-f1db8b26e294}, !- Source Object
  4,                                      !- Outlet Port
  {75159cfb-ac47-44fe-926a-7e7836b684d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83578ec-0066-4b0f-95e1-1b7ee95c48d5}, !- Handle
  {f41407f6-4c95-4f28-9c0d-22099e1a73b6}, !- Name
  {75159cfb-ac47-44fe-926a-7e7836b684d2}, !- Source Object
  3,                                      !- Outlet Port
  {5d6f0ade-70e0-46a7-93e6-c6aad81d060b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {037047d0-e122-486b-a898-3b51469712ae}, !- Handle
  {35587913-457f-4d27-86fd-10ea029dcd6a}, !- Name
  {5d6f0ade-70e0-46a7-93e6-c6aad81d060b}, !- Source Object
  4,                                      !- Outlet Port
  {bb0a3201-d5d6-4aa9-9ca9-5547060384eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c65c5244-37b7-4284-8f56-6a883b84f6ab}, !- Handle
  {15b673bf-17d7-481a-aee6-a47748806373}, !- Object Name
  SizingInfoHVACSHR,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.732,                                  !- Feature Value 1
  SizingInfoGSHPCoil_BF_FT_SPEC,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.21005458&#44-0.006642&#440.0&#440.00348246&#440.0&#440.0, !- Feature Value 2
  SizingInfoGSHPCoilBF,                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.080600000000000005,                   !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  SizingInfoGSHPBoreSpacing,              !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  20,                                     !- Feature Value 5
  SizingInfoGSHPBoreHoles,                !- Feature Name 6
  String,                                 !- Feature Data Type 6
  autosize,                               !- Feature Value 6
  SizingInfoGSHPBoreDepth,                !- Feature Name 7
  String,                                 !- Feature Data Type 7
  autosize,                               !- Feature Value 7
  SizingInfoGSHPBoreConfig,               !- Feature Name 8
  String,                                 !- Feature Data Type 8
  autosize,                               !- Feature Value 8
  SizingInfoGSHPUTubeSpacingType,         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  b;                                      !- Feature Value 9

OS:AdditionalProperties,
  {d748571d-e124-4256-b49c-cf3145b265b7}, !- Handle
  {977f3c15-a57f-4446-be9d-3104dcede44a}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {25a33aa2-cb9c-4a03-bca5-7573779a346d}, !- Handle
  res_gshp_vert_bore_pumps_program,       !- Name
  Set unit_1_pumps_h = 0,                 !- Program Line 1
  Set unit_1_pumps_c = 0,                 !- Program Line 2
  If res_gshp_vert_bore_heating_coil_s > 0, !- Program Line 3
  Set unit_1_pumps_h = res_gshp_vert_bore_pump_s, !- Program Line 4
  ElseIf res_gshp_vert_bore_cooling_coil_s > 0, !- Program Line 5
  Set unit_1_pumps_c = res_gshp_vert_bore_pump_s, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:OutputVariable,
  {49214b92-a6c6-48a1-90b5-2198c3f27533}, !- Handle
  res gshp vert bore htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {25a33aa2-cb9c-4a03-bca5-7573779a346d}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {182e775b-2021-48d2-91b2-bd1e74a0a4c2}, !- Handle
  res gshp vert bore clg pump:Pumps:Electricity, !- Name
  unit_1_pumps_c,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {25a33aa2-cb9c-4a03-bca5-7573779a346d}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f713bfe-9d7b-4056-865b-4a79988f0b03}, !- Handle
  res gshp vert bore pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {25a33aa2-cb9c-4a03-bca5-7573779a346d}; !- Program Name 1

OS:Schedule:Ruleset,
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Handle
  res cooling season,                     !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  {88de2a30-3b25-4418-bf6b-2b75a876cd6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88de2a30-3b25-4418-bf6b-2b75a876cd6d}, !- Handle
  Schedule Day 6,                         !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {124e872e-2efc-42f9-8d92-2cbc544d41b7}, !- Handle
  res cooling season allday rule1,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ca915788-b8ad-4098-a2be-4af7e9e5028f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca915788-b8ad-4098-a2be-4af7e9e5028f}, !- Handle
  res cooling season allday1,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76feda90-c25f-49a2-b1ec-2c2cde4e45f6}, !- Handle
  res cooling season allday rule2,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {aac0dab5-5fb6-448c-9ec0-901f93d8df2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {aac0dab5-5fb6-448c-9ec0-901f93d8df2f}, !- Handle
  res cooling season allday2,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d54e1813-39db-4b3b-8269-10f1d1e4749a}, !- Handle
  res cooling season allday rule3,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {79fb5d2a-bed7-4def-ad9e-c5b4e0e25f7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79fb5d2a-bed7-4def-ad9e-c5b4e0e25f7f}, !- Handle
  res cooling season allday3,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa502607-5168-4c41-a87b-4a5447d9e4b1}, !- Handle
  res cooling season allday rule4,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aad9d5f3-fe18-43f7-82f0-2701daa0e16c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aad9d5f3-fe18-43f7-82f0-2701daa0e16c}, !- Handle
  res cooling season allday4,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9fe8b6a-72e3-4303-bd03-b57e012faa5c}, !- Handle
  res cooling season allday rule5,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fe058403-40e8-46e9-898b-e8a21127a8d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe058403-40e8-46e9-898b-e8a21127a8d7}, !- Handle
  res cooling season allday5,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f161bf1d-bb54-4a2b-ae0d-1aaa16f6ef09}, !- Handle
  res cooling season allday rule6,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {120d401f-c4d8-47ef-9004-58bc8cf74919}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {120d401f-c4d8-47ef-9004-58bc8cf74919}, !- Handle
  res cooling season allday6,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b23ffa0-5fed-4033-bfea-bd607b6ca71a}, !- Handle
  res cooling season allday rule7,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5d6d36a6-f719-4f14-8dfb-a76cda7a207f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d6d36a6-f719-4f14-8dfb-a76cda7a207f}, !- Handle
  res cooling season allday7,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e619ea19-6b5d-4491-8183-9a37fe507715}, !- Handle
  res cooling season allday rule8,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5675ae36-5efc-4703-be24-0d2a3f0867a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5675ae36-5efc-4703-be24-0d2a3f0867a4}, !- Handle
  res cooling season allday8,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {391a963c-c013-462d-87cb-6a31b289b7bb}, !- Handle
  res cooling season allday rule9,        !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {50900d1b-20b7-4694-a6c0-91490b3f2f07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50900d1b-20b7-4694-a6c0-91490b3f2f07}, !- Handle
  res cooling season allday9,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48f930ba-ccc6-4e2e-bed3-46fab2196806}, !- Handle
  res cooling season allday rule10,       !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e92d99e-104b-4152-bc64-68eec44f1d55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e92d99e-104b-4152-bc64-68eec44f1d55}, !- Handle
  res cooling season allday10,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a07f28aa-7873-4208-b47e-0c444832c452}, !- Handle
  res cooling season allday rule11,       !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85175aa3-4b18-43bb-8704-6f37b70d3ce2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85175aa3-4b18-43bb-8704-6f37b70d3ce2}, !- Handle
  res cooling season allday11,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b08265ef-f06f-4171-acc1-118fa62c7ec4}, !- Handle
  res cooling season allday rule12,       !- Name
  {b6769b96-8085-482b-87f9-62918d86cbb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {945644be-51b3-4ba1-a283-c3fff1616331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {945644be-51b3-4ba1-a283-c3fff1616331}, !- Handle
  res cooling season allday12,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2862d05f-55e4-413b-b480-e8a9fd6c77a0}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Heating Setpoint Temperature Schedule Name
  {05786699-b135-4e23-8f61-3474b99cbb81}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13727877-3fe7-4f20-997e-45ea33cc019d}, !- Handle
  living zone temperature setpoint,       !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Heating Setpoint Temperature Schedule Name
  {05786699-b135-4e23-8f61-3474b99cbb81}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Handle
  res heating season,                     !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  {8fe7710c-af0d-4c5b-a78c-609bc0820aae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fe7710c-af0d-4c5b-a78c-609bc0820aae}, !- Handle
  Schedule Day 1,                         !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c170962-349f-4a2b-84ec-c64a5fc6f99c}, !- Handle
  res heating season allday rule1,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0ceab01b-214e-471e-8b2f-8b4b9ba6db2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ceab01b-214e-471e-8b2f-8b4b9ba6db2c}, !- Handle
  res heating season allday1,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c88f663-1d34-415b-ba6f-5e2db5a221db}, !- Handle
  res heating season allday rule2,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {01893b1a-7dcb-41f6-8840-5bba29ffd459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {01893b1a-7dcb-41f6-8840-5bba29ffd459}, !- Handle
  res heating season allday2,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74828cfe-4611-445e-9db8-1e2161730660}, !- Handle
  res heating season allday rule3,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {464712e1-73ca-44ce-b630-8dc887151e27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {464712e1-73ca-44ce-b630-8dc887151e27}, !- Handle
  res heating season allday3,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64f0be31-edbb-4751-8cb8-d06dd5e4e9ce}, !- Handle
  res heating season allday rule4,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d15c112d-c147-430c-8abb-8676e4603652}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d15c112d-c147-430c-8abb-8676e4603652}, !- Handle
  res heating season allday4,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5059551c-6f40-4717-9be6-71c768549d49}, !- Handle
  res heating season allday rule5,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b9a40afd-7148-4268-b081-7414d74d60e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9a40afd-7148-4268-b081-7414d74d60e2}, !- Handle
  res heating season allday5,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {971044ad-c505-4018-af15-5c4acc8cfbb7}, !- Handle
  res heating season allday rule6,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dbc8f03a-1f3b-4646-a977-00f5a9a8b2fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dbc8f03a-1f3b-4646-a977-00f5a9a8b2fc}, !- Handle
  res heating season allday6,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17caea49-b6a3-4b72-8154-03bb151a2260}, !- Handle
  res heating season allday rule7,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {30f47c32-4d6c-4086-8a47-dd275efe1a83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30f47c32-4d6c-4086-8a47-dd275efe1a83}, !- Handle
  res heating season allday7,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ab507f1-3fbe-4b6e-bbcd-473050d30d2e}, !- Handle
  res heating season allday rule8,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86da340e-9c8e-4c96-8d28-c77424f91df5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86da340e-9c8e-4c96-8d28-c77424f91df5}, !- Handle
  res heating season allday8,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ad2fd8e-e519-4269-b453-5970f1f44d1b}, !- Handle
  res heating season allday rule9,        !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3ec1cc0d-d5f2-44f6-bcb2-6308c6a28853}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ec1cc0d-d5f2-44f6-bcb2-6308c6a28853}, !- Handle
  res heating season allday9,             !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {369eaed3-e644-470a-8d35-0edfc17e2f79}, !- Handle
  res heating season allday rule10,       !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7100f048-0f52-4550-b573-589539687ab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7100f048-0f52-4550-b573-589539687ab0}, !- Handle
  res heating season allday10,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3586ac7-b00a-4453-8c2b-70ee5e319cc1}, !- Handle
  res heating season allday rule11,       !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4d92b3f-2ad0-4718-9877-cc6b640955fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4d92b3f-2ad0-4718-9877-cc6b640955fc}, !- Handle
  res heating season allday11,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7da04823-88f0-42b4-9c87-6c8c0a1edad7}, !- Handle
  res heating season allday rule12,       !- Name
  {a2e9cbd0-b8d7-496a-ba59-3c0d035474de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da350744-4f27-4b84-93c1-d635cf790658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da350744-4f27-4b84-93c1-d635cf790658}, !- Handle
  res heating season allday12,            !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b09f8ba5-d5c0-43e7-adef-f84a4a3e0d63}, !- Handle
  {2862d05f-55e4-413b-b480-e8a9fd6c77a0}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:AdditionalProperties,
  {e2bbcbab-61b8-4494-9401-2d6fe5327bd3}, !- Handle
  {13727877-3fe7-4f20-997e-45ea33cc019d}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Handle
  res heating setpoint,                   !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  {3453e37d-0147-46a9-a272-fbc15525ddac}, !- Default Day Schedule Name
  {1f1b1ad8-9b07-45af-a773-1416bbe2553e}, !- Summer Design Day Schedule Name
  {e350de1f-6ece-433a-8b7c-0dc523ebe077}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3453e37d-0147-46a9-a272-fbc15525ddac}, !- Handle
  Schedule Day 8,                         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aee5ddc8-45d4-4871-a0d2-64e029177af0}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {334d21d8-36c9-42a6-b1dc-670e0f16dc6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {334d21d8-36c9-42a6-b1dc-670e0f16dc6d}, !- Handle
  res heating setpoint allday1,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {159767b7-f46e-410f-b357-7d1a512df0f1}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fb549c72-1011-4a58-8f0f-ff912a76cd00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fb549c72-1011-4a58-8f0f-ff912a76cd00}, !- Handle
  res heating setpoint allday2,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {213ced8f-2fb7-4aa0-9876-fd483991a0da}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4547d9f3-081f-451a-8dd4-d0619abad31c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4547d9f3-081f-451a-8dd4-d0619abad31c}, !- Handle
  res heating setpoint allday3,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4c36e787-fbdf-4e71-8f2b-473588ae7b1e}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {48cf986f-9632-43a0-be73-441c4d533b51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48cf986f-9632-43a0-be73-441c4d533b51}, !- Handle
  res heating setpoint allday4,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e21393e4-7c20-4e9b-9e3e-2a0bd6e6dceb}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7f7f491c-ff2d-469d-a2fe-2596db276dfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f7f491c-ff2d-469d-a2fe-2596db276dfe}, !- Handle
  res heating setpoint allday5,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {56faf4f2-48a5-4143-a00a-3cf39f75c3a5}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e28a89b-c94d-4ada-9c92-5ff8987d7308}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e28a89b-c94d-4ada-9c92-5ff8987d7308}, !- Handle
  res heating setpoint allday6,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {05dfa66a-70b5-41a8-b732-670b45edcb32}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {424d01f4-9144-404e-9c14-dc47613f81e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {424d01f4-9144-404e-9c14-dc47613f81e3}, !- Handle
  res heating setpoint allday7,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4db65652-1c1f-4716-b938-c79481adc4ea}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {69ba28e9-fe63-4e2b-be2f-feef7b9590f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ba28e9-fe63-4e2b-be2f-feef7b9590f5}, !- Handle
  res heating setpoint allday8,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3d2a1b5d-abe9-4253-b6fc-9da5f9d47d82}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8950ce1d-aca7-4eb3-8a48-d8be5d51d849}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8950ce1d-aca7-4eb3-8a48-d8be5d51d849}, !- Handle
  res heating setpoint allday9,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e8af8e93-ac9f-4b3e-8481-6e8aa54e13b1}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee1c1a7f-cb4d-4bb5-bfc6-8d63faf79c9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee1c1a7f-cb4d-4bb5-bfc6-8d63faf79c9b}, !- Handle
  res heating setpoint allday10,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {499db923-46b8-4995-9a0a-a20876e75814}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf62b476-b7e3-441b-89b8-612d19172407}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf62b476-b7e3-441b-89b8-612d19172407}, !- Handle
  res heating setpoint allday11,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a9c22468-7ce3-4c52-8327-2e30d8acd477}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {f2681b53-ffce-4e27-8e4a-1c092f9cab18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e14ac3c-0c43-4d5a-8075-5de60fe37f0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e14ac3c-0c43-4d5a-8075-5de60fe37f0a}, !- Handle
  res heating setpoint allday12,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {e350de1f-6ece-433a-8b7c-0dc523ebe077}, !- Handle
  res heating setpoint winter design,     !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {1f1b1ad8-9b07-45af-a773-1416bbe2553e}, !- Handle
  res heating setpoint summer design,     !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Handle
  res cooling setpoint,                   !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  {373d4573-1edd-4b75-a3d1-1a45395f0e3d}, !- Default Day Schedule Name
  {d2d6485b-a6cf-4ff0-abba-1b550e1688fa}, !- Summer Design Day Schedule Name
  {1a065351-1917-495a-9a4e-6442458dc062}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {373d4573-1edd-4b75-a3d1-1a45395f0e3d}, !- Handle
  Schedule Day 9,                         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f13059f7-47d5-4772-9968-d09563261a6e}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7c848077-1249-4524-ac19-2c0d32f0265b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c848077-1249-4524-ac19-2c0d32f0265b}, !- Handle
  res cooling setpoint allday1,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e4ccd4eb-9602-49c9-9c3d-2a4976b3a021}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a736fa1a-348e-4b12-bf5e-9b56bf09f3a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a736fa1a-348e-4b12-bf5e-9b56bf09f3a5}, !- Handle
  res cooling setpoint allday2,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {61d5760e-5c1d-419f-8af2-0a1796d6145b}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {728feaa5-9dd7-4599-b22a-0bfca763fc18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {728feaa5-9dd7-4599-b22a-0bfca763fc18}, !- Handle
  res cooling setpoint allday3,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c53e585d-788b-49dc-9e00-575036e41a6b}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5bc64a2e-ec9f-4e39-bd89-67e6e604ff78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5bc64a2e-ec9f-4e39-bd89-67e6e604ff78}, !- Handle
  res cooling setpoint allday4,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6b71505c-af71-4326-81cc-7666666a17d2}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4fc3bb7e-c9ce-4c22-81a9-b9411d4c0086}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fc3bb7e-c9ce-4c22-81a9-b9411d4c0086}, !- Handle
  res cooling setpoint allday5,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a701734e-2b44-44f7-bc94-e5f068f986d2}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ce8999b3-4b9d-4516-b213-1cf8b219677d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce8999b3-4b9d-4516-b213-1cf8b219677d}, !- Handle
  res cooling setpoint allday6,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {70bf1c2f-4b8b-45ef-92f9-1ec9b3b712a5}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {917eeba5-a9e5-4635-a671-9304cf1f1190}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {917eeba5-a9e5-4635-a671-9304cf1f1190}, !- Handle
  res cooling setpoint allday7,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {47f2865c-112f-4164-95b4-05f341e53c61}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9378a45c-9a97-48c4-bfd6-ed0f8891344e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9378a45c-9a97-48c4-bfd6-ed0f8891344e}, !- Handle
  res cooling setpoint allday8,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {42020157-2880-447e-9cca-b2bce67dda96}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {181e9c45-7315-49b4-b654-97c975129137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {181e9c45-7315-49b4-b654-97c975129137}, !- Handle
  res cooling setpoint allday9,           !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {3c566dc2-804a-4ba9-b596-e7f2abd6d188}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbeaf095-aa41-4177-9bed-16bd7f0dad5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbeaf095-aa41-4177-9bed-16bd7f0dad5f}, !- Handle
  res cooling setpoint allday10,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a6f0b802-3d51-43a9-b0d1-72855ee4356f}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cfe580f-7811-4894-a0c9-c80304238aba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cfe580f-7811-4894-a0c9-c80304238aba}, !- Handle
  res cooling setpoint allday11,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {3cbb9238-ecad-4d7c-b95e-645c0b17b236}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {05786699-b135-4e23-8f61-3474b99cbb81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de0238f3-a99a-422a-8d48-3f27c1cea51d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0238f3-a99a-422a-8d48-3f27c1cea51d}, !- Handle
  res cooling setpoint allday12,          !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {1a065351-1917-495a-9a4e-6442458dc062}, !- Handle
  res cooling setpoint winter design,     !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d2d6485b-a6cf-4ff0-abba-1b550e1688fa}, !- Handle
  res cooling setpoint summer design,     !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Handle
  res ceil fan schedule,                  !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {be5bdf5a-b58a-4856-b29e-f31c2051c0de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be5bdf5a-b58a-4856-b29e-f31c2051c0de}, !- Handle
  Schedule Day 2,                         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26767f69-e889-4ac2-8e32-5099c43ec3a7}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dd65675e-0301-428b-aecc-1ec9a421489c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd65675e-0301-428b-aecc-1ec9a421489c}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ac84cd-c2c8-441f-bf95-d62ea35116c1}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e53df8e5-6818-495e-a295-84011436673a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e53df8e5-6818-495e-a295-84011436673a}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f447447-9afc-46c3-969f-de75e1a6b865}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {13bd9d8a-a2f2-4d63-8fd7-23bfbe91f25f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13bd9d8a-a2f2-4d63-8fd7-23bfbe91f25f}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a11f8256-73ae-419e-aa15-1b945961e620}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0e56dc36-4411-4b4d-b0de-9ab2967d5a87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e56dc36-4411-4b4d-b0de-9ab2967d5a87}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1883caab-5379-45d6-8b93-87efd2c662ac}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {85d14f4e-a1bc-4912-9e59-5afe9233b52f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85d14f4e-a1bc-4912-9e59-5afe9233b52f}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1b540cb-1f72-4673-8666-c1fecb2c4f91}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3842901-3120-4c40-bdea-5d8ca92bca01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3842901-3120-4c40-bdea-5d8ca92bca01}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9afe9894-5dd8-441d-90dd-da65c7b2d76f}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {884e10b3-25e4-4bdc-8859-74f8ac59063f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {884e10b3-25e4-4bdc-8859-74f8ac59063f}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e589e190-73bd-483d-9497-8fb3431ec439}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {314a811a-d5ec-4244-89ed-cbe2452cb104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {314a811a-d5ec-4244-89ed-cbe2452cb104}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72bbda64-5608-4211-b03d-d288ccb58867}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6f05e725-9aae-4ccb-a13e-e4adcdc6ac22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f05e725-9aae-4ccb-a13e-e4adcdc6ac22}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29a047ca-7430-498b-b00e-cba1563d9112}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5e2ea3e3-28df-40c3-a521-df3fba086577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2ea3e3-28df-40c3-a521-df3fba086577}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b81002c9-b1ce-49d2-bdfc-d0c88a50b341}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4966b47-8848-489b-97a5-1e2892af7290}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4966b47-8848-489b-97a5-1e2892af7290}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b7ea153-1803-41bc-abce-61b58ccef57c}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {368d8fdc-2f44-48e5-90e2-4ff5839d603c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {277f073a-2406-4eea-89b8-333c45006f0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {277f073a-2406-4eea-89b8-333c45006f0a}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {370e6d8c-324d-4979-b49b-db123ad00513}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {ba9bdbd0-5c12-41f8-a921-365f62e06bae}, !- Handle
  res ceil fan master,                    !- Name
  {370e6d8c-324d-4979-b49b-db123ad00513}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {52d021c8-fd4e-4496-b5ff-fdb51330727a}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {66ffaa72-bf7e-418d-a3be-5d06173d1481}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {52d021c8-fd4e-4496-b5ff-fdb51330727a}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {ba9bdbd0-5c12-41f8-a921-365f62e06bae}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ec75c651-4708-45d4-af68-b88bcbd6481a}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df4b2896-a67d-4d51-ac9d-7e3100f9a0fb}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {39387bb3-f5b9-4a95-8921-73faa73dc9b4}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {ba9bdbd0-5c12-41f8-a921-365f62e06bae}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ad4dfb92-9ccf-42f8-9df3-4f3e68704332}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {dc05ec18-79ff-43b6-a47e-abb9084637dc}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ad4dfb92-9ccf-42f8-9df3-4f3e68704332}; !- Program Name 1

OS:Schedule:File,
  {8f78ef8d-eb31-4b5c-8103-72bd51f88386}, !- Handle
  res ceil fan benchmark|finished basement space schedule, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {82d36d13-81be-401e-988a-860be7f2e39e}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {be2930b1-c86e-46ee-a67d-6d4494f3e267}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  {82d36d13-81be-401e-988a-860be7f2e39e}, !- Electric Equipment Definition Name
  {d168a08e-efcd-4313-8cd1-46dd507057c5}, !- Space or SpaceType Name
  {8f78ef8d-eb31-4b5c-8103-72bd51f88386}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2c1c07f0-e4b2-4c57-b89a-9793a0f1d9c5}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e55e2267-7fbe-4e1f-947b-5e01726850e7}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  {2c1c07f0-e4b2-4c57-b89a-9793a0f1d9c5}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {8f78ef8d-eb31-4b5c-8103-72bd51f88386}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {72a0dae8-445d-4f87-a288-ea1ea87dba9e}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ccbe522f-5984-4ae5-82fa-43460b613136}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  {72a0dae8-445d-4f87-a288-ea1ea87dba9e}, !- Electric Equipment Definition Name
  {f646780e-2b05-42d7-b6b5-f10b57b013d2}, !- Space or SpaceType Name
  {8f78ef8d-eb31-4b5c-8103-72bd51f88386}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {21a4f92b-79f5-40fb-a91b-ab8ffb9a557b}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {0a2f9db4-0d85-4970-b20c-c4e1acd2e1c5}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {21a4f92b-79f5-40fb-a91b-ab8ffb9a557b}, !- Electric Equipment Definition Name
  {60a71c9f-ceae-4f38-a545-a1bd608988a7}, !- Space or SpaceType Name
  {8f78ef8d-eb31-4b5c-8103-72bd51f88386}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Handle
  res refrig schedule,                    !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {a4bdc616-add5-4c4f-9598-045dcf139c22}, !- Default Day Schedule Name
  {cf08c7da-8e02-4870-bfe2-58a082216bc7}, !- Summer Design Day Schedule Name
  {98365c1c-c128-4fa6-b31a-7ba2e9179088}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4bdc616-add5-4c4f-9598-045dcf139c22}, !- Handle
  Schedule Day 11,                        !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1cb9a43-aa32-4362-a18f-a543f7f6c212}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2fa3285d-3832-4193-9700-808f38925de2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa3285d-3832-4193-9700-808f38925de2}, !- Handle
  res refrig schedule allday1,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6955be89-b206-479e-9649-362b3d510c1f}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f2de1161-32f6-4212-a338-49aa6070ec19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f2de1161-32f6-4212-a338-49aa6070ec19}, !- Handle
  res refrig schedule allday2,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8e2ef842-3305-4ab6-95df-5a18b31e4407}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9199f132-53fa-4344-9045-4703974710da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9199f132-53fa-4344-9045-4703974710da}, !- Handle
  res refrig schedule allday3,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ed826010-bb84-4613-8716-2176b791818c}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8a833834-e8e8-458e-9721-8d7608934932}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a833834-e8e8-458e-9721-8d7608934932}, !- Handle
  res refrig schedule allday4,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {567857e1-d237-428d-8a84-54e6442c4fd5}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ffe15218-f248-471b-b8a6-8f841d5528e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffe15218-f248-471b-b8a6-8f841d5528e6}, !- Handle
  res refrig schedule allday5,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f52ab2cd-71f4-475a-aeee-777c4f3f4339}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {337724c5-37ff-42f2-8acd-d2431a55f678}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {337724c5-37ff-42f2-8acd-d2431a55f678}, !- Handle
  res refrig schedule allday6,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {46423619-18e8-4342-820c-4e129df60454}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {69ae2a5c-820d-4dc3-8951-a0e4c062be4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ae2a5c-820d-4dc3-8951-a0e4c062be4b}, !- Handle
  res refrig schedule allday7,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ca274fed-b56c-4424-a0f6-40ed6e0fac9d}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7dee4af6-2a16-489c-ab2b-a1622c0d8530}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dee4af6-2a16-489c-ab2b-a1622c0d8530}, !- Handle
  res refrig schedule allday8,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {92a4e813-967d-403b-9d21-0613181a6b32}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {25c4c10a-3e2e-4064-8d38-ab5c2174457c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25c4c10a-3e2e-4064-8d38-ab5c2174457c}, !- Handle
  res refrig schedule allday9,            !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {079997b7-6c55-46f2-8768-baee255f5f3d}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0a458c2-f4fe-498c-a7dc-1c0626fe5c6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0a458c2-f4fe-498c-a7dc-1c0626fe5c6d}, !- Handle
  res refrig schedule allday10,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c9d95448-5650-41ef-a517-2a7362c56c41}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f16caf73-3e16-4b40-a476-bfde5a064336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f16caf73-3e16-4b40-a476-bfde5a064336}, !- Handle
  res refrig schedule allday11,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {e7cdd97f-87bd-4f2b-a586-542ddc715704}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a6034c8-8b1a-435f-87c1-807c147749de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a6034c8-8b1a-435f-87c1-807c147749de}, !- Handle
  res refrig schedule allday12,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {98365c1c-c128-4fa6-b31a-7ba2e9179088}, !- Handle
  res refrig schedule winter design,      !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf08c7da-8e02-4870-bfe2-58a082216bc7}, !- Handle
  res refrig schedule summer design,      !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {f961cedf-d6be-41b2-805d-bfe75282255b}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {64222924-1c9b-4fb1-8ba6-a33c60cd4cc9}, !- Handle
  res refrig,                             !- Name
  {f961cedf-d6be-41b2-805d-bfe75282255b}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {e9aa7fb1-ba4b-4951-913d-b9e5b1f3bdcf}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {150fb052-59bb-4f4e-935c-76a1da7ae504}, !- Handle
  res range gas|false schedule,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {b41f7da5-39ed-4a2d-83ed-603784022cd7}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.9208365963814,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3c88b373-cfc5-454d-a9ef-42047c2811ec}, !- Handle
  res range electric,                     !- Name
  {b41f7da5-39ed-4a2d-83ed-603784022cd7}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {150fb052-59bb-4f4e-935c-76a1da7ae504}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {b3f6b21e-23d1-4444-9c2b-fa942c9ca8b3}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  376.097146055836,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {05a0512a-e75f-4f38-b220-5fe4b1c3e303}, !- Handle
  res range gas,                          !- Name
  {b3f6b21e-23d1-4444-9c2b-fa942c9ca8b3}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {150fb052-59bb-4f4e-935c-76a1da7ae504}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:File,
  {ac3e0c0e-7ac3-4119-962a-147a1bc8e64f}, !- Handle
  res dw schedule,                        !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Schedule:Constant,
  {91e2d3b6-083b-4e43-b964-a8045114e04b}, !- Handle
  res dw temperature schedule,            !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {df608d0c-45b3-4daa-8962-358001edf115}, !- Handle
  res dw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23317.9837139137,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {b6083a68-69a8-413f-892a-c7546bade23e}, !- Handle
  res dw,                                 !- Name
  {df608d0c-45b3-4daa-8962-358001edf115}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {ac3e0c0e-7ac3-4119-962a-147a1bc8e64f}, !- Schedule Name
  ,                                       !- Multiplier
  res dw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {f0fb9070-795c-4b79-aef6-c88cf7f52b2c}, !- Handle
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  2.8186,                                 !- Peak Flow Rate {m3/s}
  {91e2d3b6-083b-4e43-b964-a8045114e04b}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {c680a6c2-fcce-4481-bee4-0816e0a8a43f}, !- Handle
  res dw,                                 !- Name
  {f0fb9070-795c-4b79-aef6-c88cf7f52b2c}, !- Water Use Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space Name
  {ac3e0c0e-7ac3-4119-962a-147a1bc8e64f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {c18d844d-f46e-4369-981f-4453b975991d}, !- Handle
  res cw schedule,                        !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Schedule:Constant,
  {6ee0bfa1-241e-4c1f-8797-d79a2d0abc06}, !- Handle
  res cw temperature schedule,            !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {80f9197f-d209-4493-8cb6-f2d92760e843}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3554.95676746502,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {60fc8e3c-0e9a-4854-816c-6ca4aad08a29}, !- Handle
  res cw,                                 !- Name
  {80f9197f-d209-4493-8cb6-f2d92760e843}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {c18d844d-f46e-4369-981f-4453b975991d}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {066dcc9b-4792-4798-a542-381a8716d433}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  5.0354,                                 !- Peak Flow Rate {m3/s}
  {6ee0bfa1-241e-4c1f-8797-d79a2d0abc06}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {c0047912-0c12-4715-b74a-8f13fcbf7f06}, !- Handle
  res cw,                                 !- Name
  {066dcc9b-4792-4798-a542-381a8716d433}, !- Water Use Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space Name
  {c18d844d-f46e-4369-981f-4453b975991d}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {c9f76876-4b9c-477a-a0e3-0fcd902c711a}, !- Handle
  {60fc8e3c-0e9a-4854-816c-6ca4aad08a29}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5,                                    !- Feature Value 3
  ClothesWasherDayShift,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0;                                      !- Feature Value 4

OS:Schedule:File,
  {563ce1b2-1dd8-47cb-9a09-bab1477da1bc}, !- Handle
  res cd gas schedule,                    !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {84bd4787-5c8a-43de-aa6d-9f32f0a27af2}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14731.0901166756,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97190819-3f5f-4920-ac03-447663b3c616}, !- Handle
  res cd electric,                        !- Name
  {84bd4787-5c8a-43de-aa6d-9f32f0a27af2}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {563ce1b2-1dd8-47cb-9a09-bab1477da1bc}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {b4a2a107-bc05-4bf3-ba31-1c46676bf1ef}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195713.054407261,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {19f7a6fa-d145-47c0-a4e4-4a0b5036448b}, !- Handle
  res cd gas,                             !- Name
  {b4a2a107-bc05-4bf3-ba31-1c46676bf1ef}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {563ce1b2-1dd8-47cb-9a09-bab1477da1bc}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {16edf6ce-19cf-4371-8ea7-ffed889d5dc4}, !- Handle
  {19f7a6fa-d145-47c0-a4e4-4a0b5036448b}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:File,
  {c4c423ed-a306-4373-b9e0-9743c89f409a}, !- Handle
  res lighting interior schedule,         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Lights:Definition,
  {904351e6-5719-4ddf-85b6-c090ee95cc76}, !- Handle
  res lighting interior finished basement space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  140.95998643473,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a779ddef-160e-4608-9484-ab0df33dccbc}, !- Handle
  res lighting interior finished basement space, !- Name
  {904351e6-5719-4ddf-85b6-c090ee95cc76}, !- Lights Definition Name
  {d168a08e-efcd-4313-8cd1-46dd507057c5}, !- Space or SpaceType Name
  {c4c423ed-a306-4373-b9e0-9743c89f409a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished basement space; !- End-Use Subcategory

OS:Lights:Definition,
  {b8ad9fea-b5f0-4484-ae5b-7d2064dbdd47}, !- Handle
  res lighting interior finished attic space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  187.239598944081,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {341cfe0c-7e9b-4789-a4d4-e68ad7a126d2}, !- Handle
  res lighting interior finished attic space, !- Name
  {b8ad9fea-b5f0-4484-ae5b-7d2064dbdd47}, !- Lights Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {c4c423ed-a306-4373-b9e0-9743c89f409a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished attic space; !- End-Use Subcategory

OS:Lights:Definition,
  {e73f019d-3244-433e-b027-245e860c9e7d}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  187.239598944081,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ebc17016-c14e-4dee-9aca-5e90c991bb15}, !- Handle
  res lighting interior living space|story 2, !- Name
  {e73f019d-3244-433e-b027-245e860c9e7d}, !- Lights Definition Name
  {f646780e-2b05-42d7-b6b5-f10b57b013d2}, !- Space or SpaceType Name
  {c4c423ed-a306-4373-b9e0-9743c89f409a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Lights:Definition,
  {96817f70-644a-47b0-961c-a0700d937c14}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  140.95998643473,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {84f039f4-71e4-4b23-bfa1-a28155b52e22}, !- Handle
  res lighting interior living space,     !- Name
  {96817f70-644a-47b0-961c-a0700d937c14}, !- Lights Definition Name
  {60a71c9f-ceae-4f38-a545-a1bd608988a7}, !- Space or SpaceType Name
  {c4c423ed-a306-4373-b9e0-9743c89f409a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {b28aa464-696f-4fa6-b46b-88f649bf8a14}, !- Handle
  res lighting garage schedule,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Lights:Definition,
  {1f4d550e-a2b3-49e9-b04a-6cb5630624d1}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8.1938135138319,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b20be46-378e-4e25-8f6c-6a4d7162e59d}, !- Handle
  res lighting garage garage space,       !- Name
  {1f4d550e-a2b3-49e9-b04a-6cb5630624d1}, !- Lights Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {b28aa464-696f-4fa6-b46b-88f649bf8a14}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:File,
  {ed08b35c-3396-40aa-b59b-8deba5fda447}, !- Handle
  res lighting exterior schedule,         !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {010ff353-88f8-4515-8356-2c41d9c43b9f}, !- Handle
  res lighting exterior,                  !- Name
  148.68759096166;                        !- Design Level {W}

OS:Exterior:Lights,
  {2f1a363b-b588-48b0-b720-1c003ab88924}, !- Handle
  res lighting exterior,                  !- Name
  {010ff353-88f8-4515-8356-2c41d9c43b9f}, !- Exterior Lights Definition Name
  {ed08b35c-3396-40aa-b59b-8deba5fda447}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {3a4ad736-01bb-47b3-9532-dc80e4d49b53}, !- Handle
  res misc plug loads schedule,           !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {fa1b7201-3064-47b0-bb56-52021318bb01}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {8a13f157-a160-40d1-8db0-1e67a6aaa53c}, !- Handle
  res misc plug loads|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  101.987081687894,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {6b81e052-afe8-481c-9255-2bf58c3b9711}, !- Handle
  res misc plug loads|finished basement space, !- Name
  {8a13f157-a160-40d1-8db0-1e67a6aaa53c}, !- Electric Equipment Definition Name
  {d168a08e-efcd-4313-8cd1-46dd507057c5}, !- Space or SpaceType Name
  {3a4ad736-01bb-47b3-9532-dc80e4d49b53}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7b145e2-15ae-4ac7-8218-66779497ed8e}, !- Handle
  res misc plug loads|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  135.471212474616,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {0b5486fb-fe9a-4572-b95a-02f36de7d440}, !- Handle
  res misc plug loads|finished attic space, !- Name
  {f7b145e2-15ae-4ac7-8218-66779497ed8e}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {3a4ad736-01bb-47b3-9532-dc80e4d49b53}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {acab1e3d-3907-438f-825c-f563a6890061}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  135.471212474616,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {1c8eb0bd-570c-4daf-9dbd-f09514e1531b}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {acab1e3d-3907-438f-825c-f563a6890061}, !- Electric Equipment Definition Name
  {f646780e-2b05-42d7-b6b5-f10b57b013d2}, !- Space or SpaceType Name
  {3a4ad736-01bb-47b3-9532-dc80e4d49b53}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d1e333e0-f871-4f92-8847-97696b34ee57}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  101.987081687894,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {03cac5f2-4442-4be2-b409-d62bf6d5643d}, !- Handle
  res misc plug loads|living space,       !- Name
  {d1e333e0-f871-4f92-8847-97696b34ee57}, !- Electric Equipment Definition Name
  {60a71c9f-ceae-4f38-a545-a1bd608988a7}, !- Space or SpaceType Name
  {3a4ad736-01bb-47b3-9532-dc80e4d49b53}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {207b5e64-1a57-4e58-9eb5-afb454b5b698}, !- Handle
  res infil|garage space,                 !- Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  75.4290791976307,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {1b9f7336-5888-4f7d-bb16-8f1f11738f74}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42a35826-b898-460e-b8d2-f4cefd503390}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2deb2dde-af26-45e2-bd97-66d5233937bd}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {0f7200e7-2a40-43d4-ad29-043e9b81a37b}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {0f7200e7-2a40-43d4-ad29-043e9b81a37b}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {ef94735a-1eca-4d15-b3c5-86c7ba197420}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8517c518-c71d-4ae9-9443-466b0fb82821}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  {22e2504a-fc05-4f37-9fdd-856306f097b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22e2504a-fc05-4f37-9fdd-856306f097b8}, !- Handle
  Schedule Day 14,                        !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {438313c9-b0cc-4b7e-b5f9-fcb2dac3e471}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e124f281-d686-4998-96e2-ea2cd133070b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e124f281-d686-4998-96e2-ea2cd133070b}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3649c987-1ef7-4d21-965b-65bc23e5d4cf}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {71548cca-61c2-4139-8427-10a7223942ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {71548cca-61c2-4139-8427-10a7223942ee}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8b0de14d-2903-40bb-8143-3396b7bf98e6}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3cf6e3d5-1fb9-4089-bd34-6a33c69ed90d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cf6e3d5-1fb9-4089-bd34-6a33c69ed90d}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {39954135-28ff-4bb0-846b-b280174e6f7f}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {33f8ffd3-1188-4198-8c7b-457acc6657fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33f8ffd3-1188-4198-8c7b-457acc6657fa}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5e08d9cd-6cd4-4a08-96b2-71a22e48e2fc}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {513e9284-8cf3-461b-9531-8a3323d03398}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {513e9284-8cf3-461b-9531-8a3323d03398}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {775ec1bf-fefe-425a-8ae0-c10eb894492d}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {25be6307-6736-4a69-9a74-0fc8aa604cea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25be6307-6736-4a69-9a74-0fc8aa604cea}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c9f271bb-7dc8-4d43-adff-f40fc7757b04}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {91a40b0b-55fa-43f9-818f-867b925de6ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a40b0b-55fa-43f9-818f-867b925de6ad}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {49f110d5-e2ad-4aef-b61f-bd20b87e4909}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {723c8466-85ab-4f48-8933-a04de693587a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {723c8466-85ab-4f48-8933-a04de693587a}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a272dd42-f35d-4dfc-88d0-586b508fbf7c}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8d14577-11b5-42a0-be5a-3170d350c8d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8d14577-11b5-42a0-be5a-3170d350c8d0}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {81d65130-6913-4db5-875f-eadcb7a02311}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78edfa10-c072-41dd-8324-3f70f6177756}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78edfa10-c072-41dd-8324-3f70f6177756}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b86c6b5e-6bb3-4bb4-a48e-07621101848f}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dce09719-254e-4a7a-be9c-00d48be0f6dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dce09719-254e-4a7a-be9c-00d48be0f6dc}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8a6cd98c-ad26-4058-8a39-c43640f960ea}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {db45d4fd-c7d0-49a2-8068-f3e8b246a1ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a9a17f4-df33-4d4a-b8df-fd95886c4eba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a9a17f4-df33-4d4a-b8df-fd95886c4eba}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {ab1a185e-2c55-4d24-ae4d-761748e1a13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Handle
  res nv_1 avail schedule,                !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  {c7e6c591-3920-4b5a-b34f-b6e2daea2834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7e6c591-3920-4b5a-b34f-b6e2daea2834}, !- Handle
  Schedule Day 15,                        !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca52f802-d3a1-42f4-9bf8-a61562add93b}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {69f64c6c-9aaf-45fe-8337-04625d146bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69f64c6c-9aaf-45fe-8337-04625d146bfd}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {05832da2-ecec-476f-8425-9f45ade4a21c}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {66b7feb8-573a-484c-8d69-ac31e6e77448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {66b7feb8-573a-484c-8d69-ac31e6e77448}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3cc3d5ed-3ebc-4851-a338-0cdc0f8b0cf4}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {86762988-95d8-4e76-8211-784523c75c54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86762988-95d8-4e76-8211-784523c75c54}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f0440d45-2a89-415e-ade4-e2bfcb62b8c9}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {975e8812-5003-4e20-8e8c-318d486fe192}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {975e8812-5003-4e20-8e8c-318d486fe192}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0ed9fda4-f301-4372-a925-a3ebf309c152}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b38e9ccc-08c2-40ce-91eb-ddd9092f7d8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b38e9ccc-08c2-40ce-91eb-ddd9092f7d8a}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d8f4bae0-29b2-4fd0-af68-94d10e694eba}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {48014256-97d4-4f1a-8252-2660e1eb4b1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48014256-97d4-4f1a-8252-2660e1eb4b1d}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {85517508-f8bb-4ce3-90b3-aea7979dc2a8}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5e8f2e32-a181-454c-81a6-ffb48b844ab8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e8f2e32-a181-454c-81a6-ffb48b844ab8}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {813618b7-8ca7-421f-bea4-46de5e474df7}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5c1a88e7-cbc6-478c-ac84-882163e1371a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c1a88e7-cbc6-478c-ac84-882163e1371a}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {559f930b-03e8-4c83-867d-c8c4b258f883}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cc86092b-ebbf-45c5-9283-9a7bc5bd1046}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc86092b-ebbf-45c5-9283-9a7bc5bd1046}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d47c0ba5-3d73-4e89-9c03-50b71db124d9}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {09ea6786-3fb3-421f-bccc-00726c6c41ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09ea6786-3fb3-421f-bccc-00726c6c41ce}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b45f0bbd-1f11-41c1-9243-d641bfa79655}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ccb2043-dfe4-47f1-8c13-2279fa50f80b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ccb2043-dfe4-47f1-8c13-2279fa50f80b}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {812de5d5-cae6-4387-a39f-3d10f6211655}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {ffdd93a4-3ce3-432c-8926-106b8ae044ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95f12c93-ab5f-4f34-9b56-b600203c7764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95f12c93-ab5f-4f34-9b56-b600203c7764}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {81cf8202-95c5-4c39-9153-972da665ce4b}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5327b27-c611-4a7b-bd3f-5646b3a4ef76}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {4278df27-264d-46ae-9875-0e42600284f1}, !- Handle
  res nv_1 flow,                          !- Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {142aabac-d856-4ee3-9f71-f97b84b307e8}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {4278df27-264d-46ae-9875-0e42600284f1}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {12cc4cae-2a1c-4676-8bde-6231293bf7fc}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 13670.981083470637,           !- Program Line 4
  Set Cs = 0.00023703730141097515,        !- Program Line 5
  Set Cw = 0.00010014662806502983,        !- Program Line 6
  Set MNV = 2.444359572750902,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {738bf3d8-5e3f-4d41-a8b6-7d46e5bc28d6}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5920280b-ce6a-48ff-9b18-c7c5a8a0257f}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ae6f190c-5e02-4c37-9012-d36c37152fca}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0ebde2cd-a201-494b-9174-52a912c3d7ad}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {15b06c0f-cbf5-4d26-ad15-3c40c06556b2}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_fan_rtf_s, !- Name
  res gshp vert bore living zone htg supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42f49fcb-6832-4436-92d7-14a03f862b54}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_fan_rtf_s, !- Name
  res gshp vert bore living zone clg supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd8bbad4-0097-4cbb-b70c-66d228f6d63c}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {4edc218d-842f-4803-b53a-1887980d17eb}, !- Handle
  res ds res gshp vert bore central htg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {443059a7-4455-47ed-8817-0dde8efaf3b2}, !- Zone Air Inlet Port List
  {55eab5d1-9de6-4f7e-8074-e9d9a4b46b04}, !- Zone Air Exhaust Port List
  {727537c4-c408-4d05-b703-2f1204bea0dc}, !- Zone Air Node Name
  {568dea34-7354-4877-a702-1ace4493f269}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca63ec21-0c35-443c-a58d-7c3421b72929}, !- Handle
  Node 54,                                !- Name
  {727537c4-c408-4d05-b703-2f1204bea0dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727537c4-c408-4d05-b703-2f1204bea0dc}, !- Handle
  {98315605-2a8d-4507-a971-613de72061d1}, !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}, !- Source Object
  11,                                     !- Outlet Port
  {ca63ec21-0c35-443c-a58d-7c3421b72929}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {443059a7-4455-47ed-8817-0dde8efaf3b2}, !- Handle
  {18fbc375-2277-4f2e-a749-22bf83387102}, !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}; !- HVAC Component

OS:PortList,
  {55eab5d1-9de6-4f7e-8074-e9d9a4b46b04}, !- Handle
  {aa439307-3e16-40f3-b5a3-311c6a4f63a9}, !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}; !- HVAC Component

OS:PortList,
  {568dea34-7354-4877-a702-1ace4493f269}, !- Handle
  {bd02a0e5-dc89-4b15-b6e9-99683be1590a}, !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}; !- HVAC Component

OS:Sizing:Zone,
  {aafdf97e-2a23-482e-9bb7-d466308e9b56}, !- Handle
  {4edc218d-842f-4803-b53a-1887980d17eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65f94f11-7157-49dc-914b-6b0aa4be4f83}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}; !- Thermal Zone

OS:Space,
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Handle
  res ds res gshp vert bore central htg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4edc218d-842f-4803-b53a-1887980d17eb}; !- Thermal Zone Name

OS:Surface,
  {f444518f-15c4-45be-b12d-9889ea658115}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ca1bcd-3080-4818-8202-7a85d3607a4a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef62cb10-6e15-4ff1-8375-439c54bc246e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcbe8851-77e0-4063-b481-cac30140f23a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf7dde7-2990-4865-b33f-3d38dbf96ab7}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54668d22-c7fb-4732-98e8-087f178aa4b5}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {761329cf-30a0-4795-a80f-291f41bea229}, !- Handle
  {f444518f-15c4-45be-b12d-9889ea658115}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0f470f4c-b86c-4c1d-bf97-63dfa7b3b340}, !- Handle
  {f1ca1bcd-3080-4818-8202-7a85d3607a4a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a6645433-7a10-44d2-b303-7b32e02f154e}, !- Handle
  {4cf7dde7-2990-4865-b33f-3d38dbf96ab7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {76fbe877-39de-440b-be64-5cf61bbcf590}, !- Handle
  {54668d22-c7fb-4732-98e8-087f178aa4b5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {340597bb-6906-4171-ab12-8188f626a62a}, !- Handle
  {ef62cb10-6e15-4ff1-8375-439c54bc246e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5eb86cc5-a7e6-4784-90a3-1f1dc2012caa}, !- Handle
  {fcbe8851-77e0-4063-b481-cac30140f23a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {22de6c96-dbd6-492d-9307-4447aa72a0ea}, !- Handle
  res gshp vert bore central htg air system return plenum, !- Name
  {4edc218d-842f-4803-b53a-1887980d17eb}, !- ThermalZone
  {01c968e3-e4ca-4030-a548-2eef39ab36d3}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5f70a6a0-0a8a-48af-b6b2-31ad1012ebf3}, !- Inlet Node 1
  {2301dff3-08e2-4da2-93a1-ae6be3f0d7f2}; !- Inlet Node 2

OS:Node,
  {ebac51d6-8ca4-489e-a7ed-04cf7799dc69}, !- Handle
  Node 56,                                !- Name
  {01c968e3-e4ca-4030-a548-2eef39ab36d3}, !- Inlet Port
  {899663b0-4c74-4d95-ae1c-267a9af5e78e}; !- Outlet Port

OS:Connection,
  {5f70a6a0-0a8a-48af-b6b2-31ad1012ebf3}, !- Handle
  {49752432-6e0e-40b7-a093-e9d4065e1f9a}, !- Name
  {5a518ce2-12b4-474e-8fc0-2275308e952c}, !- Source Object
  3,                                      !- Outlet Port
  {22de6c96-dbd6-492d-9307-4447aa72a0ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01c968e3-e4ca-4030-a548-2eef39ab36d3}, !- Handle
  {dbae2b44-4311-4b7f-a2b3-8d876a3f4962}, !- Name
  {22de6c96-dbd6-492d-9307-4447aa72a0ea}, !- Source Object
  3,                                      !- Outlet Port
  {ebac51d6-8ca4-489e-a7ed-04cf7799dc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899663b0-4c74-4d95-ae1c-267a9af5e78e}, !- Handle
  {fde0e4dc-7579-4040-9e0f-0727f12770e9}, !- Name
  {ebac51d6-8ca4-489e-a7ed-04cf7799dc69}, !- Source Object
  3,                                      !- Outlet Port
  {2d1b7b0a-43e2-4fa4-b381-470cc09f3708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2301dff3-08e2-4da2-93a1-ae6be3f0d7f2}, !- Handle
  {5cf3675f-a879-44cc-92d6-ab07130558f1}, !- Name
  {f18599e7-1ec4-433c-99aa-9f07ef3b6b55}, !- Source Object
  3,                                      !- Outlet Port
  {22de6c96-dbd6-492d-9307-4447aa72a0ea}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5f40bab7-3917-4762-bcb5-a29a893137a0}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {93d47081-3c37-4186-ba2b-4cce15cd9525}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToLvEq, !- Name
  {5f40bab7-3917-4762-bcb5-a29a893137a0}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {81390de8-e124-488c-a2d6-72f7a4abddaf}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLvEq_act, !- Name
  {93d47081-3c37-4186-ba2b-4cce15cd9525}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f855affd-ae40-4bed-8e5d-3f9d91818ea7}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b770b7cb-5980-4aaf-b455-b23f6f33909d}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToLvEq, !- Name
  {f855affd-ae40-4bed-8e5d-3f9d91818ea7}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2189aeaf-4fe4-4851-8926-651305299dd1}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLvEq_act, !- Name
  {b770b7cb-5980-4aaf-b455-b23f6f33909d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ea30e4ee-cf12-4188-a757-4837d5818ebc}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {eff648e3-f2b7-42d6-a944-f66a0041cf58}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToLvEq, !- Name
  {ea30e4ee-cf12-4188-a757-4837d5818ebc}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {642e08f1-b6f0-46e2-b44d-c3eea4d984ac}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLvEq_act, !- Name
  {eff648e3-f2b7-42d6-a944-f66a0041cf58}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6b61c363-ccb3-4794-91f5-b6d892028e3a}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5d3583c8-db60-4985-af56-aa9d91f742b1}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToAhEq, !- Name
  {6b61c363-ccb3-4794-91f5-b6d892028e3a}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c8cefa2e-a331-4507-be35-c2d81ab72b45}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAhEq_act, !- Name
  {5d3583c8-db60-4985-af56-aa9d91f742b1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2bfcfa4a-6d13-43f7-9955-aa0641af624b}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f419202f-875c-4b61-adad-5a485ab0eb86}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToPlEq, !- Name
  {2bfcfa4a-6d13-43f7-9955-aa0641af624b}, !- Other Equipment Definition Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e68c3d07-80a7-4b6a-b3ec-e6b830e7b590}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPlEq_act, !- Name
  {f419202f-875c-4b61-adad-5a485ab0eb86}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e163e409-54e4-408b-a112-3d8ca4d22deb}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2c98cc76-d753-4f77-b576-260fa766722f}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToAhEquip, !- Name
  {e163e409-54e4-408b-a112-3d8ca4d22deb}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b9f872ac-fa45-4fec-b04a-99a0b61eb8fd}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAhEquip_act, !- Name
  {2c98cc76-d753-4f77-b576-260fa766722f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {53bd3cf0-4541-4c1f-a631-cb9ecc2a27f6}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fab21091-3966-400c-8cf8-42fb5a585a42}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToAhEq, !- Name
  {53bd3cf0-4541-4c1f-a631-cb9ecc2a27f6}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3dda0d66-5ce9-453e-b100-39091096ff4e}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAhEq_act, !- Name
  {fab21091-3966-400c-8cf8-42fb5a585a42}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f7d2e87a-f08b-4eac-a63e-7025fac585ce}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3dda1840-7cb8-4098-b7c3-e1d2cb52e5ee}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToAhEq, !- Name
  {f7d2e87a-f08b-4eac-a63e-7025fac585ce}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2883f62e-e1c7-48ff-85c4-d4b52dc1d16a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAhEq_act, !- Name
  {3dda1840-7cb8-4098-b7c3-e1d2cb52e5ee}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {96d414d9-7bfe-4244-8c5b-e2b68c42977a}, !- Handle
  res ds res gshp vert bore central htg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b0e04924-2a49-4a10-85d0-492a90979c1a}, !- Handle
  res ds res gshp vert bore central htg air system RetSLkEq, !- Name
  {96d414d9-7bfe-4244-8c5b-e2b68c42977a}, !- Other Equipment Definition Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dac7bb66-ec69-4170-b58f-a21b199a33f2}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLkEq_act, !- Name
  {b0e04924-2a49-4a10-85d0-492a90979c1a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {04d41a6a-56e5-4066-8e29-b7f4a488b956}, !- Handle
  res ds res gshp vert bore central htg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dd1fd9ad-ce2f-44df-bc5d-2be6121aa29d}, !- Handle
  res ds res gshp vert bore central htg air system RetLatLkEq, !- Name
  {04d41a6a-56e5-4066-8e29-b7f4a488b956}, !- Other Equipment Definition Name
  {635d2076-ec42-4fed-9862-34bc0d769c8f}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {efcbf03d-7197-4ce5-8d72-175a183db54c}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLkEq_act, !- Name
  {dd1fd9ad-ce2f-44df-bc5d-2be6121aa29d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {da3a93f7-8f0e-4efb-a154-ce522419ac58}, !- Handle
  res ds res gshp vert bore central htg air system AhToLivMix, !- Name
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Zone Name
  {acea202b-6781-4b4c-9688-0218b08ed47f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b2ba90ec-414c-4bb4-b24f-0d8b0190b081}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {acea202b-6781-4b4c-9688-0218b08ed47f}, !- Handle
  Always On Continuous,                   !- Name
  {050643f8-f5ae-47c2-aafe-5c7509f5f963}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {050643f8-f5ae-47c2-aafe-5c7509f5f963}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {901a4009-f63a-403f-ae41-6cfca58079ab}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLivMix_act, !- Name
  {da3a93f7-8f0e-4efb-a154-ce522419ac58}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ca3408d6-c268-4cc7-8ed8-f9da874b11a2}, !- Handle
  res ds res gshp vert bore central htg air system LivToAhMix, !- Name
  {b2ba90ec-414c-4bb4-b24f-0d8b0190b081}, !- Zone Name
  {acea202b-6781-4b4c-9688-0218b08ed47f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {e388b6b9-2cb7-4d4a-990d-0be6212a2533}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAhMix_act, !- Name
  {ca3408d6-c268-4cc7-8ed8-f9da874b11a2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {07e62274-7169-4ddc-86f9-5f56b69d609e}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_mfr_s, !- Name
  Node 34,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5716c973-dc82-4a6e-9751-514bf7d52ddb}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_vfr_s, !- Name
  Node 34,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {60f5ded0-f590-4ba1-9584-6afc178874bc}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_tt_s, !- Name
  Node 34,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dbbae8cc-a257-4af7-8ed6-cbd5a13cc35f}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ra_t_s, !- Name
  Node 37,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4fa2d1ad-fb80-4265-b5d7-2122f4b295e9}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_wt_s, !- Name
  Node 34,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d50f3683-4cd7-4df9-a95d-acf04c0c6647}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ra_w_s, !- Name
  Node 37,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94c12430-32e7-4309-bfe8-a6884cbc63d3}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_t_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf394a81-d024-4ded-b1c2-e72b7af67611}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_w_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e44179cf-e86f-44f5-8ea2-b29baf348261}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {812963cc-1b31-4865-a65f-de28e285b700}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {611335c9-ac20-4e5f-b630-739bb764afa1}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef1c6ca7-81a7-471a-833b-31b84f7dc065}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a20076a-458f-4093-a0b0-02f7eedfd46d}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {341a50d7-115b-4643-be25-8b085398a17a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {20c5271b-6f4b-4ff0-acb0-4c30b1d5de87}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {13a26e58-4119-4e42-829a-a2f51fe7dd23}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d3a9ac77-808b-401b-b999-4b669de26fd8}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {63e7d1aa-c600-44dd-97be-99c60b73291d}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ad1bb63f-f10e-4140-9d3a-1a863a11e5a7}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b64a3a88-3e08-4e66-9438-2d8fadbd58e3}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {02181e47-ed6c-44c5-bbac-08226fc4de6f}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {89d47f6b-726d-4f11-b6e8-42f738f0fcbb}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b263de93-7859-4bac-8e3a-a360b565f0c8}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {23be40fd-0719-404a-b144-d93ecf9b1077}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f052b5c4-3cc1-4d7e-8791-670fc03fcc7a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c188ca7f-d019-407c-b7b5-13d3d0860b8b}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5cb74d9e-bca5-493d-ae25-3d839b99a572}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c03f287a-e12e-498a-ab98-f25b68c07433}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {af8391f0-a683-466b-b5dc-d9d55641daac}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {ef9255de-d7a9-4ae6-aab8-a156ac731c0b}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_AhT res_ds_res_gshp_vert_bore_central_htg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_RaT res_ds_res_gshp_vert_bore_central_htg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_gshp_vert_bore_central_htg_air_system_RaW-res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv = f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv = SALkQtot-res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0))*137.311, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_gshp_vert_bore_central_htg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt-res_ds_res_gshp_vert_bore_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv = res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh = 0-res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0))*200.686, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_gshp_vert_bore_central_htg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_gshp_vert_bore_central_htg_air_system_RaT-res_ds_res_gshp_vert_bore_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_gshp_vert_bore_central_htg_air_system_RaT, !- Program Line 31
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl=res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh=0-res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_gshp_vert_bore_central_htg_air_system_AhT-res_ds_res_gshp_vert_bore_central_htg_air_system_RaT), !- Program Line 35
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk=f_ret*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt-res_ds_res_gshp_vert_bore_central_htg_air_system_AhW), !- Program Line 38
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {c59e677b-8fd6-4a60-9669-7cf4dacd2470}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_program, !- Name
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf = res_ds_res_gshp_vert_bore_central_htg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RaT = res_ds_res_gshp_vert_bore_central_htg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RaW = res_ds_res_gshp_vert_bore_central_htg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhT = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhW = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_gshp_vert_bore_central_htg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLkEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLkEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPlEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAhEquip_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLivMix_act = res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAhMix_act = res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {364ef7a1-0329-492e-8812-63ae7a7f0258}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}, !- Handle
  res ds res gshp vert bore central clg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94d50fcc-ba31-4bfe-a1f1-82b912896a7f}, !- Zone Air Inlet Port List
  {d3bcc25a-956f-4758-987f-af56afe3390c}, !- Zone Air Exhaust Port List
  {5e676cb0-3bb9-4ab5-93b5-c3def7c13f42}, !- Zone Air Node Name
  {c96d5325-ff5e-4335-92d3-990c8ae0db32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe258fe1-e380-46a0-abf1-e570f7bc8179}, !- Handle
  Node 55,                                !- Name
  {5e676cb0-3bb9-4ab5-93b5-c3def7c13f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e676cb0-3bb9-4ab5-93b5-c3def7c13f42}, !- Handle
  {2496f3a6-aee3-41f6-9f63-288e8dbb0460}, !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}, !- Source Object
  11,                                     !- Outlet Port
  {fe258fe1-e380-46a0-abf1-e570f7bc8179}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94d50fcc-ba31-4bfe-a1f1-82b912896a7f}, !- Handle
  {25982980-c455-4152-9c46-e78bdeb54f30}, !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}; !- HVAC Component

OS:PortList,
  {d3bcc25a-956f-4758-987f-af56afe3390c}, !- Handle
  {c622678e-df33-4cdf-9023-d17ca15d6767}, !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}; !- HVAC Component

OS:PortList,
  {c96d5325-ff5e-4335-92d3-990c8ae0db32}, !- Handle
  {1a6c27df-6711-4c3f-8597-62e478e09d1e}, !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}; !- HVAC Component

OS:Sizing:Zone,
  {a676cb51-5afb-4682-aa41-89f6ec35b2a6}, !- Handle
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1a670e3-0c7a-46ed-aac6-5399e0988aba}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}; !- Thermal Zone

OS:Space,
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Handle
  res ds res gshp vert bore central clg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}; !- Thermal Zone Name

OS:Surface,
  {0888666d-a63a-49ed-91e2-03924a307a81}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f8f80a-4c98-4155-8b5d-d65e32f60d3c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80a4c94-ec66-4a43-98e5-5be9fb1d7483}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207b03d1-f618-4e21-91c5-de8a924bfb32}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0580738c-6aae-4a37-838a-dcd9f22c91e2}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e305d8b6-a754-45ac-a81c-40856e065fd1}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5f47d590-408e-46e7-bb04-6740cebc550f}, !- Construction Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {c92c7125-c0bc-469c-91bb-b98a25717aea}, !- Handle
  {e80a4c94-ec66-4a43-98e5-5be9fb1d7483}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e52de0b4-8424-4a31-a729-379e44ce2f08}, !- Handle
  {e305d8b6-a754-45ac-a81c-40856e065fd1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f9343383-4455-44b7-a5de-555bcccd92be}, !- Handle
  {207b03d1-f618-4e21-91c5-de8a924bfb32}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {83b10a87-d657-4f9e-b30a-74727f29b9c8}, !- Handle
  {0888666d-a63a-49ed-91e2-03924a307a81}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {39f5b1c4-8630-41de-980d-dd2be1c70141}, !- Handle
  {92f8f80a-4c98-4155-8b5d-d65e32f60d3c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7661b86f-e09b-4ed3-89a6-4a027efb1db7}, !- Handle
  {0580738c-6aae-4a37-838a-dcd9f22c91e2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {07648a22-834c-455d-aa45-c9fdd0275c11}, !- Handle
  res gshp vert bore central clg air system return plenum, !- Name
  {f8bb9a8e-1f96-4a6a-a059-154d05e31a2c}, !- ThermalZone
  {329ba142-fc84-498a-9436-853dc13bc9ad}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5bb38aae-ba1e-4127-9403-db1c223b4144}, !- Inlet Node 1
  {07486111-29c8-426d-8f7c-45090daf20ee}; !- Inlet Node 2

OS:Node,
  {95b56a5d-6640-475d-b61a-d7b69df73afa}, !- Handle
  Node 58,                                !- Name
  {329ba142-fc84-498a-9436-853dc13bc9ad}, !- Inlet Port
  {ef5ac575-89c2-476e-8a0e-53b1d75bba18}; !- Outlet Port

OS:Connection,
  {5bb38aae-ba1e-4127-9403-db1c223b4144}, !- Handle
  {e6fb0b6e-abf8-4fed-9882-9ad9a2b49ac9}, !- Name
  {c455b1b4-a74c-46f2-8584-a9f8732caaf2}, !- Source Object
  3,                                      !- Outlet Port
  {07648a22-834c-455d-aa45-c9fdd0275c11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {329ba142-fc84-498a-9436-853dc13bc9ad}, !- Handle
  {2dae0bf6-22da-4379-b988-8b78eea3aea2}, !- Name
  {07648a22-834c-455d-aa45-c9fdd0275c11}, !- Source Object
  3,                                      !- Outlet Port
  {95b56a5d-6640-475d-b61a-d7b69df73afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5ac575-89c2-476e-8a0e-53b1d75bba18}, !- Handle
  {39d69678-aba7-491b-bd4f-39806c293c88}, !- Name
  {95b56a5d-6640-475d-b61a-d7b69df73afa}, !- Source Object
  3,                                      !- Outlet Port
  {8de99d72-5cdc-4e4b-8202-aca68ff8884f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07486111-29c8-426d-8f7c-45090daf20ee}, !- Handle
  {3d116e49-94c4-414e-8b0a-ff7593a9dcc9}, !- Name
  {5f8d77c2-8e7f-492e-bf6c-037bdb498499}, !- Source Object
  3,                                      !- Outlet Port
  {07648a22-834c-455d-aa45-c9fdd0275c11}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9f2eca9c-df23-408d-bff8-8ecfd6c32d8b}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5ff4b1e9-ff33-41e3-ac69-63e39c83fffe}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToLvEq, !- Name
  {9f2eca9c-df23-408d-bff8-8ecfd6c32d8b}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ea559bd3-7ab4-41be-a852-423e16f0e07d}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLvEq_act, !- Name
  {5ff4b1e9-ff33-41e3-ac69-63e39c83fffe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {93590189-976b-4b1f-895f-f0e42885967e}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d7692f57-927e-41e2-8135-3188f21797f1}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToLvEq, !- Name
  {93590189-976b-4b1f-895f-f0e42885967e}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9cc183d8-2f85-4d0c-98d9-0e5b7e4113a1}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLvEq_act, !- Name
  {d7692f57-927e-41e2-8135-3188f21797f1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f342797b-723f-4893-a190-5f26c03623ee}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {73233eba-808b-4c99-9caf-09b836dbd05b}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToLvEq, !- Name
  {f342797b-723f-4893-a190-5f26c03623ee}, !- Other Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {78eb1477-43a1-468e-b83d-1b5155c1561c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLvEq_act, !- Name
  {73233eba-808b-4c99-9caf-09b836dbd05b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1b058d6b-ee98-44e4-aacc-b5db10e7a31f}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6d0bed15-18a8-4027-b239-03da5ee2e1f3}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToAhEq, !- Name
  {1b058d6b-ee98-44e4-aacc-b5db10e7a31f}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {16077f7a-d5b9-415a-a177-9e5ece618f8f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAhEq_act, !- Name
  {6d0bed15-18a8-4027-b239-03da5ee2e1f3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {694e36a1-5c7b-4967-8cf6-2864809c5607}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {801a0a58-65be-44c5-bb06-e9cf8514f5cb}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToPlEq, !- Name
  {694e36a1-5c7b-4967-8cf6-2864809c5607}, !- Other Equipment Definition Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a90da59f-8107-464a-b0cf-12a6d67c8c7e}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPlEq_act, !- Name
  {801a0a58-65be-44c5-bb06-e9cf8514f5cb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {17c68a32-c9cd-46a4-8bee-af1927ff759c}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {078adfc9-0c28-46c0-800a-0697291c29de}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToAhEquip, !- Name
  {17c68a32-c9cd-46a4-8bee-af1927ff759c}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {abf1c3ef-952e-4f40-b4d7-0e637964cef3}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAhEquip_act, !- Name
  {078adfc9-0c28-46c0-800a-0697291c29de}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a64b73be-5f9f-449f-bceb-629bbcdcd67b}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {91a35b73-1d9a-4420-ae70-96d0c5a583c0}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToAhEq, !- Name
  {a64b73be-5f9f-449f-bceb-629bbcdcd67b}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dae086ba-7c5a-4e97-ba8f-96dc0cc53a85}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAhEq_act, !- Name
  {91a35b73-1d9a-4420-ae70-96d0c5a583c0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {11655af0-31c9-4a03-b3c9-aa20dafdef05}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9d496db4-a4e9-478c-95f2-150d76731103}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToAhEq, !- Name
  {11655af0-31c9-4a03-b3c9-aa20dafdef05}, !- Other Equipment Definition Name
  {9c6ca71b-8e87-409f-8ba9-08d7b2a9dc66}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {00317b1d-abb5-4539-a3ee-fc5a7e431b02}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAhEq_act, !- Name
  {9d496db4-a4e9-478c-95f2-150d76731103}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {05348321-a904-4fa5-af1e-341a32d32914}, !- Handle
  res ds res gshp vert bore central clg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a8b9e968-a4ac-4489-acc0-6ce51d3d59ce}, !- Handle
  res ds res gshp vert bore central clg air system RetSLkEq, !- Name
  {05348321-a904-4fa5-af1e-341a32d32914}, !- Other Equipment Definition Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a1539448-d1df-42da-a15a-1f63ef6a9b45}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLkEq_act, !- Name
  {a8b9e968-a4ac-4489-acc0-6ce51d3d59ce}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {35e467aa-3fd9-4b57-9d1c-f5d3064ef0f4}, !- Handle
  res ds res gshp vert bore central clg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9b454b60-74aa-4c54-b920-b8d9dda0b6e5}, !- Handle
  res ds res gshp vert bore central clg air system RetLatLkEq, !- Name
  {35e467aa-3fd9-4b57-9d1c-f5d3064ef0f4}, !- Other Equipment Definition Name
  {a22c024e-cbe9-42fb-8e44-ae47753ce46b}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {73054c13-13f9-4e54-a84d-c20ac35b701a}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLkEq_act, !- Name
  {9b454b60-74aa-4c54-b920-b8d9dda0b6e5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {004d2b38-186f-4407-9195-98a56c9111d1}, !- Handle
  res ds res gshp vert bore central clg air system AhToLivMix, !- Name
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Zone Name
  {acea202b-6781-4b4c-9688-0218b08ed47f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b2ba90ec-414c-4bb4-b24f-0d8b0190b081}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {cbd69769-b408-4035-b136-e2c8fc8f3971}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLivMix_act, !- Name
  {004d2b38-186f-4407-9195-98a56c9111d1}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {abb8dbc6-f13d-4246-9746-d52e13541ccd}, !- Handle
  res ds res gshp vert bore central clg air system LivToAhMix, !- Name
  {b2ba90ec-414c-4bb4-b24f-0d8b0190b081}, !- Zone Name
  {acea202b-6781-4b4c-9688-0218b08ed47f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {9df594cc-4caa-4cc9-b200-3a5b362e947f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAhMix_act, !- Name
  {abb8dbc6-f13d-4246-9746-d52e13541ccd}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {c014695f-a47a-4508-8a37-7171351714f2}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_mfr_s, !- Name
  Node 46,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b011dcb-bc59-4d42-ad5f-4da269294d5e}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_vfr_s, !- Name
  Node 46,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d6853e5-c780-45a3-a3ee-2cf649c2bcda}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_tt_s, !- Name
  Node 46,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4cf3f1ba-6f36-43c3-bebe-afff1f7fbac6}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ra_t_s, !- Name
  Node 49,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b880a052-6b2e-437e-b063-a1413830a0b8}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_wt_s, !- Name
  Node 46,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {727123e3-5f68-4dab-b906-8e90a717f3fc}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ra_w_s, !- Name
  Node 49,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d5e27e99-544d-4f6b-b38a-f1ca8caaa174}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_t_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {158aeb8d-5b57-428d-9c95-4a42d18259d5}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_w_s, !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d89fbc25-93ba-4789-b4e4-d2b960e91d7d}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {54c34c61-3944-40e5-b9ea-5fd9b74a97ac}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f541ada2-d6a7-495c-bf7b-68268d4e1e5f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bea255a1-8c57-46eb-961c-959caf57ec1c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c9bea494-e2a5-4962-a3a7-6773cabbaf36}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {16efbdfc-1f91-463a-93bd-35c82c1857f3}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7e50a420-eb75-45f7-9d2f-d6241d7159df}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eb240e6c-0b77-4524-8a1d-61bb90f6f0b8}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0006b870-3ace-41a1-9aea-9c29d38e0a7e}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0bd77b1a-00e3-4184-bf90-d84caa84d085}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e9d36103-925c-45a8-9f74-2415bcac87a1}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0428eb32-2edb-44ec-bfa1-7d9db6ba13d5}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4d9cb4ad-e326-4bfa-9d22-3b7216c8147a}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cfdd8694-313d-448d-b660-f355d4db3412}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e4b950aa-fcb3-4259-a077-3c3bc5e45b4a}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a242fdd5-32d0-4bdd-a834-c1be9520437b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e76264d0-11d2-4a74-b8da-656f177f7895}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {96bca136-17b2-45fd-b7a3-79c82c0f4770}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ce3b4b5b-809c-47d3-a561-6c8ac82315cf}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e86612f-3685-4fc1-8dd8-1eaae88238ed}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {87fbe1fa-22a9-4276-9392-8926e9848c4f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {0d1fda4a-1cfd-4232-9b7c-344450e27e4a}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_AhT res_ds_res_gshp_vert_bore_central_clg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_RaT res_ds_res_gshp_vert_bore_central_clg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_gshp_vert_bore_central_clg_air_system_RaW-res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv = f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv = SALkQtot-res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0))*137.311, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_gshp_vert_bore_central_clg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt-res_ds_res_gshp_vert_bore_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv = res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh = 0-res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0))*200.686, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_gshp_vert_bore_central_clg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_gshp_vert_bore_central_clg_air_system_RaT-res_ds_res_gshp_vert_bore_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_gshp_vert_bore_central_clg_air_system_RaT, !- Program Line 31
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl=res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh=0-res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_gshp_vert_bore_central_clg_air_system_AhT-res_ds_res_gshp_vert_bore_central_clg_air_system_RaT), !- Program Line 35
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk=f_ret*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt-res_ds_res_gshp_vert_bore_central_clg_air_system_AhW), !- Program Line 38
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {f7bab1b9-ebb9-42da-bb8b-93a67db947fc}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_program, !- Name
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf = res_ds_res_gshp_vert_bore_central_clg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RaT = res_ds_res_gshp_vert_bore_central_clg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RaW = res_ds_res_gshp_vert_bore_central_clg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhT = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhW = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_gshp_vert_bore_central_clg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLkEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLkEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPlEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAhEquip_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLivMix_act = res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAhMix_act = res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  {5bf3e821-53ca-4b8f-85a8-42c3f50e6ba6}, !- Default Day Schedule Name
  {71eafab3-e621-4462-af72-4b03f7754ff9}, !- Summer Design Day Schedule Name
  {f26d3d7a-ae40-46b5-a733-78b22dd334a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bf3e821-53ca-4b8f-85a8-42c3f50e6ba6}, !- Handle
  Schedule Day 18,                        !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff7fd41c-0c2d-4e70-9e2d-574ba53fe654}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {18b5698d-85fd-47fe-a4de-e8032701778d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18b5698d-85fd-47fe-a4de-e8032701778d}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b34f68c-bbda-4216-b910-b29f53e8c6f2}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {716f6928-975f-48f2-9007-cb18d7e8f113}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {716f6928-975f-48f2-9007-cb18d7e8f113}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f99bfbff-c513-42eb-bd79-c1109a109969}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {71324e9c-490b-435c-a923-69d9ac2704a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71324e9c-490b-435c-a923-69d9ac2704a2}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6cc3801a-5deb-418d-966a-565a783b3ab4}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1a70d91b-06b2-45ed-a2c9-0972fef54d83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a70d91b-06b2-45ed-a2c9-0972fef54d83}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f344902-7e94-4a7f-86ab-1d31bd673bc6}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {30db296d-727d-4496-b125-317d6fc8d00b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30db296d-727d-4496-b125-317d6fc8d00b}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e4f0236-8617-41f1-9d03-bdc0bb9a67e7}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03525f21-1f8f-40b1-9fc8-b06584d4aa40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03525f21-1f8f-40b1-9fc8-b06584d4aa40}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95c50d5c-e4f4-4f86-a742-7b6f0803d7d6}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1228fbe-9c64-4b5a-a0f9-d226b4409dd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1228fbe-9c64-4b5a-a0f9-d226b4409dd0}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {560f5db0-8401-4146-8adf-69843656ee44}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4493c4c7-fd78-4088-a5aa-e14b614d23bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4493c4c7-fd78-4088-a5aa-e14b614d23bd}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e1c1245-bc96-4b66-a1df-c046f2fa4873}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e7c3c26d-7eba-40ba-94b3-db6dacc11007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7c3c26d-7eba-40ba-94b3-db6dacc11007}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e0775a4-d0c4-49d9-8791-8d2f0e11029b}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bdfa6229-05b0-4d4a-86d9-97b4eae868ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdfa6229-05b0-4d4a-86d9-97b4eae868ec}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43920faf-a7e7-4be6-934c-e2c439f62017}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fb27ae5-a66a-4af5-b19c-7f7c182b6f60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fb27ae5-a66a-4af5-b19c-7f7c182b6f60}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e219e22c-0540-40f3-90f9-f3d2015f8a4c}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {cef6a4fc-843e-4a5b-8d2c-4a909739ef16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23ce5ae1-53b2-4c7b-9a18-d73d23d541ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23ce5ae1-53b2-4c7b-9a18-d73d23d541ac}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f26d3d7a-ae40-46b5-a733-78b22dd334a8}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71eafab3-e621-4462-af72-4b03f7754ff9}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {5186f62a-8ee9-4019-9ea3-151692a94351}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  {f72bb6b3-acf6-4911-91f5-d72583202d8c}, !- Default Day Schedule Name
  {cff79f9f-6a58-4341-b542-81a79a138308}, !- Summer Design Day Schedule Name
  {a5fe779e-b5b8-41a4-996a-30eee83f787c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f72bb6b3-acf6-4911-91f5-d72583202d8c}, !- Handle
  Schedule Day 19,                        !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccefe456-4e88-4647-878d-5469fc4bef61}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {57b0bd16-66a3-41ac-a7d9-e907c78273b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57b0bd16-66a3-41ac-a7d9-e907c78273b3}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {654b310b-d174-46a0-a876-fdd18ed95414}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dc023dd0-bd82-4f9c-8063-8b94b142ca86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dc023dd0-bd82-4f9c-8063-8b94b142ca86}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {abb2bd5e-657c-493d-b1a5-0e70b6206ebe}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0ac67962-c219-45c9-9fe4-e72dc882ccd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ac67962-c219-45c9-9fe4-e72dc882ccd9}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccd30566-503c-431c-bed3-d4dc9d497914}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2556c0bc-253b-4a51-832f-66879890ec28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2556c0bc-253b-4a51-832f-66879890ec28}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f89a67d-a14b-44f4-85ac-9a0b2011becb}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c74253a5-5413-425a-b200-f129b762024b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c74253a5-5413-425a-b200-f129b762024b}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea9c5930-17b8-4e27-b7a3-044b81c8f0a0}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c20829d6-c27c-40d3-9844-37f34450e431}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c20829d6-c27c-40d3-9844-37f34450e431}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e19cade-994b-4d19-b27b-59671ce777a1}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3f7b6f79-9b3f-445f-8bd9-ae720dec974f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f7b6f79-9b3f-445f-8bd9-ae720dec974f}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {479abc70-bf80-4b63-82c6-ee214f214ee9}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d244514-c15f-400d-9625-a0d12931ec06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d244514-c15f-400d-9625-a0d12931ec06}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df53f83d-6a8d-4464-a97b-a2ffd67a4148}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e6c2696c-c0d7-4dfa-b7b3-6d38109c40ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6c2696c-c0d7-4dfa-b7b3-6d38109c40ba}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98020498-5105-427c-bf99-343865bfece5}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5af615cf-e9be-4be4-a783-8afbb7797757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5af615cf-e9be-4be4-a783-8afbb7797757}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ba63ccf-ccf5-4906-b840-52b7ac5641fa}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b203b302-51f7-498f-ab30-89094f43150d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b203b302-51f7-498f-ab30-89094f43150d}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d0a6f1f-b856-4229-8327-84076a23d20f}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {27e44cca-4355-4c60-b4a7-3c2f47b8cdc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4183431f-da36-45a7-b340-fe406154a3c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4183431f-da36-45a7-b340-fe406154a3c9}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a5fe779e-b5b8-41a4-996a-30eee83f787c}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff79f9f-6a58-4341-b542-81a79a138308}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {62a2a31f-c677-44cf-bc73-174455324fdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6cd49e23-e6d0-4c43-9552-b9eba0bb99c6}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Handle
  res mv_1 dryer exhaust schedule,        !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  {44c82252-7228-4671-8ee1-efab8da76ccb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44c82252-7228-4671-8ee1-efab8da76ccb}, !- Handle
  Schedule Day 20,                        !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc255f18-4afd-4b82-a8f1-24ccef9e228b}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset1, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {de350f4b-1674-42d8-9721-f87d88c44460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {de350f4b-1674-42d8-9721-f87d88c44460}, !- Handle
  res mv_1 dryer exhaust schedule allday1, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  10,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  20,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  40,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  50,                                     !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  10,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {e7442cd6-9a03-437d-bcde-8e5914d997b4}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset2, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a62e85c4-b323-4837-9ee6-00ae8878e245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a62e85c4-b323-4837-9ee6-00ae8878e245}, !- Handle
  res mv_1 dryer exhaust schedule allday2, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96861137-6524-46e7-99d4-cbea9087bb0c}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset3, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {809cf800-7872-4872-86b8-e8345ad95835}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {809cf800-7872-4872-86b8-e8345ad95835}, !- Handle
  res mv_1 dryer exhaust schedule allday3, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d47e6a0-abb1-4b9b-9c5d-cb1198d2aa37}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset4, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b6be43f9-f57c-4a0d-bb60-3ca2ff006bda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {b6be43f9-f57c-4a0d-bb60-3ca2ff006bda}, !- Handle
  res mv_1 dryer exhaust schedule allday4, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {266b7ac4-8671-4570-a5f6-8e7307cf050f}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset5, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fe33065-eff3-4f28-80e9-22b6e2f37b8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {3fe33065-eff3-4f28-80e9-22b6e2f37b8b}, !- Handle
  res mv_1 dryer exhaust schedule allday5, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  5,                                      !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  50,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  10,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  10,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  20,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  10,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  20,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  10,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  20,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  40,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  50,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  40,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  50,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {efbe3fe1-6f82-4ff3-80de-8fd1804568a8}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset6, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6195a270-3c10-4515-834f-de26202c7a5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {6195a270-3c10-4515-834f-de26202c7a5e}, !- Handle
  res mv_1 dryer exhaust schedule allday6, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb4b84a9-23f4-4366-8516-4e35b9dcb3d3}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset7, !- Name
  {c25c507e-6706-485c-9443-6da450123fb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb9533ad-8af3-4544-a424-2c52982794cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {bb9533ad-8af3-4544-a424-2c52982794cb}, !- Handle
  res mv_1 dryer exhaust schedule allday7, !- Name
  {a33294c4-315c-4f04-8d72-678b517f69bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  50,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  40,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  50,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:EnergyManagementSystem:Sensor,
  {7233a864-d83d-486b-99be-52f31f86c808}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  res mv_1 dryer exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9911e2b8-ccd2-4172-9e4e-b62e5920ea88}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {d5f32467-ba13-4c47-b628-56d64a514941}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f3cfbaf7-0b3e-4fb5-b975-3b9a90758cc0}, !- Handle
  res infil_1 house fan,                  !- Name
  {d5f32467-ba13-4c47-b628-56d64a514941}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ed9ab19b-0a18-4f76-812a-7f7f7f647bcf}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {f3cfbaf7-0b3e-4fb5-b975-3b9a90758cc0}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {72ec21f0-3983-4921-a06d-e12819d38c83}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {96a524fe-3c52-4c71-82c2-13d2d5186122}, !- Handle
  res infil_1 range fan,                  !- Name
  {72ec21f0-3983-4921-a06d-e12819d38c83}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e32d0d78-d9b2-40ed-ae4b-a61d53357d4f}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {96a524fe-3c52-4c71-82c2-13d2d5186122}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {c0c27098-c532-405f-a2e1-3e233f7eb347}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8f5612d-1a75-4fdc-ba6c-698aeb8a4dbb}, !- Handle
  res infil_1 bath fan,                   !- Name
  {c0c27098-c532-405f-a2e1-3e233f7eb347}, !- Electric Equipment Definition Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0e4481bb-8d25-483f-9d20-dac794c7cb26}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {d8f5612d-1a75-4fdc-ba6c-698aeb8a4dbb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {60458483-2466-44cb-b601-2663966e63d0}, !- Handle
  res infil_1 flow,                       !- Name
  {ddb6f243-c546-4141-a133-33ac15914a8a}, !- Space or SpaceType Name
  {7fe43168-4028-4a69-af1a-9bee7954de2f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {ef5006fd-9a26-4855-8953-718ffffba00e}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {60458483-2466-44cb-b601-2663966e63d0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a4b60543-c563-4447-ab72-92a83fc8e5d3}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 6.448627032468901,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0676,                         !- Program Line 10
  Set Cs = 0.0903,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0302, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {c636bcb4-e819-495d-8669-fa01729c393d}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a4b60543-c563-4447-ab72-92a83fc8e5d3}, !- Program Name 1
  {12cc4cae-2a1c-4676-8bde-6231293bf7fc}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {0146702a-b14a-46b3-ae31-bd246b074645}, !- Handle
  res ds res gshp vert bore central htg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {c59e677b-8fd6-4a60-9669-7cf4dacd2470}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {74b29b81-0d39-41c8-a459-d22d85a3a7d3}, !- Handle
  res ds res gshp vert bore central clg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {f7bab1b9-ebb9-42da-bb8b-93a67db947fc}; !- Program Name 1

OS:AdditionalProperties,
  {157fd108-33ee-4fcc-8107-419e0ac6fc88}, !- Handle
  {41fbddc8-8a85-46ea-a703-fa2cb1104da9}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.65705293782761898,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  73.730325908326733;                     !- Feature Value 2

OS:AdditionalProperties,
  {246ba6ed-f8f7-4703-aa89-b7b54d691587}, !- Handle
  {7bfabcd1-aa3d-4567-911d-ac06ec27d502}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

