!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Equip_GasBoiler_Autosize.osw

OS:Version,
  {31e0251a-cd94-49c2-8747-4b1a04724982}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:SimulationControl,
  {3e620707-5ee6-42bd-b767-a856c630e7bc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {c344fdf6-6d66-4246-9217-7566788fc8af}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {487995e1-f9e0-4fa8-bbd7-e2255b82500f}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {61355828-1e16-40a8-8952-308f1a2736f7}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {619139bf-7e2f-40e9-b6d5-74f678d90611}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5ac5558c-1521-4018-93d1-86488a82b59c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {96a58f81-480e-4817-aa2f-179d1f6559dd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {fd0e96a1-2aa2-42a9-bc2d-b3e3db1043b8}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {0122491d-9919-44ac-8a71-f98a4a9f9c9a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {f4604c08-1d0a-4d63-a38d-600947b2f92b}, !- Handle
  {0122491d-9919-44ac-8a71-f98a4a9f9c9a}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {1fac3447-75ba-4002-bfd9-837cff582d38}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {82540b92-40e8-4bca-a975-c2bf759bce5b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {b59dd346-d0b2-4763-9aa4-9c4dc3bb2a05}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {25345905-fda4-4aa8-b740-5ef3290bb048}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4f76d493-1376-440c-a602-d166f888ff79}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d9ec2a0-fa49-47c1-abc5-df44b21c9cea}, !- Zone Air Inlet Port List
  {5a6e6c91-82a6-4879-91be-1bf7afb27b5b}, !- Zone Air Exhaust Port List
  {e3a8e781-acb7-459d-b871-f7948cb77cdd}, !- Zone Air Node Name
  {4e555d47-3eef-487b-8073-459a8dd671eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e741dfc-da6b-487a-9b95-64f46d41e47d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c5ce01c-b5ea-4fef-8c27-9bef8363ba9b}, !- Handle
  Node 1,                                 !- Name
  {e3a8e781-acb7-459d-b871-f7948cb77cdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3a8e781-acb7-459d-b871-f7948cb77cdd}, !- Handle
  {91b8d1e3-9b8f-4a95-9bd7-6d60bad90314}, !- Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Source Object
  11,                                     !- Outlet Port
  {5c5ce01c-b5ea-4fef-8c27-9bef8363ba9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d9ec2a0-fa49-47c1-abc5-df44b21c9cea}, !- Handle
  {993ce52b-7693-4ffd-96a7-09a1f10bbe25}, !- Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}; !- HVAC Component

OS:PortList,
  {5a6e6c91-82a6-4879-91be-1bf7afb27b5b}, !- Handle
  {0c2fb41f-8f38-4030-b6d7-145c1af5f228}, !- Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}; !- HVAC Component

OS:PortList,
  {4e555d47-3eef-487b-8073-459a8dd671eb}, !- Handle
  {c5da9b33-23a0-425f-b2c5-daeafd15f65d}, !- Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}; !- HVAC Component

OS:Sizing:Zone,
  {7d861b3a-714f-4d86-adde-6a6b66b51a3c}, !- Handle
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ccfb695-5f34-40df-86a4-6f641831a1a1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {04265308-ba79-4af8-b048-fed7421dda50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5ff8b9a0-42bd-4423-a382-b4782e698774}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19ad2ea0-570c-4f33-9db3-4110fb5e0bb1}, !- Zone Air Inlet Port List
  {d0bf2d9f-2dcf-401f-83f9-6a3f94c7c632}, !- Zone Air Exhaust Port List
  {12782609-ebba-4c95-b7a6-5b22eecf0e23}, !- Zone Air Node Name
  {71a24b6f-10f0-4113-b0d7-ef0d558c0681}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bc9cf4e-c0e2-4bd4-b427-f99129ae2bcf}, !- Handle
  Node 2,                                 !- Name
  {12782609-ebba-4c95-b7a6-5b22eecf0e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12782609-ebba-4c95-b7a6-5b22eecf0e23}, !- Handle
  {aafc5887-8dcf-405e-939a-ae6e464a6ba6}, !- Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}, !- Source Object
  11,                                     !- Outlet Port
  {0bc9cf4e-c0e2-4bd4-b427-f99129ae2bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19ad2ea0-570c-4f33-9db3-4110fb5e0bb1}, !- Handle
  {b7e854c5-4fa5-4cb4-bbeb-e0b9517828bd}, !- Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}; !- HVAC Component

OS:PortList,
  {d0bf2d9f-2dcf-401f-83f9-6a3f94c7c632}, !- Handle
  {c62f5555-3f8b-4375-b452-658b3780e298}, !- Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}; !- HVAC Component

OS:PortList,
  {71a24b6f-10f0-4113-b0d7-ef0d558c0681}, !- Handle
  {ace65195-b3f9-453b-9ae6-8b68808720c3}, !- Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}; !- HVAC Component

OS:Sizing:Zone,
  {6e1b8548-ba42-4952-9345-356d72fbc227}, !- Handle
  {5ff8b9a0-42bd-4423-a382-b4782e698774}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c8ff59a-73da-427a-a11b-9bdd28044512}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}; !- Thermal Zone

OS:Space,
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Handle
  garage space,                           !- Name
  {064b78c9-433d-4073-9ef5-82d4ebda8279}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ff8b9a0-42bd-4423-a382-b4782e698774}; !- Thermal Zone Name

OS:Surface,
  {a8997a86-f838-4199-bb96-096674f74efb}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2b8ed2e2-4b2c-402b-a739-541f2482213c}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {f64f6ca1-022e-429d-a32f-837be7887f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006bb422-0837-4ca7-b107-d58aec4c792d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {d15a1cd6-f5d5-4b38-9eaa-136521dadfdb}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11b4715-57a1-4720-8f7c-c9af5af093d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ee706a-599b-4042-855c-496ab0313cb1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {d15a1cd6-f5d5-4b38-9eaa-136521dadfdb}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb0435f-beea-480d-990a-ec5c6413ff8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {196d589f-7cce-4fd6-b817-9141bc44a944}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {4f50ceab-6b99-4d1e-bd36-4842d7ffe2f5}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0a26ee-f069-453e-a3ac-f4fd4c8d7405}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {4f50ceab-6b99-4d1e-bd36-4842d7ffe2f5}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8e0f1b-d924-4137-8077-19bf0a53a759}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {968b6567-98f0-40eb-a66d-9bcb85c03691}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4da5ec-a922-44f8-b958-f25c16a8a334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {064b78c9-433d-4073-9ef5-82d4ebda8279}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Handle
  living space,                           !- Name
  {5acaa674-a38f-45cf-8970-dcd3ef2b1bff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}; !- Building Unit Name

OS:Surface,
  {bfad89aa-08d7-4133-b878-1ca045be575c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {13eaf69f-6a07-40fa-9752-a431cc26f750}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f290bb-8242-49e2-9267-e21802f61c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  8.91701625975123, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a76e5a50-0c40-4928-9fa2-ad5fac25b975}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378c6672-5d8e-4c45-be3b-438ed690dd8d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb0435f-beea-480d-990a-ec5c6413ff8d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {f531f5fb-fe41-4727-9088-a17c1bf5d623}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ee706a-599b-4042-855c-496ab0313cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11b4715-57a1-4720-8f7c-c9af5af093d5}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {f531f5fb-fe41-4727-9088-a17c1bf5d623}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006bb422-0837-4ca7-b107-d58aec4c792d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66817982-99e2-49a2-bc63-5a58dffddf90}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d6afd5e-3acc-450a-a702-e967088cc778}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {691bf8c7-e8e6-41ff-bdea-b1deefef2d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {5acaa674-a38f-45cf-8970-dcd3ef2b1bff}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Handle
  living space|story 2,                   !- Name
  {5acaa674-a38f-45cf-8970-dcd3ef2b1bff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}; !- Building Unit Name

OS:Surface,
  {9f4da5ec-a922-44f8-b958-f25c16a8a334}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {04298ad8-4559-49ea-93a6-d34078f11b2e}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8e0f1b-d924-4137-8077-19bf0a53a759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db086ac9-a550-4aa9-b89f-2a90c4f71484}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3beedc-8408-4863-93dd-314a5cefcc6f}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89bad4d-92f8-4234-aa12-397b2509ace5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74543a5-36bb-4a99-b857-c087d9aed36a}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d6afd5e-3acc-450a-a702-e967088cc778}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2575d62d-b353-4f2c-a551-8c06a707e6ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2575d62d-b353-4f2c-a551-8c06a707e6ac}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {13eaf69f-6a07-40fa-9752-a431cc26f750}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74543a5-36bb-4a99-b857-c087d9aed36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4f22f3-f07d-4648-bba0-fef22f86ebe2}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e07fa4e-426e-446e-a4ec-6fd82ed69bf5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.14365406493781, 1.5718270324689, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd668ae-3489-4aac-9560-801464137f0d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {b78034b1-b733-4201-9f92-426ee9dccddf}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.14365406493781, 1.5718270324689, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Handle
  finished attic space,                   !- Name
  {5acaa674-a38f-45cf-8970-dcd3ef2b1bff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1cc22b8a-fa59-46bb-a741-b7827a94db22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}; !- Building Unit Name

OS:ThermalZone,
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8891b874-919c-42ba-b9c5-72015d9e1fd4}, !- Zone Air Inlet Port List
  {8e7b4202-1a2b-41c5-b26e-d6618039e2d6}, !- Zone Air Exhaust Port List
  {bb4f8359-6397-444f-96ca-1a87e2473aff}, !- Zone Air Node Name
  {f5b6230f-81a8-434c-ba4e-7aa9226e4076}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b006ecd-a5fb-4941-8fc7-9d7c5e299a41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50237e05-2aa1-4191-90a4-35f58dedb784}, !- Handle
  Node 3,                                 !- Name
  {bb4f8359-6397-444f-96ca-1a87e2473aff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb4f8359-6397-444f-96ca-1a87e2473aff}, !- Handle
  {9d412204-9be4-48ba-8f95-943f33f4fb6f}, !- Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Source Object
  11,                                     !- Outlet Port
  {50237e05-2aa1-4191-90a4-35f58dedb784}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8891b874-919c-42ba-b9c5-72015d9e1fd4}, !- Handle
  {1ed54d0a-d791-494c-b168-7ed83509f6b0}, !- Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}; !- HVAC Component

OS:PortList,
  {8e7b4202-1a2b-41c5-b26e-d6618039e2d6}, !- Handle
  {69665a83-e3bf-40bf-9722-a73c5d1fe3d7}, !- Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}; !- HVAC Component

OS:PortList,
  {f5b6230f-81a8-434c-ba4e-7aa9226e4076}, !- Handle
  {1341b4fd-f32a-4418-8989-0f9d3851b5a7}, !- Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}; !- HVAC Component

OS:Sizing:Zone,
  {835ccf15-bfaa-44c4-8c85-ec4566f95b2b}, !- Handle
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83cc8847-544f-4d64-935b-e2e536e37f8a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {c329fd0e-7a0b-4ad8-a801-003d1730f136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Handle
  finished basement space,                !- Name
  {a384d09c-d277-4719-8b28-d6faa03d774d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}; !- Building Unit Name

OS:Surface,
  {78f6ba67-4bf1-4194-99c3-e608e6b9285a}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {ce48afa0-9027-4410-a4ec-25dc15995941}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  8.91701625975123, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ca8247bc-16f5-4492-a9aa-03c5ddf29345}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {c1e584ea-b98a-4207-a75f-f29329281089}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b92e01a-8c64-41b7-82af-d4dab4f40701}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {c1e584ea-b98a-4207-a75f-f29329281089}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cd8e40-b7c9-4b7c-86fc-00082fc73896}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {c1e584ea-b98a-4207-a75f-f29329281089}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca372c0-47c5-4829-9c2d-c32afedb4f22}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {2cce58be-62f0-45b9-84c7-74d111ad66fc}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd661e6-743a-4c8d-bc12-c14d0cd0f4ad}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {2cce58be-62f0-45b9-84c7-74d111ad66fc}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e68cec-b946-4b48-9f3a-5706fca9cca3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {c1e584ea-b98a-4207-a75f-f29329281089}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f290bb-8242-49e2-9267-e21802f61c88}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d6afd5e-3acc-450a-a702-e967088cc778}, !- Construction Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfad89aa-08d7-4133-b878-1ca045be575c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {a384d09c-d277-4719-8b28-d6faa03d774d}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {28c1c8f0-b3d8-4e66-b07d-7f0f7e1de2de}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {4f50ceab-6b99-4d1e-bd36-4842d7ffe2f5}, !- Construction Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691bf8c7-e8e6-41ff-bdea-b1deefef2d53}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {13eaf69f-6a07-40fa-9752-a431cc26f750}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66817982-99e2-49a2-bc63-5a58dffddf90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5c7ed252-5d63-4eb2-821a-34d23f8be2f0}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d6afd5e-3acc-450a-a702-e967088cc778}, !- Construction Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd5bc59-3e5e-4bbc-8025-4656ce42dc6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607dbf5f-0745-4cb4-a3c1-7d4689c6bc2f}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e07fa4e-426e-446e-a4ec-6fd82ed69bf5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999, !- X,Y,Z Vertex 3 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3884537c-6e31-4f1e-a56c-9563dd1781b2}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e07fa4e-426e-446e-a4ec-6fd82ed69bf5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999, !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec463dad-544b-47e0-9aa6-1dbc51f116af}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8fd5bc59-3e5e-4bbc-8025-4656ce42dc6c}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {13eaf69f-6a07-40fa-9752-a431cc26f750}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7ed252-5d63-4eb2-821a-34d23f8be2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbebd479-ebe3-42cf-a139-27107d81151d}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e07fa4e-426e-446e-a4ec-6fd82ed69bf5}, !- Construction Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925029e-016, 0,           !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -2.22044604925029e-016, 0, !- X,Y,Z Vertex 3 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999, !- X,Y,Z Vertex 4 {m}
  12.5746162597512, -2.22044604925029e-016, 0, !- X,Y,Z Vertex 5 {m}
  12.5746162597512, 3.14365406493781, 1.5718270324689; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {1e1db0be-ca98-4ae1-9207-225ced3e5fcf}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {2771b7ad-10af-48bc-963d-ff3c4106d56d}, !- Handle
  {1e1db0be-ca98-4ae1-9207-225ced3e5fcf}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {909a8fc9-1bdc-461a-aca8-f9f79428441f}, !- Handle
  {f7da6f26-da33-4a81-a207-2f719cbc01b0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoMechVentType,                 !- Feature Name 3
  String,                                 !- Feature Data Type 3
  exhaust,                                !- Feature Value 3
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  64.039999999999893,                     !- Feature Value 7
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoDuctsReturnRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsSupplyLoss,              !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.13696303696303697,                    !- Feature Value 10
  SizingInfoDuctsReturnLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.10009990009990012,                    !- Feature Value 11
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  680.79999999999791,                     !- Feature Value 12
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  646.75999999999794,                     !- Feature Value 13
  SizingInfoDuctsLocationZone,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  living zone,                            !- Feature Value 14
  SizingInfoDuctsLocationFrac,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.65000000000000002;                    !- Feature Value 15

OS:External:File,
  {83ab66b6-f21d-4916-a10c-a3174a1dae65}, !- Handle
  TMY_10-60min.csv,                       !- Name
  TMY_10-60min.csv;                       !- File Name

OS:Schedule:File,
  {b13e82a5-4eed-4d1c-ba90-7e8c39f0d592}, !- Handle
  res occupants schedule,                 !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  {83ab66b6-f21d-4916-a10c-a3174a1dae65}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {d8406f76-e94e-4e61-bf48-cd86c71d66bc}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d3ab773c-87f1-44a9-b27f-2b4fe6ddbd6d}, !- Schedule Type Limits Name
  {3c40b2f8-cdbc-4e12-ba57-12d205e47427}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c40b2f8-cdbc-4e12-ba57-12d205e47427}, !- Handle
  Schedule Day 3,                         !- Name
  {d3ab773c-87f1-44a9-b27f-2b4fe6ddbd6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {58a827a2-cf6c-4a87-9c60-d43c3d58af74}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976499,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {aa232337-2d1d-453a-ab9f-913f9e034429}, !- Handle
  res occupants|finished basement space,  !- Name
  {58a827a2-cf6c-4a87-9c60-d43c3d58af74}, !- People Definition Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space or SpaceType Name
  {b13e82a5-4eed-4d1c-ba90-7e8c39f0d592}, !- Number of People Schedule Name
  {d8406f76-e94e-4e61-bf48-cd86c71d66bc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {d3ab773c-87f1-44a9-b27f-2b4fe6ddbd6d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {78bd2056-9a73-4828-ad12-7a3b54b21a97}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.753066980023501,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5f78a792-c828-4270-af69-06c734fae53a}, !- Handle
  res occupants|living space|story 2,     !- Name
  {78bd2056-9a73-4828-ad12-7a3b54b21a97}, !- People Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  {b13e82a5-4eed-4d1c-ba90-7e8c39f0d592}, !- Number of People Schedule Name
  {d8406f76-e94e-4e61-bf48-cd86c71d66bc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d0277722-f48e-4457-9cd1-7f22f2f850b4}, !- Handle
  res occupants|finished attic space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.753066980023501,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {43be2ce0-d103-4ac1-81a4-1be9c2d0fffa}, !- Handle
  res occupants|finished attic space,     !- Name
  {d0277722-f48e-4457-9cd1-7f22f2f850b4}, !- People Definition Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space or SpaceType Name
  {b13e82a5-4eed-4d1c-ba90-7e8c39f0d592}, !- Number of People Schedule Name
  {d8406f76-e94e-4e61-bf48-cd86c71d66bc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {637aef7b-ca48-4135-8a7f-d8ccb3281258}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976499,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1b6dbdf9-832a-4282-8f98-59926534e963}, !- Handle
  res occupants|living space,             !- Name
  {637aef7b-ca48-4135-8a7f-d8ccb3281258}, !- People Definition Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space or SpaceType Name
  {b13e82a5-4eed-4d1c-ba90-7e8c39f0d592}, !- Number of People Schedule Name
  {d8406f76-e94e-4e61-bf48-cd86c71d66bc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {9b3ff0b9-a6b8-4b3f-b4f5-40bb3890da7d}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {98daa18b-66e8-457d-a3c3-f12316683f0c}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {9b3ff0b9-a6b8-4b3f-b4f5-40bb3890da7d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 6.4486270324689,        !- X,Y,Z Vertex 2 {m}
  -3.048, 6.28730812987561, 6.4486270324689, !- X,Y,Z Vertex 3 {m}
  -3.048, 6.28730812987561, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f0c25da-7966-4bd7-90da-1193f8f16e75}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {9b3ff0b9-a6b8-4b3f-b4f5-40bb3890da7d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.6226162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  15.6226162597512, 6.28730812987561, 6.4486270324689, !- X,Y,Z Vertex 2 {m}
  15.6226162597512, -3.048, 6.4486270324689, !- X,Y,Z Vertex 3 {m}
  15.6226162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55895283-327e-4527-8cb7-24f193bfea8f}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {a6ccf5aa-84ff-4bcf-8b25-cb5bf05f13e4}, !- Construction Name
  {f3493e1d-a9b8-4eb8-830f-34ea016fbaf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3493e1d-a9b8-4eb8-830f-34ea016fbaf3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f1ac05-a11a-4d92-a46e-8301d052740e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Construction Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b165777-bb06-4bd9-9a84-ec49ce7a4883}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.06824420137657, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.06824420137657, 0, 0.969071802352172, !- X,Y,Z Vertex 2 {m}
  2.94185875325041, 0, 0.969071802352172, !- X,Y,Z Vertex 3 {m}
  2.94185875325041, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a737d66-46c0-4c1c-bf35-2082ced504d4}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00281875325041, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.00281875325041, 0, 0.969071802352172, !- X,Y,Z Vertex 2 {m}
  3.87643330512425, 0, 0.969071802352172, !- X,Y,Z Vertex 3 {m}
  3.87643330512425, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21ad2ac4-3b04-4f7c-8be4-3490ae339ffc}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.04058295462698, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.04058295462698, 0, 0.969071802352172, !- X,Y,Z Vertex 2 {m}
  5.91419750650082, 0, 0.969071802352172, !- X,Y,Z Vertex 3 {m}
  5.91419750650082, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1337daf1-6e4b-4622-9339-81596abf2b4f}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.97515750650082, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.97515750650082, 0, 0.969071802352172, !- X,Y,Z Vertex 2 {m}
  6.84877205837466, 0, 0.969071802352172, !- X,Y,Z Vertex 3 {m}
  6.84877205837466, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dc61855-1a49-459f-8172-07feb5fbb17d}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {6f3beedc-8408-4863-93dd-314a5cefcc6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9240690253123, -3.048, 2.1336,        !- X,Y,Z Vertex 1 {m}
  9.9240690253123, -3.048, 1.07884077649292, !- X,Y,Z Vertex 2 {m}
  10.7153362597512, -3.048, 1.07884077649292, !- X,Y,Z Vertex 3 {m}
  10.7153362597512, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6e6ad2b-ea81-4cf7-91f8-ba3a5da89d7f}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {6f3beedc-8408-4863-93dd-314a5cefcc6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.7762962597512, -3.048, 2.1336,       !- X,Y,Z Vertex 1 {m}
  10.7762962597512, -3.048, 1.07884077649292, !- X,Y,Z Vertex 2 {m}
  11.5675634941901, -3.048, 1.07884077649292, !- X,Y,Z Vertex 3 {m}
  11.5675634941901, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a340cd0d-3514-47f6-b18d-43efecc8c627}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.82032448812722, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.82032448812722, 0, 1.03968817697174,  !- X,Y,Z Vertex 2 {m}
  3.64096351515517, 0, 1.03968817697174,  !- X,Y,Z Vertex 3 {m}
  3.64096351515517, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6a1bf2f-0bd6-49fc-958a-dfe9ca0b3a05}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.70192351515517, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.70192351515517, 0, 1.03968817697174,  !- X,Y,Z Vertex 2 {m}
  4.52256254218312, 0, 1.03968817697174,  !- X,Y,Z Vertex 3 {m}
  4.52256254218312, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c828065-f77a-43e2-9a55-a0cc4ce45665}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44311086042525, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.44311086042525, 0, 1.03968817697174,  !- X,Y,Z Vertex 2 {m}
  6.2637498874532, 0, 1.03968817697174,   !- X,Y,Z Vertex 3 {m}
  6.2637498874532, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e896162f-8b87-40e9-b107-bf14adfad50f}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3247098874532, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  6.3247098874532, 0, 1.03968817697174,   !- X,Y,Z Vertex 2 {m}
  7.14534891448115, 0, 1.03968817697174,  !- X,Y,Z Vertex 3 {m}
  7.14534891448115, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b97510d2-a5b2-4704-8f2e-bd11a37495c2}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3714309396058, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.3714309396058, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  9.4614421948134, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  9.4614421948134, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e841dad5-38f9-4fc3-848f-56959f253409}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4004821948134, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.4004821948134, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  8.49049345002097, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  8.49049345002097, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88fa034-7b0b-4832-adb3-fe69c3ae34a3}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.22777687466803, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.22777687466803, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  6.3177881298756, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  6.3177881298756, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f981d277-8924-4845-ac21-d44d2d17ad69}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2568281298756, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.2568281298756, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  5.34683938508317, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  5.34683938508317, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {782ccbfe-b4ff-48b5-b630-ea9ba26b2a4b}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.59864843733401, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.59864843733401, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  2.68865969254158, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  2.68865969254158, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51b5e684-0115-4e5b-bb18-8a82f1ae239f}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3714309396058, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.3714309396058, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  9.4614421948134, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  9.4614421948134, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ace32a42-2195-4b8b-86b4-b34cba87e26f}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4004821948134, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.4004821948134, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  8.49049345002097, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  8.49049345002097, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {895589d2-f29d-46ed-934c-0c25219a0d1d}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.22777687466803, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.22777687466803, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  6.3177881298756, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  6.3177881298756, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4461986-2bce-43b1-8ef7-30e2b8abfa8b}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2568281298756, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.2568281298756, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  5.34683938508317, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  5.34683938508317, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b8955d-7b87-4434-810d-b6025c1f109c}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.59864843733401, 6.28730812987561, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.59864843733401, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  2.68865969254158, 6.28730812987561, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  2.68865969254158, 6.28730812987561, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ea2d659-9fd2-40dd-a31d-7ae93ca28481}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {c89bad4d-92f8-4234-aa12-397b2509ace5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.91701625975123, -0.740597902492407, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -0.740597902492407, 1.12995484402238, !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -1.49352, 1.12995484402238, !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -1.49352, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb193f-d08e-4ceb-8a51-dc38088b73ff}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {c89bad4d-92f8-4234-aa12-397b2509ace5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.91701625975123, -1.55448, 2.1336,     !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -1.55448, 1.12995484402238, !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -2.30740209750759, 1.12995484402238, !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -2.30740209750759, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64852033-b21c-44a9-aeda-7e73397b2da9}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {db086ac9-a550-4aa9-b89f-2a90c4f71484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.10495491653975, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.10495491653975, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 4.22201875325041, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 4.22201875325041, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {230ea0d4-3d64-487b-98a4-5726fb7dcc7e}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {db086ac9-a550-4aa9-b89f-2a90c4f71484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.16105875325041, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.16105875325041, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 3.27812258996107, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 3.27812258996107, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aff9f03e-3d0b-44d5-8072-fa5f1d95f49b}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {db086ac9-a550-4aa9-b89f-2a90c4f71484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.53723745826987, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.53723745826987, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 1.65430129498053, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 1.65430129498053, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa9fa694-7773-4d18-aa7a-ecb2f660a8dd}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {a76e5a50-0c40-4928-9fa2-ad5fac25b975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.10495491653975, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.10495491653975, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 4.22201875325041, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 4.22201875325041, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ed08e5-5396-4925-bc15-29da9fbcfa35}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {a76e5a50-0c40-4928-9fa2-ad5fac25b975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.16105875325041, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.16105875325041, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 3.27812258996107, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 3.27812258996107, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a986aa73-486d-4fe3-9de4-8435de618609}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {a76e5a50-0c40-4928-9fa2-ad5fac25b975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.53723745826987, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.53723745826987, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 1.65430129498053, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 1.65430129498053, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7158845f-4c3f-4c51-a126-82059a2e1b17}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, -1.58953836060099, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -1.58953836060099, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, -0.744652967531097, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -0.744652967531097, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85ef821a-3e73-46f1-858c-d35ba75b3c6b}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, -0.683692967531098, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -0.683692967531098, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 0.161192425538794, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 0.161192425538794, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdba053c-38c9-4983-b84e-e7ffd746d81c}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, 0.744288671867913, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0.744288671867913, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 1.58917406493781, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 1.58917406493781, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {918b0a35-c144-42c2-a1e7-9fc327bd8363}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, 1.65013406493781, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 1.65013406493781, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 2.4950194580077, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 2.4950194580077, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4787c84f-c7bf-4f94-91e7-5fcbc349d502}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, 3.53103840087176, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.53103840087176, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 4.37592379394165, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 4.37592379394165, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eca3e108-76c4-4ff7-af7b-221efae45f1a}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {378c6672-5d8e-4c45-be3b-438ed690dd8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, 3.85025583206748, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.85025583206748, 1.08463799558386, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 4.63717406493781, 1.08463799558386, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 4.63717406493781, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03fd0837-e687-4c7f-a529-271b95b90371}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Construction Name
  {378c6672-5d8e-4c45-be3b-438ed690dd8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5746162597512, 4.6981340649378, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 4.6981340649378, 1.08463799558386, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 5.48505229780813, 1.08463799558386, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 5.48505229780813, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ea9f26ef-6694-4a85-bd50-50de9ed305f0}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8dc61855-1a49-459f-8172-07feb5fbb17d}; !- Shaded Object Name

OS:ShadingSurface,
  {9d7e9957-41af-4f40-9d2c-94c3ab1b8320}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ea9f26ef-6694-4a85-bd50-50de9ed305f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.8677362597512, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.7716690253123, -3.048, 2.286,         !- X,Y,Z Vertex 2 {m}
  9.7716690253123, -3.6576, 2.286,        !- X,Y,Z Vertex 3 {m}
  10.8677362597512, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {99aa8b86-c25b-40f2-b86a-a71c6009d7d4}, !- Handle
  {8dc61855-1a49-459f-8172-07feb5fbb17d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {44674d5b-3e17-4fc5-ab94-08b7be39c9cb}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fa9fa694-7773-4d18-aa7a-ecb2f660a8dd}; !- Shaded Object Name

OS:ShadingSurface,
  {c2bcaadf-50ef-4eac-a484-69c2a27cebed}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {44674d5b-3e17-4fc5-ab94-08b7be39c9cb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.06961875325041, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.25735491653975, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.25735491653975, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.06961875325041, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7ee1c7c0-fb39-466d-9f42-8294889c4d36}, !- Handle
  {fa9fa694-7773-4d18-aa7a-ecb2f660a8dd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6aeb806e-3a90-4536-971e-b6a8ca5893a9}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {782ccbfe-b4ff-48b5-b630-ea9ba26b2a4b}; !- Shaded Object Name

OS:ShadingSurface,
  {433d04c5-6663-4140-a87d-df9523663c40}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6aeb806e-3a90-4536-971e-b6a8ca5893a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53625969254158, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  3.75104843733401, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  3.75104843733401, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  2.53625969254158, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f190d87-bff6-4ad2-9d90-0575557f59a2}, !- Handle
  {782ccbfe-b4ff-48b5-b630-ea9ba26b2a4b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4ae5c90c-61e4-4f05-a364-ce538304ce49}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21ad2ac4-3b04-4f7c-8be4-3490ae339ffc}; !- Shaded Object Name

OS:ShadingSurface,
  {0af25df5-22f1-477e-9bde-484bebcfd673}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4ae5c90c-61e4-4f05-a364-ce538304ce49}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.06659750650082, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.88818295462698, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.88818295462698, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.06659750650082, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6fdc8013-023d-4ec1-b745-e3bd51b84bf9}, !- Handle
  {21ad2ac4-3b04-4f7c-8be4-3490ae339ffc}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {125333a2-95de-4053-9e89-275c203af0f8}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {64852033-b21c-44a9-aeda-7e73397b2da9}; !- Shaded Object Name

OS:ShadingSurface,
  {08b11a78-5a08-4061-b75e-b54c67296483}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {125333a2-95de-4053-9e89-275c203af0f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.06961875325041, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.25735491653975, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.25735491653975, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.06961875325041, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {62f2b421-027f-414d-bbb2-cb08b64878a1}, !- Handle
  {64852033-b21c-44a9-aeda-7e73397b2da9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ee9ea352-89b3-4101-86e6-ce8e2030d67d}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2b165777-bb06-4bd9-9a84-ec49ce7a4883}; !- Shaded Object Name

OS:ShadingSurface,
  {2a9e352b-dca2-4fb2-8afe-f1dc2173c071}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ee9ea352-89b3-4101-86e6-ce8e2030d67d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.09425875325041, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  1.91584420137657, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.91584420137657, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.09425875325041, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46e1d26a-71e8-4d8a-a997-e2ba34ec2987}, !- Handle
  {2b165777-bb06-4bd9-9a84-ec49ce7a4883}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7f264482-45ec-4dcf-bfec-6b012bd24b2c}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a737d66-46c0-4c1c-bf35-2082ced504d4}; !- Shaded Object Name

OS:ShadingSurface,
  {ce62a72e-2bcc-4f6d-90da-19eedf0687b2}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {7f264482-45ec-4dcf-bfec-6b012bd24b2c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.02883330512425, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.85041875325041, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.85041875325041, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.02883330512425, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78a38c12-965a-4907-a93f-cfae1dccf1df}, !- Handle
  {0a737d66-46c0-4c1c-bf35-2082ced504d4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {51b42f35-4d6b-464c-bd05-8fd279d0a720}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a340cd0d-3514-47f6-b18d-43efecc8c627}; !- Shaded Object Name

OS:ShadingSurface,
  {413c8135-f322-4be3-a152-e534297db2d7}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {51b42f35-4d6b-464c-bd05-8fd279d0a720}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.79336351515517, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.66792448812722, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.66792448812722, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.79336351515517, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {217ff2bf-8c61-42ac-80a0-d0d55a9f60a0}, !- Handle
  {a340cd0d-3514-47f6-b18d-43efecc8c627}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f1851523-251b-4bf7-af84-ec27faf0a600}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1337daf1-6e4b-4622-9339-81596abf2b4f}; !- Shaded Object Name

OS:ShadingSurface,
  {fcdaaebf-3deb-4aae-93f3-ed54e42c9366}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f1851523-251b-4bf7-af84-ec27faf0a600}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.00117205837466, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.82275750650082, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.82275750650082, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.00117205837466, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {412e6234-a338-463f-acc8-a9aa18eebe57}, !- Handle
  {1337daf1-6e4b-4622-9339-81596abf2b4f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a46eb8ac-4f3d-48bd-b324-be704a21f6e3}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b97510d2-a5b2-4704-8f2e-bd11a37495c2}; !- Shaded Object Name

OS:ShadingSurface,
  {e10055d5-0d91-4076-896d-3992210840e7}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a46eb8ac-4f3d-48bd-b324-be704a21f6e3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.3090421948134, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  10.5238309396058, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  10.5238309396058, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  9.3090421948134, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {abc6d9cd-e0c4-49ef-a10c-f6d76f31aca0}, !- Handle
  {b97510d2-a5b2-4704-8f2e-bd11a37495c2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2e985b55-4a30-4edd-8b84-715b0fde7214}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f6e6ad2b-ea81-4cf7-91f8-ba3a5da89d7f}; !- Shaded Object Name

OS:ShadingSurface,
  {9152068a-d464-4a8d-bb93-c07a6b19c33d}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2e985b55-4a30-4edd-8b84-715b0fde7214}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7199634941901, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  10.6238962597512, -3.048, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.6238962597512, -3.6576, 2.286,       !- X,Y,Z Vertex 3 {m}
  11.7199634941901, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bdfa0abb-c801-4717-8cce-aba3d6c40f83}, !- Handle
  {f6e6ad2b-ea81-4cf7-91f8-ba3a5da89d7f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {daf53e31-374b-43a6-ba5c-5915799e762f}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6a1bf2f-0bd6-49fc-958a-dfe9ca0b3a05}; !- Shaded Object Name

OS:ShadingSurface,
  {3c61795f-910e-4c89-8463-e5d6b98d717b}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {daf53e31-374b-43a6-ba5c-5915799e762f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.67496254218312, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.54952351515517, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.54952351515517, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.67496254218312, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {abf25b9d-753d-4798-adcc-5813639827f5}, !- Handle
  {d6a1bf2f-0bd6-49fc-958a-dfe9ca0b3a05}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {90943c4e-e7c1-4e3d-bf34-b36fb13a8420}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a986aa73-486d-4fe3-9de4-8435de618609}; !- Shaded Object Name

OS:ShadingSurface,
  {87084b15-c0ab-4228-9c46-04009daa8272}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {90943c4e-e7c1-4e3d-bf34-b36fb13a8420}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.50190129498053, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.68963745826987, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.68963745826987, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.50190129498053, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {143ecb0f-9cc9-4e43-a4cc-eb6a868a59cf}, !- Handle
  {a986aa73-486d-4fe3-9de4-8435de618609}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b7477d62-46a9-4284-a4b2-3df5d1c407d7}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c828065-f77a-43e2-9a55-a0cc4ce45665}; !- Shaded Object Name

OS:ShadingSurface,
  {54de428d-0472-4c9d-b328-ab7b6d445951}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b7477d62-46a9-4284-a4b2-3df5d1c407d7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.4161498874532, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  5.29071086042525, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.29071086042525, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.4161498874532, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc9fcfe0-00f0-4419-b08c-5e2c41fb0ed9}, !- Handle
  {8c828065-f77a-43e2-9a55-a0cc4ce45665}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0bc0377e-8234-4801-a91d-24bb54d83b49}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4787c84f-c7bf-4f94-91e7-5fcbc349d502}; !- Shaded Object Name

OS:ShadingSurface,
  {f3189ed0-83a1-4e62-8262-cd5a5fc731e4}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0bc0377e-8234-4801-a91d-24bb54d83b49}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 4.52832379394165, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.37863840087176, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, 3.37863840087176, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 4.52832379394165, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a8d9888d-4de4-473b-be8f-176fa1717d5d}, !- Handle
  {4787c84f-c7bf-4f94-91e7-5fcbc349d502}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b29ff8ff-ac9f-4b9c-ac4c-ddcdd104667b}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {89ed08e5-5396-4925-bc15-29da9fbcfa35}; !- Shaded Object Name

OS:ShadingSurface,
  {4e280c4f-5145-4e94-9b29-cb523f4b7be7}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {b29ff8ff-ac9f-4b9c-ac4c-ddcdd104667b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.12572258996107, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.31345875325041, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.31345875325041, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.12572258996107, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50eb7ba5-e1ad-4fac-b5f6-8cf53fd83076}, !- Handle
  {89ed08e5-5396-4925-bc15-29da9fbcfa35}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1f159dd1-b5ae-4cf4-be64-0eaa97a533fd}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e896162f-8b87-40e9-b107-bf14adfad50f}; !- Shaded Object Name

OS:ShadingSurface,
  {99641cba-308f-46cf-b8d0-dcfefa5c8113}, !- Handle
  Surface 13 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1f159dd1-b5ae-4cf4-be64-0eaa97a533fd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.29774891448115, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.1723098874532, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  6.1723098874532, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  7.29774891448115, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {652d26ef-df9e-469a-9fbd-d00c6522799a}, !- Handle
  {e896162f-8b87-40e9-b107-bf14adfad50f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {58c734f8-4aca-49c6-858e-2ece22d345cb}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e841dad5-38f9-4fc3-848f-56959f253409}; !- Shaded Object Name

OS:ShadingSurface,
  {4d954dbd-1e07-47a2-99c6-d02e17f4dd28}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {58c734f8-4aca-49c6-858e-2ece22d345cb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.33809345002097, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  9.5528821948134, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  9.5528821948134, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  8.33809345002097, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5bfc431-2bb4-419c-9587-fae2ac793099}, !- Handle
  {e841dad5-38f9-4fc3-848f-56959f253409}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {af8277a1-91e2-4e85-ae8c-f3e2f01d789d}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b88fa034-7b0b-4832-adb3-fe69c3ae34a3}; !- Shaded Object Name

OS:ShadingSurface,
  {c71aa545-63b1-466f-9063-05c947332810}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {af8277a1-91e2-4e85-ae8c-f3e2f01d789d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1653881298756, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  7.38017687466803, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  7.38017687466803, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  6.1653881298756, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {68712a6a-4df8-4884-ae6e-fe93d5a84f74}, !- Handle
  {b88fa034-7b0b-4832-adb3-fe69c3ae34a3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8264a886-988e-4b3b-a982-9dfa6484d5c5}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f981d277-8924-4845-ac21-d44d2d17ad69}; !- Shaded Object Name

OS:ShadingSurface,
  {14b78a63-0e71-4f61-a88b-aca1c84247be}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8264a886-988e-4b3b-a982-9dfa6484d5c5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.19443938508317, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  6.4092281298756, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  6.4092281298756, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  5.19443938508317, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50dbd5a5-4759-4302-b18e-460878413014}, !- Handle
  {f981d277-8924-4845-ac21-d44d2d17ad69}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {326a7188-5346-4827-8fca-73c3d528a7ef}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {51b5e684-0115-4e5b-bb18-8a82f1ae239f}; !- Shaded Object Name

OS:ShadingSurface,
  {a82a75c4-70bc-41b5-9709-a10e467196dc}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {326a7188-5346-4827-8fca-73c3d528a7ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.3090421948134, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  10.5238309396058, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  10.5238309396058, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  9.3090421948134, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {182c8e84-ff35-4db7-b03e-5463bfab1d7c}, !- Handle
  {51b5e684-0115-4e5b-bb18-8a82f1ae239f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {efb909e2-7511-48b6-ac9b-678b535c7a6c}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ace32a42-2195-4b8b-86b4-b34cba87e26f}; !- Shaded Object Name

OS:ShadingSurface,
  {88f9ec22-9b64-4860-b438-9246c4c9fe88}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {efb909e2-7511-48b6-ac9b-678b535c7a6c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.33809345002097, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  9.5528821948134, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  9.5528821948134, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  8.33809345002097, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c903060-abf4-4681-8620-76af7a9c9b3a}, !- Handle
  {ace32a42-2195-4b8b-86b4-b34cba87e26f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7555c649-7301-4e44-b821-c68f94375c5e}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {895589d2-f29d-46ed-934c-0c25219a0d1d}; !- Shaded Object Name

OS:ShadingSurface,
  {9282985c-dd04-4228-b237-af05fffc1640}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {7555c649-7301-4e44-b821-c68f94375c5e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1653881298756, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  7.38017687466803, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  7.38017687466803, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  6.1653881298756, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75f1d7cb-2943-4ed8-b254-089450fdef89}, !- Handle
  {895589d2-f29d-46ed-934c-0c25219a0d1d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5a6924b4-3ee5-4ff7-9c70-b72033c1d675}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4461986-2bce-43b1-8ef7-30e2b8abfa8b}; !- Shaded Object Name

OS:ShadingSurface,
  {ee8a3d7a-74e8-47e3-a6d2-a4f736ffde63}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5a6924b4-3ee5-4ff7-9c70-b72033c1d675}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.19443938508317, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  6.4092281298756, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  6.4092281298756, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  5.19443938508317, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e24d652-b3f1-449a-959e-776c1552bb12}, !- Handle
  {f4461986-2bce-43b1-8ef7-30e2b8abfa8b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {cb480a7c-1d44-4c43-a4d4-8c74352672b6}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f7b8955d-7b87-4434-810d-b6025c1f109c}; !- Shaded Object Name

OS:ShadingSurface,
  {8eb11bed-87a0-492d-a8f7-8553c3d5f6f4}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {cb480a7c-1d44-4c43-a4d4-8c74352672b6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53625969254158, 6.28730812987561, 2.286, !- X,Y,Z Vertex 1 {m}
  3.75104843733401, 6.28730812987561, 2.286, !- X,Y,Z Vertex 2 {m}
  3.75104843733401, 6.89690812987561, 2.286, !- X,Y,Z Vertex 3 {m}
  2.53625969254158, 6.89690812987561, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {04030adc-5fae-4149-a93a-a587d97f8dd5}, !- Handle
  {f7b8955d-7b87-4434-810d-b6025c1f109c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {67430675-9ad1-43a0-80a9-31b37b075943}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2ea2d659-9fd2-40dd-a31d-7ae93ca28481}; !- Shaded Object Name

OS:ShadingSurface,
  {ff846f1b-10eb-4c96-b995-4ece0e89580b}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {67430675-9ad1-43a0-80a9-31b37b075943}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.91701625975123, -1.64592, 2.286,      !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -0.588197902492407, 2.286, !- X,Y,Z Vertex 2 {m}
  8.30741625975123, -0.588197902492407, 2.286, !- X,Y,Z Vertex 3 {m}
  8.30741625975123, -1.64592, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d3c4462-39c1-49fb-9359-b8a599d899d3}, !- Handle
  {2ea2d659-9fd2-40dd-a31d-7ae93ca28481}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {78c39bae-a32e-46b3-ba4c-ad59adf9ac0d}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7fb193f-d08e-4ceb-8a51-dc38088b73ff}; !- Shaded Object Name

OS:ShadingSurface,
  {cd21b7ca-917f-4304-85e2-62a3d87761ca}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {78c39bae-a32e-46b3-ba4c-ad59adf9ac0d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.91701625975123, -2.45980209750759, 2.286, !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -1.40208, 2.286,      !- X,Y,Z Vertex 2 {m}
  8.30741625975123, -1.40208, 2.286,      !- X,Y,Z Vertex 3 {m}
  8.30741625975123, -2.45980209750759, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d1d5ec5-d2f0-4dfc-8620-85a7a966c84d}, !- Handle
  {d7fb193f-d08e-4ceb-8a51-dc38088b73ff}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4175e339-92b8-4530-892f-bc1d646b2618}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {230ea0d4-3d64-487b-98a4-5726fb7dcc7e}; !- Shaded Object Name

OS:ShadingSurface,
  {a171a2a4-cf8e-4a40-b636-3af843b81cf9}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4175e339-92b8-4530-892f-bc1d646b2618}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.12572258996107, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.31345875325041, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.31345875325041, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.12572258996107, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a6380501-f818-4d97-95bf-0e5d9743f328}, !- Handle
  {230ea0d4-3d64-487b-98a4-5726fb7dcc7e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4d617a7c-b4ea-49b3-8daa-0eb85d898b08}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aff9f03e-3d0b-44d5-8072-fa5f1d95f49b}; !- Shaded Object Name

OS:ShadingSurface,
  {cd96b811-da4c-451b-abbd-f6f47b4487b8}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4d617a7c-b4ea-49b3-8daa-0eb85d898b08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.50190129498053, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.68963745826987, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.68963745826987, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.50190129498053, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ed58b164-920c-4f0f-ad1e-1e84c8c08a29}, !- Handle
  {aff9f03e-3d0b-44d5-8072-fa5f1d95f49b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c1fc32fe-96c8-46b4-afca-0565aafc6bc9}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7158845f-4c3f-4c51-a126-82059a2e1b17}; !- Shaded Object Name

OS:ShadingSurface,
  {0f9dd614-820b-4626-85e5-0b589f7a8f12}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c1fc32fe-96c8-46b4-afca-0565aafc6bc9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, -0.592252967531097, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -1.74193836060099, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, -1.74193836060099, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, -0.592252967531097, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f8dd623-6258-4c88-9bbb-80406113172e}, !- Handle
  {7158845f-4c3f-4c51-a126-82059a2e1b17}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dfa82d0f-da9e-4e75-a216-e635f135899e}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ef821a-3e73-46f1-858c-d35ba75b3c6b}; !- Shaded Object Name

OS:ShadingSurface,
  {0e317bae-db4a-44c6-96f9-747777a6b097}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {dfa82d0f-da9e-4e75-a216-e635f135899e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 0.313592425538794, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -0.836092967531098, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, -0.836092967531098, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 0.313592425538794, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0db5bc62-14d5-4229-83e7-dc4bcf6942c8}, !- Handle
  {85ef821a-3e73-46f1-858c-d35ba75b3c6b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5cbc276e-dae8-4d46-bda8-8c9a7b429d1a}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fdba053c-38c9-4983-b84e-e7ffd746d81c}; !- Shaded Object Name

OS:ShadingSurface,
  {65e36fff-7f43-4c44-8bdb-b81234ee0911}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5cbc276e-dae8-4d46-bda8-8c9a7b429d1a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 1.74157406493781, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0.591888671867913, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, 0.591888671867913, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 1.74157406493781, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b9c05dc4-a1bf-4575-ba1a-28a27a2ead88}, !- Handle
  {fdba053c-38c9-4983-b84e-e7ffd746d81c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {be6d541b-eda4-41f7-b826-d79dbe56f899}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {918b0a35-c144-42c2-a1e7-9fc327bd8363}; !- Shaded Object Name

OS:ShadingSurface,
  {3b2454d3-f777-4780-af96-975503c6e6a0}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {be6d541b-eda4-41f7-b826-d79dbe56f899}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 2.6474194580077, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 1.49773406493781, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, 1.49773406493781, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 2.6474194580077, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be3ca52f-645f-4212-b6c1-a4ff0abad34a}, !- Handle
  {918b0a35-c144-42c2-a1e7-9fc327bd8363}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fae6f07e-96cd-4eff-9e25-6372de97a682}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eca3e108-76c4-4ff7-af7b-221efae45f1a}; !- Shaded Object Name

OS:ShadingSurface,
  {a1aedac4-40c4-4dad-8e1a-f0654f3147d2}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fae6f07e-96cd-4eff-9e25-6372de97a682}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 4.78957406493781, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.69785583206748, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, 3.69785583206748, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 4.78957406493781, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08aad348-7f06-44a1-94c5-37f82654bb9c}, !- Handle
  {eca3e108-76c4-4ff7-af7b-221efae45f1a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c93d50d8-699c-4c4d-ab96-9499449a27e6}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03fd0837-e687-4c7f-a529-271b95b90371}; !- Shaded Object Name

OS:ShadingSurface,
  {0332e58b-7d90-44cd-bfef-ca029e4370f1}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c93d50d8-699c-4c4d-ab96-9499449a27e6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5746162597512, 5.63745229780813, 2.286, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 4.5457340649378, 2.286, !- X,Y,Z Vertex 2 {m}
  13.1842162597512, 4.5457340649378, 2.286, !- X,Y,Z Vertex 3 {m}
  13.1842162597512, 5.63745229780813, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07724d2a-3817-41c8-ba27-f26319b46736}, !- Handle
  {03fd0837-e687-4c7f-a529-271b95b90371}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {ab951eb8-5831-4c14-97bc-3eb2088e7c57}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {b14114a9-4751-441d-a135-81f14036d218}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {8e4951f9-e320-4f90-9497-7c7db6b65d05}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0475588428131741,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {1e07fa4e-426e-446e-a4ec-6fd82ed69bf5}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {ab951eb8-5831-4c14-97bc-3eb2088e7c57}, !- Layer 1
  {b14114a9-4751-441d-a135-81f14036d218}, !- Layer 2
  {8e4951f9-e320-4f90-9497-7c7db6b65d05}, !- Layer 3
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 4

OS:AdditionalProperties,
  {b765a68e-0c82-4296-bfaa-d5803bfecabd}, !- Handle
  {ad4f22f3-f07d-4648-bba0-fef22f86ebe2}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {ea379c16-e66d-4dbb-96e4-2f3a514b3f5c}, !- Handle
  {607dbf5f-0745-4cb4-a3c1-7d4689c6bc2f}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {7157cef4-24a5-4a29-a1a7-25bc698d7584}, !- Handle
  {3884537c-6e31-4f1e-a56c-9563dd1781b2}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {2c022051-ac43-4f22-bb6c-183c842786f7}, !- Handle
  {cbebd479-ebe3-42cf-a139-27107d81151d}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Foundation:Kiva,
  {7433925c-9e1b-4a1c-a9e5-f34038fb638d}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {e8c5d0f9-9c3d-4e57-9d37-c0f61c23d378}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {e8c5d0f9-9c3d-4e57-9d37-c0f61c23d378}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {bd1e7b67-4847-4088-abd2-a7cc8641a243}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {b9646c2c-ade0-4e1d-83b8-da8a9dd36484}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {c1e584ea-b98a-4207-a75f-f29329281089}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {b9646c2c-ade0-4e1d-83b8-da8a9dd36484}, !- Layer 1
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 2

OS:Material,
  {4af37e62-96b4-4cda-8078-2bffb789c651}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {ce48afa0-9027-4410-a4ec-25dc15995941}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {4af37e62-96b4-4cda-8078-2bffb789c651}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e76d3d41-1539-4886-9d19-171d121c7791}, !- Handle
  {78f6ba67-4bf1-4194-99c3-e608e6b9285a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  31.0182487792537;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {f64f6ca1-022e-429d-a32f-837be7887f8c}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {3ee78791-e4a9-4bf2-95df-702a4e17017e}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {178647e8-7e38-4469-84bd-50e76806018d}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {3ee78791-e4a9-4bf2-95df-702a4e17017e}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {178647e8-7e38-4469-84bd-50e76806018d}; !- Layer 1

OS:Construction,
  {2b8ed2e2-4b2c-402b-a739-541f2482213c}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {4af37e62-96b4-4cda-8078-2bffb789c651}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7946e604-a0ff-4b91-b1d3-f6de0a1b5dc4}, !- Handle
  {a8997a86-f838-4199-bb96-096674f74efb}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  12.8016;                                !- Total Exposed Perimeter {m}

OS:Material,
  {33b1f19b-15a9-4e10-b3ba-687716a18fa5}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {19f4e6b2-f7cf-4bff-a877-d18ad0404da1}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ebb2c1c8-4fd1-4ab3-8caa-402d0816f320}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {04298ad8-4559-49ea-93a6-d34078f11b2e}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {33b1f19b-15a9-4e10-b3ba-687716a18fa5}, !- Layer 1
  {b14114a9-4751-441d-a135-81f14036d218}, !- Layer 2
  {19f4e6b2-f7cf-4bff-a877-d18ad0404da1}, !- Layer 3
  {ebb2c1c8-4fd1-4ab3-8caa-402d0816f320}; !- Layer 4

OS:Construction,
  {968b6567-98f0-40eb-a66d-9bcb85c03691}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {ebb2c1c8-4fd1-4ab3-8caa-402d0816f320}, !- Layer 1
  {19f4e6b2-f7cf-4bff-a877-d18ad0404da1}, !- Layer 2
  {b14114a9-4751-441d-a135-81f14036d218}, !- Layer 3
  {33b1f19b-15a9-4e10-b3ba-687716a18fa5}; !- Layer 4

OS:Material,
  {66608cca-1275-4f38-b07b-25d08193dc92}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {13eaf69f-6a07-40fa-9752-a431cc26f750}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}, !- Layer 1
  {66608cca-1275-4f38-b07b-25d08193dc92}, !- Layer 2
  {b14114a9-4751-441d-a135-81f14036d218}, !- Layer 3
  {19f4e6b2-f7cf-4bff-a877-d18ad0404da1}, !- Layer 4
  {ebb2c1c8-4fd1-4ab3-8caa-402d0816f320}; !- Layer 5

OS:Construction,
  {4d6afd5e-3acc-450a-a702-e967088cc778}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {ebb2c1c8-4fd1-4ab3-8caa-402d0816f320}, !- Layer 1
  {19f4e6b2-f7cf-4bff-a877-d18ad0404da1}, !- Layer 2
  {b14114a9-4751-441d-a135-81f14036d218}, !- Layer 3
  {66608cca-1275-4f38-b07b-25d08193dc92}, !- Layer 4
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 5

OS:Material,
  {cca261af-af73-4037-9be3-dc09c5c104e7}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {1dde0b7f-b6a9-4f2b-b7f0-20f88de29632}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {55c061eb-52ac-4319-a590-ed0d81264187}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {87ff66f0-7e7d-4647-a7a0-83a4aba397c5}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {cca261af-af73-4037-9be3-dc09c5c104e7}, !- Layer 1
  {1dde0b7f-b6a9-4f2b-b7f0-20f88de29632}, !- Layer 2
  {55c061eb-52ac-4319-a590-ed0d81264187}, !- Layer 3
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 4

OS:AdditionalProperties,
  {3b8e84fe-b034-4d8f-82eb-0b2ff8bc9d56}, !- Handle
  {c89bad4d-92f8-4234-aa12-397b2509ace5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {29289005-307e-482b-9fdf-2ec9de2fa278}, !- Handle
  {86acc8b4-0347-4301-ac48-06d2853daac3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {515d0014-bff8-483b-a284-581a1dafd284}, !- Handle
  {42111c65-d200-4aef-8fe6-8f27aa82bb1f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9b50a005-1a1b-49fa-afa6-e171521cac47}, !- Handle
  {6f3beedc-8408-4863-93dd-314a5cefcc6f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b0ec0bd2-096c-4770-a007-86eecbb5d715}, !- Handle
  {9704268e-ca86-4ac2-a374-3f2639b5cb59}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {3841f482-5eca-43c3-9085-f08f2d3a2998}, !- Handle
  {db086ac9-a550-4aa9-b89f-2a90c4f71484}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6c705363-927a-469b-b0f3-e5b7be4b8593}, !- Handle
  {f3493e1d-a9b8-4eb8-830f-34ea016fbaf3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c1f307ee-6494-4beb-a739-7403d5e9f2e5}, !- Handle
  {13f1ac05-a11a-4d92-a46e-8301d052740e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b9a93194-2960-4e55-a478-e364f0d5c6eb}, !- Handle
  {3b416dd8-9c7f-4509-8b0b-0c26b21b0219}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {932546b3-694f-4027-be93-47f0f34977e8}, !- Handle
  {a76e5a50-0c40-4928-9fa2-ad5fac25b975}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5290c5ec-a5f7-4f08-869e-8e301f3d3327}, !- Handle
  {ecca9004-5c63-4792-a395-609891cd4e3a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {bd8edafe-78d5-4b42-af65-65ae2b302fe4}, !- Handle
  {378c6672-5d8e-4c45-be3b-438ed690dd8d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1a791da9-c917-486e-8a0b-d549eed84afc}, !- Handle
  {b78034b1-b733-4201-9f92-426ee9dccddf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e2a45e82-af07-49f2-a105-0d0006d7f825}, !- Handle
  {ec463dad-544b-47e0-9aa6-1dbc51f116af}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {3edf9f71-a095-4f09-948c-7f1dcc3fb7f0}, !- Handle
  {efd668ae-3489-4aac-9560-801464137f0d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {1a2d27c6-ce5f-4aaf-88e8-caef1bc62180}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {f531f5fb-fe41-4727-9088-a17c1bf5d623}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {1dde0b7f-b6a9-4f2b-b7f0-20f88de29632}, !- Layer 1
  {1a2d27c6-ce5f-4aaf-88e8-caef1bc62180}; !- Layer 2

OS:Construction,
  {d15a1cd6-f5d5-4b38-9eaa-136521dadfdb}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {1a2d27c6-ce5f-4aaf-88e8-caef1bc62180}, !- Layer 1
  {1dde0b7f-b6a9-4f2b-b7f0-20f88de29632}; !- Layer 2

OS:AdditionalProperties,
  {ed64576b-dd3c-47b6-943d-8e086d086927}, !- Handle
  {e11b4715-57a1-4720-8f7c-c9af5af093d5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b72a207d-4ac0-4bc0-ac6f-41971e63622c}, !- Handle
  {2cb0435f-beea-480d-990a-ec5c6413ff8d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {541a1cda-19ad-4418-9949-f6c39612ddef}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {4f50ceab-6b99-4d1e-bd36-4842d7ffe2f5}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {cca261af-af73-4037-9be3-dc09c5c104e7}, !- Layer 1
  {1dde0b7f-b6a9-4f2b-b7f0-20f88de29632}, !- Layer 2
  {541a1cda-19ad-4418-9949-f6c39612ddef}; !- Layer 3

OS:AdditionalProperties,
  {73d71121-8652-4c57-960b-c52f9d9a2da7}, !- Handle
  {28c1c8f0-b3d8-4e66-b07d-7f0f7e1de2de}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {7f6f4a58-b1b3-4e81-83ff-9e0921dc7e24}, !- Handle
  {ed0a26ee-f069-453e-a3ac-f4fd4c8d7405}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {42926113-6e77-4092-bfaf-ad0c0b6507b9}, !- Handle
  {196d589f-7cce-4fd6-b817-9141bc44a944}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {ec8042e5-cec9-4930-bcb6-c676c33ca7d6}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2cce58be-62f0-45b9-84c7-74d111ad66fc}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {cca261af-af73-4037-9be3-dc09c5c104e7}, !- Layer 1
  {ec8042e5-cec9-4930-bcb6-c676c33ca7d6}, !- Layer 2
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 3

OS:AdditionalProperties,
  {05f0284d-3869-4951-99e3-121ecd3cadd6}, !- Handle
  {6dd661e6-743a-4c8d-bc12-c14d0cd0f4ad}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f231684c-300e-4b27-9fb2-6d326a1350ae}, !- Handle
  {aca372c0-47c5-4829-9c2d-c32afedb4f22}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {76d0d99c-ae38-494f-8b94-bb14a4be5835}, !- Handle
  finished basement space Partition,      !- Name
  {b5e5dab1-428a-4219-8893-16336d0ca961}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  59.7366547199999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ac1d1220-be53-4e2b-a2a6-0321f6a04e0a}, !- Handle
  finished basement space Partition,      !- Name
  {76d0d99c-ae38-494f-8b94-bb14a4be5835}, !- Internal Mass Definition Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9ee8e0c5-e466-470f-ad2c-d7d5261127a2}, !- Handle
  living space|story 2 Partition,         !- Name
  {b5e5dab1-428a-4219-8893-16336d0ca961}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  82.0333843199997,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5bf9cffb-fcfd-4172-ad1a-d11d7a5f8098}, !- Handle
  living space|story 2 Partition,         !- Name
  {9ee8e0c5-e466-470f-ad2c-d7d5261127a2}, !- Internal Mass Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3be5d9f1-690a-44ba-97a5-3b1a2355483e}, !- Handle
  living space Partition,                 !- Name
  {b5e5dab1-428a-4219-8893-16336d0ca961}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  59.7366547199999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3d438e64-aa7f-47f6-866b-be08ff89a32a}, !- Handle
  living space Partition,                 !- Name
  {3be5d9f1-690a-44ba-97a5-3b1a2355483e}, !- Internal Mass Definition Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {717a4a70-2a6d-4673-98e2-3c6c40596648}, !- Handle
  finished attic space Partition,         !- Name
  {b5e5dab1-428a-4219-8893-16336d0ca961}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  82.0333843199997,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f4442f28-a57c-4824-a5a7-83aab96ab5a8}, !- Handle
  finished attic space Partition,         !- Name
  {717a4a70-2a6d-4673-98e2-3c6c40596648}, !- Internal Mass Definition Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8a460724-cc25-4f64-9836-78b0737c322f}, !- Handle
  WallStudAndCavity 4,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {b5e5dab1-428a-4219-8893-16336d0ca961}, !- Handle
  WallIntFinUninsFin 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {8a460724-cc25-4f64-9836-78b0737c322f}, !- Layer 1
  {80ea23a2-8d79-44ec-a0a5-2c13ebffa2e2}; !- Layer 2

OS:AdditionalProperties,
  {1e65fcf0-b947-48ed-b17c-894b6559ec87}, !- Handle
  {76d0d99c-ae38-494f-8b94-bb14a4be5835}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2edab4c5-e678-491b-9d0e-19f1b3c3be22}, !- Handle
  {9ee8e0c5-e466-470f-ad2c-d7d5261127a2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c3b0d9db-15db-4961-aff0-39523dc71333}, !- Handle
  {3be5d9f1-690a-44ba-97a5-3b1a2355483e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {070f3c8b-0cc3-43c0-a7b4-ae5bc9008427}, !- Handle
  {717a4a70-2a6d-4673-98e2-3c6c40596648}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {e587df92-a509-482a-b7ca-3e2188e179e7}, !- Handle
  res furniture mass finished basement space, !- Name
  {72642b19-8288-4c1f-969a-4ff118b3e7ac}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.1648488959999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a553a009-7f00-40bd-ade8-73ae9f8e8dc4}, !- Handle
  res furniture mass finished basement space, !- Name
  {e587df92-a509-482a-b7ca-3e2188e179e7}, !- Internal Mass Definition Name
  {e2f51118-87ba-44a3-8db9-585cfec35aa1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {a8108928-4bee-40c3-977b-7a2c1321cade}, !- Handle
  res furniture material finished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {72642b19-8288-4c1f-969a-4ff118b3e7ac}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {a8108928-4bee-40c3-977b-7a2c1321cade}; !- Layer 1

OS:InternalMass:Definition,
  {9c14d938-0da5-474f-9aed-a71cb600f11a}, !- Handle
  res furniture mass living space|story 2, !- Name
  {458d7d70-be97-4885-8d21-071c189c90db}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.0835407359999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1d5d64f6-4bfa-4af8-856a-f037a75a6d28}, !- Handle
  res furniture mass living space|story 2, !- Name
  {9c14d938-0da5-474f-9aed-a71cb600f11a}, !- Internal Mass Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {458d7d70-be97-4885-8d21-071c189c90db}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {a8108928-4bee-40c3-977b-7a2c1321cade}; !- Layer 1

OS:InternalMass:Definition,
  {6abf89c3-a5ba-41da-878b-150453c4e874}, !- Handle
  res furniture mass garage space,        !- Name
  {386f0010-3377-46eb-8085-3f6e4baf3e68}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.22967295999998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {554161a8-bcc9-4550-8caf-96f905935871}, !- Handle
  res furniture mass garage space,        !- Name
  {6abf89c3-a5ba-41da-878b-150453c4e874}, !- Internal Mass Definition Name
  {887bf6c3-cf2d-46e1-b17d-73640e49b763}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {386f0010-3377-46eb-8085-3f6e4baf3e68}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {a8108928-4bee-40c3-977b-7a2c1321cade}; !- Layer 1

OS:InternalMass:Definition,
  {322a011b-4de8-4977-8d9b-f57fdd5fa99b}, !- Handle
  res furniture mass living space,        !- Name
  {67a1d697-0587-4b2d-9b47-001b080a4484}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.1648488959999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c6c41d72-eebc-4d83-8186-af8a13decad2}, !- Handle
  res furniture mass living space,        !- Name
  {322a011b-4de8-4977-8d9b-f57fdd5fa99b}, !- Internal Mass Definition Name
  {2af19aea-360f-4b30-a6ec-d626d470bc10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {67a1d697-0587-4b2d-9b47-001b080a4484}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {a8108928-4bee-40c3-977b-7a2c1321cade}; !- Layer 1

OS:InternalMass:Definition,
  {069e68a5-ba6f-4850-bbd1-feb03debe86d}, !- Handle
  res furniture mass finished attic space, !- Name
  {a7444263-47e4-444a-9882-26670fd5c5f6}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.0835407359999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f27b73ae-a01b-477c-8c89-eb73152f4763}, !- Handle
  res furniture mass finished attic space, !- Name
  {069e68a5-ba6f-4850-bbd1-feb03debe86d}, !- Internal Mass Definition Name
  {9ad41579-b885-417c-8502-0c43c27ab4b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {a7444263-47e4-444a-9882-26670fd5c5f6}, !- Handle
  res furniture construction finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {a8108928-4bee-40c3-977b-7a2c1321cade}; !- Layer 1

OS:Schedule:Ruleset,
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Handle
  Window shading schedule,                !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  {7bc652f6-bf33-4250-a984-f7f691d5f7cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bc652f6-bf33-4250-a984-f7f691d5f7cb}, !- Handle
  Schedule Day 4,                         !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d96b287d-79f9-4652-98fc-6de1142b672a}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ea578f8e-2c95-4cf5-85c9-44a9d0682450}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea578f8e-2c95-4cf5-85c9-44a9d0682450}, !- Handle
  Window shading schedule allday1,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61b7865f-bd66-44ec-b114-1dd73998c6b0}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1aec7cbe-bd18-47ee-aab4-30930397e8d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1aec7cbe-bd18-47ee-aab4-30930397e8d3}, !- Handle
  Window shading schedule allday2,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd38460f-c9d0-4e24-b1d8-55bcfe3f811b}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {536f3213-4fba-4af9-95f7-9af9c7133906}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {536f3213-4fba-4af9-95f7-9af9c7133906}, !- Handle
  Window shading schedule allday3,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30b38374-6ddb-47e9-bc01-8b9ed24b7f49}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {511ca0ce-5757-48dc-ad7b-aaef5a523e32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {511ca0ce-5757-48dc-ad7b-aaef5a523e32}, !- Handle
  Window shading schedule allday4,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5a329f1-ef64-4904-815e-3920e52489ef}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5affbaf6-f677-43f9-a346-b21c1ac58d12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5affbaf6-f677-43f9-a346-b21c1ac58d12}, !- Handle
  Window shading schedule allday5,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {082db937-e98a-4787-be3b-de6dbf8b26b7}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {65626d29-78fd-4bce-8936-5bbb5177e88c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65626d29-78fd-4bce-8936-5bbb5177e88c}, !- Handle
  Window shading schedule allday6,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01c8172f-0b82-4877-80fe-cf321ccdd664}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1b82b5db-e246-4262-80db-352483d62a35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b82b5db-e246-4262-80db-352483d62a35}, !- Handle
  Window shading schedule allday7,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {283fd808-4a33-404e-957a-94dd20322e0f}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b517adc1-fead-42cc-af1b-ae924954076a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b517adc1-fead-42cc-af1b-ae924954076a}, !- Handle
  Window shading schedule allday8,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfe9b4f5-5078-45c5-bb4f-5a7145fbf389}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fca2e1cb-36b5-4d53-b123-ff6957aa0f41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fca2e1cb-36b5-4d53-b123-ff6957aa0f41}, !- Handle
  Window shading schedule allday9,        !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90802913-52fb-44dd-b5d8-467c5ffc8200}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05477688-f45f-4a9a-b98f-618e08731be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05477688-f45f-4a9a-b98f-618e08731be7}, !- Handle
  Window shading schedule allday10,       !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9c02127-a715-439d-8950-05614f45d297}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71c51f5b-c241-4f19-baea-7b691b18894b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71c51f5b-c241-4f19-baea-7b691b18894b}, !- Handle
  Window shading schedule allday11,       !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60295377-2b40-4ca5-ac17-5ca0e94227c0}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07b59c02-1ce4-4eec-97d7-753e1d94ac58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b59c02-1ce4-4eec-97d7-753e1d94ac58}, !- Handle
  Window shading schedule allday12,       !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {dce98033-c4cc-4e45-9ca5-e6d33f8af856}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {3f8ae62a-c9f0-47e1-ac6d-35f46b9db997}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {dce98033-c4cc-4e45-9ca5-e6d33f8af856}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {7e7ad88a-df6d-4ecc-8644-90d9524bb53d}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {68427fba-0dfa-4c72-b901-fb79a1212cb2}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {fb80f836-6947-4dd8-81b0-986b51bbf007}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {68427fba-0dfa-4c72-b901-fb79a1212cb2}; !- Layer 1

OS:Material,
  {1184ef78-17f3-4321-9513-65fe8757f64b}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {a6ccf5aa-84ff-4bcf-8b25-cb5bf05f13e4}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {1184ef78-17f3-4321-9513-65fe8757f64b}; !- Layer 1

OS:PlantLoop,
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2b9eb894-5fd3-4d37-82ef-dffe38a66f4d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {77bb0bb9-db1a-4aea-b59a-6be7488e9d38}, !- Plant Side Inlet Node Name
  {4f88d339-3530-465b-a83e-e7ded10684cc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {97689413-5992-464c-8c12-69435e9af290}, !- Demand Side Inlet Node Name
  {e3b557d3-7994-45fa-9e0b-7afb5f76110e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ed63b84d-e5f7-411b-a023-73665521c6cf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4d317eba-b33e-4c9d-9028-d552e79da123}, !- Demand Mixer Name
  {73be3246-3ea9-4e17-a487-0f9168507f0b}, !- Demand Splitter Name
  {98bb2116-5d23-49c5-8ad5-9d90cb7b7c00}, !- Supply Mixer Name
  {ef6ed828-4643-4a47-9034-6145c2359af9}; !- Supply Splitter Name

OS:Node,
  {1ead9fa6-c5a4-477b-b1bc-a179d5c23428}, !- Handle
  Node 4,                                 !- Name
  {77bb0bb9-db1a-4aea-b59a-6be7488e9d38}, !- Inlet Port
  {171bc45e-8bf1-48fc-bed2-3eeea70691a0}; !- Outlet Port

OS:Node,
  {2b9eb894-5fd3-4d37-82ef-dffe38a66f4d}, !- Handle
  Node 5,                                 !- Name
  {fba1f5fa-a38d-4d13-9c21-4722971f6709}, !- Inlet Port
  {4f88d339-3530-465b-a83e-e7ded10684cc}; !- Outlet Port

OS:Node,
  {59a087fd-9884-40d0-a820-e5bd10cb0ff9}, !- Handle
  Node 6,                                 !- Name
  {bcb63b9b-c734-4811-ac66-affedaa86105}, !- Inlet Port
  {55992a44-dd56-439c-af94-be5794b95cb1}; !- Outlet Port

OS:Connector:Mixer,
  {98bb2116-5d23-49c5-8ad5-9d90cb7b7c00}, !- Handle
  Connector Mixer 1,                      !- Name
  {20e5f290-15e9-4900-8896-78717c1adc47}, !- Outlet Branch Name
  {4611f544-dfd7-467b-8a16-898716ce09d9}, !- Inlet Branch Name 1
  {f37b0043-f21f-409f-a7d9-ba996e41b90e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ef6ed828-4643-4a47-9034-6145c2359af9}, !- Handle
  Connector Splitter 1,                   !- Name
  {55f6bdb5-6c9c-4664-bbfb-c23e77f845d6}, !- Inlet Branch Name
  {bcb63b9b-c734-4811-ac66-affedaa86105}, !- Outlet Branch Name 1
  {331e030b-ad39-43c7-ba8b-12d6cb8864de}; !- Outlet Branch Name 2

OS:Connection,
  {77bb0bb9-db1a-4aea-b59a-6be7488e9d38}, !- Handle
  {230ab261-c801-4a7b-8f69-a5f6ebf6cf36}, !- Name
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Source Object
  14,                                     !- Outlet Port
  {1ead9fa6-c5a4-477b-b1bc-a179d5c23428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb63b9b-c734-4811-ac66-affedaa86105}, !- Handle
  {e30ed1ee-ce52-4488-9b0e-576b24be1402}, !- Name
  {ef6ed828-4643-4a47-9034-6145c2359af9}, !- Source Object
  3,                                      !- Outlet Port
  {59a087fd-9884-40d0-a820-e5bd10cb0ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f88d339-3530-465b-a83e-e7ded10684cc}, !- Handle
  {f52398c0-3061-4272-a5fe-ea38601252b7}, !- Name
  {2b9eb894-5fd3-4d37-82ef-dffe38a66f4d}, !- Source Object
  3,                                      !- Outlet Port
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {49482500-c2b2-49e5-b1d0-7ea2c8c5f87f}, !- Handle
  Node 7,                                 !- Name
  {97689413-5992-464c-8c12-69435e9af290}, !- Inlet Port
  {78c9d007-c9ef-496f-a0fc-78684f15dd44}; !- Outlet Port

OS:Node,
  {c0e48833-afe7-4582-bc3a-dcbdc75f9089}, !- Handle
  Node 8,                                 !- Name
  {ed5b4342-b7ef-4703-bd52-7c587fb8ed7c}, !- Inlet Port
  {e3b557d3-7994-45fa-9e0b-7afb5f76110e}; !- Outlet Port

OS:Node,
  {ea8433d5-1318-429d-8ff4-2be3fcced74d}, !- Handle
  Node 9,                                 !- Name
  {16754f70-bf45-4584-a7ae-16a5473a0f98}, !- Inlet Port
  {ff8c2acb-3343-40b0-a57c-f3fe5193677a}; !- Outlet Port

OS:Connector:Mixer,
  {4d317eba-b33e-4c9d-9028-d552e79da123}, !- Handle
  Connector Mixer 2,                      !- Name
  {ed5b4342-b7ef-4703-bd52-7c587fb8ed7c}, !- Outlet Branch Name
  {ad35f6fc-75d8-41e6-a44c-98221d8e3bfd}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {73be3246-3ea9-4e17-a487-0f9168507f0b}, !- Handle
  Connector Splitter 2,                   !- Name
  {78c9d007-c9ef-496f-a0fc-78684f15dd44}, !- Inlet Branch Name
  {16754f70-bf45-4584-a7ae-16a5473a0f98}; !- Outlet Branch Name 1

OS:Connection,
  {97689413-5992-464c-8c12-69435e9af290}, !- Handle
  {0ab9b2fd-611a-4733-96c3-a750958ecc22}, !- Name
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Source Object
  17,                                     !- Outlet Port
  {49482500-c2b2-49e5-b1d0-7ea2c8c5f87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c9d007-c9ef-496f-a0fc-78684f15dd44}, !- Handle
  {d72416ec-13a4-4f3a-b77b-72c22236c959}, !- Name
  {49482500-c2b2-49e5-b1d0-7ea2c8c5f87f}, !- Source Object
  3,                                      !- Outlet Port
  {73be3246-3ea9-4e17-a487-0f9168507f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16754f70-bf45-4584-a7ae-16a5473a0f98}, !- Handle
  {b93536b3-e01a-4414-a1c1-64b8f1f46c4e}, !- Name
  {73be3246-3ea9-4e17-a487-0f9168507f0b}, !- Source Object
  3,                                      !- Outlet Port
  {ea8433d5-1318-429d-8ff4-2be3fcced74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5b4342-b7ef-4703-bd52-7c587fb8ed7c}, !- Handle
  {abc8f540-1a0c-4523-a2b3-d78ff0d7d9a9}, !- Name
  {4d317eba-b33e-4c9d-9028-d552e79da123}, !- Source Object
  2,                                      !- Outlet Port
  {c0e48833-afe7-4582-bc3a-dcbdc75f9089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b557d3-7994-45fa-9e0b-7afb5f76110e}, !- Handle
  {2cd14f1c-89c2-4f1f-a3ad-3b9f5093f55a}, !- Name
  {c0e48833-afe7-4582-bc3a-dcbdc75f9089}, !- Source Object
  3,                                      !- Outlet Port
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e7739659-2699-4d99-a378-f2abe427583a}, !- Handle
  {28ebe5f0-c7ab-4a41-83a7-a432e6e9af56}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ed63b84d-e5f7-411b-a023-73665521c6cf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {a59082b7-8826-4eaa-b895-ba4a7573ef22}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {55992a44-dd56-439c-af94-be5794b95cb1}, !- Inlet Node Name
  {b823451b-886f-45ca-8944-c7e29767d397}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a355806e-a08a-4339-9093-18ebc3bdad6d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {912db9d5-13db-44d6-a913-bae94b7ec10d}, !- Inlet Node Name
  {fba1f5fa-a38d-4d13-9c21-4722971f6709}; !- Outlet Node Name

OS:Node,
  {be573417-3d68-4c41-9454-06f0975a02af}, !- Handle
  Node 10,                                !- Name
  {b823451b-886f-45ca-8944-c7e29767d397}, !- Inlet Port
  {4611f544-dfd7-467b-8a16-898716ce09d9}; !- Outlet Port

OS:Connection,
  {55992a44-dd56-439c-af94-be5794b95cb1}, !- Handle
  {d3794cd1-03ae-4055-b5cc-c4132e81a350}, !- Name
  {59a087fd-9884-40d0-a820-e5bd10cb0ff9}, !- Source Object
  3,                                      !- Outlet Port
  {a59082b7-8826-4eaa-b895-ba4a7573ef22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b823451b-886f-45ca-8944-c7e29767d397}, !- Handle
  {68fbe6ec-bf19-4905-adf9-7b0acafc89ea}, !- Name
  {a59082b7-8826-4eaa-b895-ba4a7573ef22}, !- Source Object
  3,                                      !- Outlet Port
  {be573417-3d68-4c41-9454-06f0975a02af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4611f544-dfd7-467b-8a16-898716ce09d9}, !- Handle
  {d22077bd-d864-441a-9520-5d18f0e7a187}, !- Name
  {be573417-3d68-4c41-9454-06f0975a02af}, !- Source Object
  3,                                      !- Outlet Port
  {98bb2116-5d23-49c5-8ad5-9d90cb7b7c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e02c723d-44fd-4ad4-bb10-3f3e3794a0ad}, !- Handle
  Node 11,                                !- Name
  {20e5f290-15e9-4900-8896-78717c1adc47}, !- Inlet Port
  {912db9d5-13db-44d6-a913-bae94b7ec10d}; !- Outlet Port

OS:Connection,
  {20e5f290-15e9-4900-8896-78717c1adc47}, !- Handle
  {9712dd72-0114-4732-9b1a-6c44ab330edf}, !- Name
  {98bb2116-5d23-49c5-8ad5-9d90cb7b7c00}, !- Source Object
  2,                                      !- Outlet Port
  {e02c723d-44fd-4ad4-bb10-3f3e3794a0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912db9d5-13db-44d6-a913-bae94b7ec10d}, !- Handle
  {6f69675a-c363-4710-8370-144db2b462de}, !- Name
  {e02c723d-44fd-4ad4-bb10-3f3e3794a0ad}, !- Source Object
  3,                                      !- Outlet Port
  {a355806e-a08a-4339-9093-18ebc3bdad6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba1f5fa-a38d-4d13-9c21-4722971f6709}, !- Handle
  {181a3d17-bd0a-4720-a0d2-2ee0e66fabb2}, !- Name
  {a355806e-a08a-4339-9093-18ebc3bdad6d}, !- Source Object
  3,                                      !- Outlet Port
  {2b9eb894-5fd3-4d37-82ef-dffe38a66f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fe8341af-bd00-46ee-8555-10215b628b22}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {171bc45e-8bf1-48fc-bed2-3eeea70691a0}, !- Inlet Node Name
  {f90a2eb1-45f8-4768-9309-69df987d905f}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4f5373d6-e9b5-4b4c-b99d-5f02953e255c}, !- Handle
  Node 12,                                !- Name
  {f90a2eb1-45f8-4768-9309-69df987d905f}, !- Inlet Port
  {55f6bdb5-6c9c-4664-bbfb-c23e77f845d6}; !- Outlet Port

OS:Connection,
  {171bc45e-8bf1-48fc-bed2-3eeea70691a0}, !- Handle
  {0791eafc-d475-47a7-970f-2928705f8471}, !- Name
  {1ead9fa6-c5a4-477b-b1bc-a179d5c23428}, !- Source Object
  3,                                      !- Outlet Port
  {fe8341af-bd00-46ee-8555-10215b628b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90a2eb1-45f8-4768-9309-69df987d905f}, !- Handle
  {ab55b1af-1e6c-47ee-b476-35bf745abc5a}, !- Name
  {fe8341af-bd00-46ee-8555-10215b628b22}, !- Source Object
  3,                                      !- Outlet Port
  {4f5373d6-e9b5-4b4c-b99d-5f02953e255c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f6bdb5-6c9c-4664-bbfb-c23e77f845d6}, !- Handle
  {44c2e584-9484-4966-a7a6-8eb29af4a0e5}, !- Name
  {4f5373d6-e9b5-4b4c-b99d-5f02953e255c}, !- Source Object
  3,                                      !- Outlet Port
  {ef6ed828-4643-4a47-9034-6145c2359af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {33834864-98b0-427d-9cc2-c1a294cd5b18}, !- Handle
  dhw temp,                               !- Name
  {5b48d8b8-5f74-41c8-80fe-88dfd0bc83d6}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {dfee0d4c-6927-4417-bc67-4dd1470f461b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {33834864-98b0-427d-9cc2-c1a294cd5b18}, !- Schedule Name
  {2b9eb894-5fd3-4d37-82ef-dffe38a66f4d}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {5b48d8b8-5f74-41c8-80fe-88dfd0bc83d6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9284d295-c9af-4231-b0bc-e77a27f7e849}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {8ab84e9e-b5d5-4114-a70c-c6abc014f2e1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2e3ab9d6-2901-4ca2-8231-d488346df27d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0352f37f-9b7d-4e07-b09f-c0242c25851c}, !- Use Side Inlet Node Name
  {420ca4e0-3b13-4e7d-bb4a-2923044b1dce}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {8ab84e9e-b5d5-4114-a70c-c6abc014f2e1}, !- Handle
  WH Setpoint Temp,                       !- Name
  {5b48d8b8-5f74-41c8-80fe-88dfd0bc83d6}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {f0888a29-56c5-4bdd-9bbc-632cc5172c67}, !- Handle
  Node 13,                                !- Name
  {331e030b-ad39-43c7-ba8b-12d6cb8864de}, !- Inlet Port
  {0352f37f-9b7d-4e07-b09f-c0242c25851c}; !- Outlet Port

OS:Connection,
  {331e030b-ad39-43c7-ba8b-12d6cb8864de}, !- Handle
  {07ac559c-2bef-4355-91c3-63b845d1aa32}, !- Name
  {ef6ed828-4643-4a47-9034-6145c2359af9}, !- Source Object
  4,                                      !- Outlet Port
  {f0888a29-56c5-4bdd-9bbc-632cc5172c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10a87197-e42a-4e86-aff8-e1ae3c4b5f66}, !- Handle
  Node 14,                                !- Name
  {420ca4e0-3b13-4e7d-bb4a-2923044b1dce}, !- Inlet Port
  {f37b0043-f21f-409f-a7d9-ba996e41b90e}; !- Outlet Port

OS:Connection,
  {0352f37f-9b7d-4e07-b09f-c0242c25851c}, !- Handle
  {d5f11027-f748-4903-a3c5-fbaa9140c804}, !- Name
  {f0888a29-56c5-4bdd-9bbc-632cc5172c67}, !- Source Object
  3,                                      !- Outlet Port
  {9284d295-c9af-4231-b0bc-e77a27f7e849}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {420ca4e0-3b13-4e7d-bb4a-2923044b1dce}, !- Handle
  {f5c85b1b-2820-4154-a168-67dd317f212d}, !- Name
  {9284d295-c9af-4231-b0bc-e77a27f7e849}, !- Source Object
  32,                                     !- Outlet Port
  {10a87197-e42a-4e86-aff8-e1ae3c4b5f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37b0043-f21f-409f-a7d9-ba996e41b90e}, !- Handle
  {71aa6e6c-1b68-4cbe-bab5-aa822b81d175}, !- Name
  {10a87197-e42a-4e86-aff8-e1ae3c4b5f66}, !- Source Object
  3,                                      !- Outlet Port
  {98bb2116-5d23-49c5-8ad5-9d90cb7b7c00}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}, !- Handle
  fixtures temperature schedule,          !- Name
  {5b48d8b8-5f74-41c8-80fe-88dfd0bc83d6}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {34abb3ec-21d5-4d2e-8287-50d027af1b85}, !- Handle
  Water Use Connections 1,                !- Name
  {ff8c2acb-3343-40b0-a57c-f3fe5193677a}, !- Inlet Node Name
  {7f33409d-caee-4499-b5d8-09b14a5dbec4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16e91ef7-988d-4f26-bd8b-d7b0bd82f952}, !- Water Use Equipment Name 1
  {9f33ce90-6cd0-4e5f-97be-b0af599a0e27}, !- Water Use Equipment Name 2
  {06ce8cf2-f790-475e-837b-324bebc2ea5f}, !- Water Use Equipment Name 3
  {5d616117-f737-451e-949a-fe3328f573af}, !- Water Use Equipment Name 4
  {4d633951-e282-4d80-8f17-1fed9f27c323}, !- Water Use Equipment Name 5
  {ef09cf31-a1d4-4819-bf73-89ad93f5acce}, !- Water Use Equipment Name 6
  {39582d0e-bb65-40f2-8e83-fcd888bafe48}, !- Water Use Equipment Name 7
  {0f38a425-a44d-4ca1-864b-0a609b26088d}; !- Water Use Equipment Name 8

OS:Node,
  {5d85e68d-790a-4927-a182-6a52c095cfba}, !- Handle
  Node 15,                                !- Name
  {7f33409d-caee-4499-b5d8-09b14a5dbec4}, !- Inlet Port
  {ad35f6fc-75d8-41e6-a44c-98221d8e3bfd}; !- Outlet Port

OS:Connection,
  {ff8c2acb-3343-40b0-a57c-f3fe5193677a}, !- Handle
  {f7d106f9-c1be-411e-a896-5edda00a3a31}, !- Name
  {ea8433d5-1318-429d-8ff4-2be3fcced74d}, !- Source Object
  3,                                      !- Outlet Port
  {34abb3ec-21d5-4d2e-8287-50d027af1b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f33409d-caee-4499-b5d8-09b14a5dbec4}, !- Handle
  {f577cdcb-bef5-4e7c-a3a7-a1eab4c4c15c}, !- Name
  {34abb3ec-21d5-4d2e-8287-50d027af1b85}, !- Source Object
  3,                                      !- Outlet Port
  {5d85e68d-790a-4927-a182-6a52c095cfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad35f6fc-75d8-41e6-a44c-98221d8e3bfd}, !- Handle
  {44110d7a-c335-4546-9506-ace3b69fdf9d}, !- Name
  {5d85e68d-790a-4927-a182-6a52c095cfba}, !- Source Object
  3,                                      !- Outlet Port
  {4d317eba-b33e-4c9d-9028-d552e79da123}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {5819e641-3dec-4ac9-bc18-891092903352}, !- Handle
  res shower schedule,                    !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  {83ab66b6-f21d-4916-a10c-a3174a1dae65}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {5a259c8c-56d5-46ee-90b5-c2d1461158fa}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000274694631177869,                   !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {16e91ef7-988d-4f26-bd8b-d7b0bd82f952}, !- Handle
  res shower,                             !- Name
  {5a259c8c-56d5-46ee-90b5-c2d1461158fa}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {5819e641-3dec-4ac9-bc18-891092903352}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {1ac029a1-e548-44d4-a9de-883c82f43e65}, !- Handle
  Always On Discrete,                     !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {2e6cbcf4-ff71-4856-b285-c2a8a4885275}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7893.35542033044,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.48719723183391,                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {44c3db34-382d-4062-b5c2-21edf1fd5f3a}, !- Handle
  res shower,                             !- Name
  {2e6cbcf4-ff71-4856-b285-c2a8a4885275}, !- Other Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  {5819e641-3dec-4ac9-bc18-891092903352}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {179378fe-29ab-49bd-a991-8d04232b76d0}, !- Handle
  res sink schedule,                      !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  {83ab66b6-f21d-4916-a10c-a3174a1dae65}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {78c7a4ef-c432-4c17-b6c7-7610a3a557c7}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.000212399462858359,                   !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9f33ce90-6cd0-4e5f-97be-b0af599a0e27}, !- Handle
  res sink,                               !- Name
  {78c7a4ef-c432-4c17-b6c7-7610a3a557c7}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {179378fe-29ab-49bd-a991-8d04232b76d0}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {e2f555af-ad89-486d-9c01-b552b5a9cd48}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2132.84927154664,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312222222222222,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5cbb5f00-deec-46fb-b959-ea75411475ec}, !- Handle
  res sink,                               !- Name
  {e2f555af-ad89-486d-9c01-b552b5a9cd48}, !- Other Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  {179378fe-29ab-49bd-a991-8d04232b76d0}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {db85515e-9fd2-4dc3-83e9-b2ac62199990}, !- Handle
  res bath schedule,                      !- Name
  {7f43222e-56c3-4f89-b1ee-46c0e1d0442a}, !- Schedule Type Limits Name
  {83ab66b6-f21d-4916-a10c-a3174a1dae65}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {bf24b686-9e6a-4900-9f99-40f4a59e965d}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {06ce8cf2-f790-475e-837b-324bebc2ea5f}, !- Handle
  res bath,                               !- Name
  {bf24b686-9e6a-4900-9f99-40f4a59e965d}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {db85515e-9fd2-4dc3-83e9-b2ac62199990}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {a3a19944-1840-4ccf-9cb0-2eacb3286b5e}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.29754602947,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7a982ffb-2509-4fb7-b57c-8ed24456af96}, !- Handle
  res bath,                               !- Name
  {a3a19944-1840-4ccf-9cb0-2eacb3286b5e}, !- Other Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  {db85515e-9fd2-4dc3-83e9-b2ac62199990}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {4b9f15e6-b6b7-4855-a3ca-aebe7629bafb}, !- Handle
  res shower dist=0.0,                    !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {5d616117-f737-451e-949a-fe3328f573af}, !- Handle
  res shower dist=0.0,                    !- Name
  {4b9f15e6-b6b7-4855-a3ca-aebe7629bafb}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {5819e641-3dec-4ac9-bc18-891092903352}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {6dabbe7f-e155-4c1b-a5ac-223a30c33a4e}, !- Handle
  res sink dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4d633951-e282-4d80-8f17-1fed9f27c323}, !- Handle
  res sink dist=0.0,                      !- Name
  {6dabbe7f-e155-4c1b-a5ac-223a30c33a4e}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {179378fe-29ab-49bd-a991-8d04232b76d0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0c46e70a-a84f-40c0-8af2-31157f37daaf}, !- Handle
  res bath dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {98606d98-7ed1-4d1e-81a9-7bd784ec594e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ef09cf31-a1d4-4819-bf73-89ad93f5acce}, !- Handle
  res bath dist=0.0,                      !- Name
  {0c46e70a-a84f-40c0-8af2-31157f37daaf}, !- Water Use Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space Name
  {db85515e-9fd2-4dc3-83e9-b2ac62199990}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {87f5582b-ca33-4125-b72e-867168656259}, !- Handle
  res hot water distribution schedule,    !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  {3a0a5cae-fbd5-41f8-ba82-b82a327246ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a0a5cae-fbd5-41f8-ba82-b82a327246ae}, !- Handle
  Schedule Day 5,                         !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {472e7171-fef5-4ec6-89fa-523ed5499ae9}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e4b5d48c-7b0e-4be4-9b86-cafcf9643042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b5d48c-7b0e-4be4-9b86-cafcf9643042}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {bf24dadc-2c90-4b46-a4a7-2ec19fa92809}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b75ef3f1-73d5-4862-8cc4-8cdf65a7f112}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b75ef3f1-73d5-4862-8cc4-8cdf65a7f112}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {b7530266-14e4-42f7-8374-30b8df98d5a2}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c253d1ab-9492-4af1-a175-e478cacadde2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c253d1ab-9492-4af1-a175-e478cacadde2}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {4a5b33cf-dce9-470b-ad76-323ce0abb23f}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9d58bc01-27cf-48cc-8070-110ab47dddcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d58bc01-27cf-48cc-8070-110ab47dddcd}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {ef6b2ea4-1799-47b4-a076-d2a37576c5d3}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {220228a7-b29d-4eec-86ed-6ecdbd8f3aa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {220228a7-b29d-4eec-86ed-6ecdbd8f3aa7}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {52ad4b4b-773b-41d3-b747-b56b977b608a}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d660abd-d549-4e27-a6f0-61194a5850cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d660abd-d549-4e27-a6f0-61194a5850cd}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c6c7c941-23c8-412b-8247-ca5f438cf890}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cd51c6d4-63a1-47ee-a0da-85d38c343850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd51c6d4-63a1-47ee-a0da-85d38c343850}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {834ad4eb-98de-48e1-8e91-be64585c91ca}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10eb1e6a-60c0-46d3-914f-9e53703e9ad0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10eb1e6a-60c0-46d3-914f-9e53703e9ad0}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {51833124-9cad-4c9e-b6aa-3b6f8e5cb47d}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {08f1632f-7b0b-4f48-a671-fa210ab02d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08f1632f-7b0b-4f48-a671-fa210ab02d89}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {e9e6ac14-44d8-4022-afcc-583c35cf4247}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af5db14f-43e4-46f9-9f18-f743af4ba2dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af5db14f-43e4-46f9-9f18-f743af4ba2dd}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {06a44175-6a28-41e7-8e21-e699740692b8}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {131f9802-8042-4e82-a2ca-ab0c9dcd77bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {131f9802-8042-4e82-a2ca-ab0c9dcd77bd}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {0bf3c0d1-6278-4594-ad74-88c5b8b1e1b0}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddff1ecb-b54a-4bb4-837c-8877ca62ee60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddff1ecb-b54a-4bb4-837c-8877ca62ee60}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {58eaf175-a37a-4170-b0c5-95c87c36d55a}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {4da8d162-af92-40c8-85f5-d562e24a0abc}, !- Handle
  res hot water distribution,             !- Name
  {58eaf175-a37a-4170-b0c5-95c87c36d55a}, !- Other Equipment Definition Name
  {b53475c5-ebe7-4443-9e93-6bedfb6bd827}, !- Space or SpaceType Name
  {87f5582b-ca33-4125-b72e-867168656259}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {0c846a3f-60f8-482d-8dae-01b4b4345642}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Bicubic,
  {28a0ca82-091a-4ebf-9f39-5e939a45b417}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Handle
  res boiler gas hydronic heat loop,      !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {163c4b77-7868-4d55-b1c9-b7e9dbc8422f}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2961dec3-a22e-4e76-a927-ec8fba2b3846}, !- Plant Side Inlet Node Name
  {16a894db-c66f-4e4e-a3eb-107fa7e67612}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bff852b0-da48-4a74-b1df-b1bd5f918627}, !- Demand Side Inlet Node Name
  {99f4bd48-d989-494f-abba-b1329a875189}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bafb0a2d-7ac4-470a-b843-973bd466fb2b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Demand Mixer Name
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Demand Splitter Name
  {dad45710-ac02-412f-990b-cdd365f4b0ee}, !- Supply Mixer Name
  {da057b91-a221-46e8-9166-f9dab591a10d}; !- Supply Splitter Name

OS:Node,
  {d6634365-fea6-441d-b183-b7c9bfebca90}, !- Handle
  Node 16,                                !- Name
  {2961dec3-a22e-4e76-a927-ec8fba2b3846}, !- Inlet Port
  {4414f7a6-bb28-44c1-8929-cf351506ad4f}; !- Outlet Port

OS:Node,
  {163c4b77-7868-4d55-b1c9-b7e9dbc8422f}, !- Handle
  Node 17,                                !- Name
  {56eccf6c-b04a-4eaf-b15c-c243796b6ff0}, !- Inlet Port
  {16a894db-c66f-4e4e-a3eb-107fa7e67612}; !- Outlet Port

OS:Node,
  {34d85711-e103-47cf-8341-11c4d315ee9b}, !- Handle
  Node 18,                                !- Name
  {46b878e8-ccd1-45f4-8beb-7c91dd8be7c0}, !- Inlet Port
  {0b6e278f-67cc-46eb-9cf0-e53066e940d5}; !- Outlet Port

OS:Connector:Mixer,
  {dad45710-ac02-412f-990b-cdd365f4b0ee}, !- Handle
  Connector Mixer 3,                      !- Name
  {95bd697d-dc39-4514-97d7-85f3d2bda022}, !- Outlet Branch Name
  {0a30de4c-42df-45d3-b36c-4841691e8ba8}, !- Inlet Branch Name 1
  {e6e295c8-7e81-411b-8c22-9fe2f912ae5a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {da057b91-a221-46e8-9166-f9dab591a10d}, !- Handle
  Connector Splitter 3,                   !- Name
  {6b040436-eacf-40ce-930f-b895e5edbcc2}, !- Inlet Branch Name
  {46b878e8-ccd1-45f4-8beb-7c91dd8be7c0}, !- Outlet Branch Name 1
  {79627470-1a46-4a8f-857d-36ee9fd8cf87}; !- Outlet Branch Name 2

OS:Connection,
  {2961dec3-a22e-4e76-a927-ec8fba2b3846}, !- Handle
  {6448d4ce-9928-448f-8c77-549e49f228fc}, !- Name
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Source Object
  14,                                     !- Outlet Port
  {d6634365-fea6-441d-b183-b7c9bfebca90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b878e8-ccd1-45f4-8beb-7c91dd8be7c0}, !- Handle
  {cb0f85ae-628b-4fb2-b9d6-35c6ddd365fa}, !- Name
  {da057b91-a221-46e8-9166-f9dab591a10d}, !- Source Object
  3,                                      !- Outlet Port
  {34d85711-e103-47cf-8341-11c4d315ee9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a894db-c66f-4e4e-a3eb-107fa7e67612}, !- Handle
  {31a52e1b-8393-4906-9c71-3b4a08c1a174}, !- Name
  {163c4b77-7868-4d55-b1c9-b7e9dbc8422f}, !- Source Object
  3,                                      !- Outlet Port
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a35be62a-54a8-4ce5-83a2-7340822f9a55}, !- Handle
  Node 19,                                !- Name
  {bff852b0-da48-4a74-b1df-b1bd5f918627}, !- Inlet Port
  {63827b80-aca9-4cc4-9cf5-55815c67c5a9}; !- Outlet Port

OS:Node,
  {66a90d2b-f95b-4b70-b7f2-4e8fb1cb3e1c}, !- Handle
  Node 20,                                !- Name
  {574b2b5c-b175-44fd-9c61-4f8faec210b0}, !- Inlet Port
  {99f4bd48-d989-494f-abba-b1329a875189}; !- Outlet Port

OS:Node,
  {c24aa39a-0e08-4199-af45-a8343518e7c3}, !- Handle
  Node 21,                                !- Name
  {ad1a5cfe-7353-47cf-90b8-02808a317c35}, !- Inlet Port
  {0b429be0-d8f0-4629-b2c4-6be4c45f45a8}; !- Outlet Port

OS:Connector:Mixer,
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Handle
  Connector Mixer 4,                      !- Name
  {4873f8d9-2644-43cc-9184-e77a7d7fe10e}, !- Outlet Branch Name
  {d20e00d4-f0c1-4a80-aabb-a84f98e7bcd5}, !- Inlet Branch Name 1
  {f4edf526-da91-4c86-8c8c-bef6e2b02f80}, !- Inlet Branch Name 2
  {5fb1c00f-a5a2-4632-94de-0d131af966b4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Handle
  Connector Splitter 4,                   !- Name
  {87f28d00-b3cc-4dd9-841a-a0b58510b28e}, !- Inlet Branch Name
  {ad1a5cfe-7353-47cf-90b8-02808a317c35}, !- Outlet Branch Name 1
  {a99a4545-586c-44a7-bdc3-57971c4b39eb}, !- Outlet Branch Name 2
  {a6ba28b1-367b-4a1b-86f1-b3132ce7eaa4}; !- Outlet Branch Name 3

OS:Connection,
  {bff852b0-da48-4a74-b1df-b1bd5f918627}, !- Handle
  {7b8c6144-6122-4b1a-bf96-6567beda1df0}, !- Name
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Source Object
  17,                                     !- Outlet Port
  {a35be62a-54a8-4ce5-83a2-7340822f9a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1a5cfe-7353-47cf-90b8-02808a317c35}, !- Handle
  {29bc2806-aec5-4e72-9984-d17a9aeaa64f}, !- Name
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Source Object
  3,                                      !- Outlet Port
  {c24aa39a-0e08-4199-af45-a8343518e7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f4bd48-d989-494f-abba-b1329a875189}, !- Handle
  {7a6d065e-694c-47b3-bae9-605cf80b042a}, !- Name
  {66a90d2b-f95b-4b70-b7f2-4e8fb1cb3e1c}, !- Source Object
  3,                                      !- Outlet Port
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a7cf353b-c360-4f4b-8cb5-e1186246abb0}, !- Handle
  {df485dbd-576b-4b20-8760-7aec40139182}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bafb0a2d-7ac4-470a-b843-973bd466fb2b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {76356efc-27ff-4e72-a42e-76429739b25c}, !- Handle
  res boiler gas hydronic pump,           !- Name
  {4414f7a6-bb28-44c1-8929-cf351506ad4f}, !- Inlet Node Name
  {0d74d9e0-4b01-47d5-981e-50dcf5397aa1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {7822279f-7535-48a7-9a84-c6d47b82d509}, !- Handle
  res_boiler_gas_hydronic_pump_s,         !- Name
  res boiler gas hydronic pump,           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {d23a3cc4-745a-4cf1-947d-81775fdee2da}, !- Handle
  res boiler gas,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {28a0ca82-091a-4ebf-9f39-5e939a45b417}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0b6e278f-67cc-46eb-9cf0-e53066e940d5}, !- Boiler Water Inlet Node Name
  {c6fc5bca-e8cb-4578-8392-1b7b0cca6e88}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  76,                                     !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {6548a56d-edbf-4947-9de7-2c5fd7aad981}, !- Handle
  res boiler gas hydronic heat supply setpoint, !- Name
  {5b48d8b8-5f74-41c8-80fe-88dfd0bc83d6}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {4d0faceb-f136-44fa-b3fe-09a3facd2ff5}, !- Handle
  res boiler gas hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {6548a56d-edbf-4947-9de7-2c5fd7aad981}, !- Schedule Name
  {163c4b77-7868-4d55-b1c9-b7e9dbc8422f}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {26ea3284-8260-4516-aab3-2673268d0bba}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {61f8287c-faa3-48de-8414-def23f9f991d}, !- Inlet Node Name
  {baec0314-e1f5-481b-81ca-450f6e57911d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {aa3b1447-d254-44d1-a1db-8ed0ef17cc4c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a7929703-725a-469e-8098-e95c718b5cb0}, !- Inlet Node Name
  {56eccf6c-b04a-4eaf-b15c-c243796b6ff0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {633cdc70-8437-48dd-b23c-f05229089713}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0b429be0-d8f0-4629-b2c4-6be4c45f45a8}, !- Inlet Node Name
  {c7eedc43-0466-4eed-b2ca-e5c8fcf5e9d8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4208090d-ebcd-46a1-930a-e559836a6da4}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {63827b80-aca9-4cc4-9cf5-55815c67c5a9}, !- Inlet Node Name
  {dd8c261e-380c-40aa-9cb6-c082471b60f2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {60eb54dd-dc75-4bca-9a96-92b8eaf889f6}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fe119ed0-6df2-4b65-814e-ae7b8aad06d4}, !- Inlet Node Name
  {574b2b5c-b175-44fd-9c61-4f8faec210b0}; !- Outlet Node Name

OS:Node,
  {8351acdf-5991-48ff-b585-b0852543cead}, !- Handle
  Node 22,                                !- Name
  {c6fc5bca-e8cb-4578-8392-1b7b0cca6e88}, !- Inlet Port
  {0a30de4c-42df-45d3-b36c-4841691e8ba8}; !- Outlet Port

OS:Connection,
  {0b6e278f-67cc-46eb-9cf0-e53066e940d5}, !- Handle
  {021a03e8-28b5-43f1-bc0f-23034c1622c5}, !- Name
  {34d85711-e103-47cf-8341-11c4d315ee9b}, !- Source Object
  3,                                      !- Outlet Port
  {d23a3cc4-745a-4cf1-947d-81775fdee2da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c6fc5bca-e8cb-4578-8392-1b7b0cca6e88}, !- Handle
  {195fbed6-1839-467d-a6f2-e3b46b2c86de}, !- Name
  {d23a3cc4-745a-4cf1-947d-81775fdee2da}, !- Source Object
  13,                                     !- Outlet Port
  {8351acdf-5991-48ff-b585-b0852543cead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a30de4c-42df-45d3-b36c-4841691e8ba8}, !- Handle
  {d17c50cf-36ca-45d7-9b32-7c7c160b3413}, !- Name
  {8351acdf-5991-48ff-b585-b0852543cead}, !- Source Object
  3,                                      !- Outlet Port
  {dad45710-ac02-412f-990b-cdd365f4b0ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7760b162-12c3-4b4d-8da2-38d3142bbe76}, !- Handle
  Node 23,                                !- Name
  {79627470-1a46-4a8f-857d-36ee9fd8cf87}, !- Inlet Port
  {61f8287c-faa3-48de-8414-def23f9f991d}; !- Outlet Port

OS:Connection,
  {79627470-1a46-4a8f-857d-36ee9fd8cf87}, !- Handle
  {7b44ee3e-13c5-465e-9305-51a45619cc27}, !- Name
  {da057b91-a221-46e8-9166-f9dab591a10d}, !- Source Object
  4,                                      !- Outlet Port
  {7760b162-12c3-4b4d-8da2-38d3142bbe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6942be4a-af3a-46e1-991c-c66c39030daf}, !- Handle
  Node 24,                                !- Name
  {baec0314-e1f5-481b-81ca-450f6e57911d}, !- Inlet Port
  {e6e295c8-7e81-411b-8c22-9fe2f912ae5a}; !- Outlet Port

OS:Connection,
  {61f8287c-faa3-48de-8414-def23f9f991d}, !- Handle
  {d8a8fdd7-9c1d-4eb8-9735-a60d0ed214cb}, !- Name
  {7760b162-12c3-4b4d-8da2-38d3142bbe76}, !- Source Object
  3,                                      !- Outlet Port
  {26ea3284-8260-4516-aab3-2673268d0bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baec0314-e1f5-481b-81ca-450f6e57911d}, !- Handle
  {b1dd9b7c-84de-4b7c-aa2a-781ad66fee7b}, !- Name
  {26ea3284-8260-4516-aab3-2673268d0bba}, !- Source Object
  3,                                      !- Outlet Port
  {6942be4a-af3a-46e1-991c-c66c39030daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e295c8-7e81-411b-8c22-9fe2f912ae5a}, !- Handle
  {ed3b1492-c2fc-4921-8aa7-f26acfbab8e2}, !- Name
  {6942be4a-af3a-46e1-991c-c66c39030daf}, !- Source Object
  3,                                      !- Outlet Port
  {dad45710-ac02-412f-990b-cdd365f4b0ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e8adf8db-3072-498b-b181-c754c2b97a07}, !- Handle
  Node 25,                                !- Name
  {0d74d9e0-4b01-47d5-981e-50dcf5397aa1}, !- Inlet Port
  {6b040436-eacf-40ce-930f-b895e5edbcc2}; !- Outlet Port

OS:Connection,
  {4414f7a6-bb28-44c1-8929-cf351506ad4f}, !- Handle
  {3bdf5f4e-c696-4d06-9c2c-8491004acdfb}, !- Name
  {d6634365-fea6-441d-b183-b7c9bfebca90}, !- Source Object
  3,                                      !- Outlet Port
  {76356efc-27ff-4e72-a42e-76429739b25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d74d9e0-4b01-47d5-981e-50dcf5397aa1}, !- Handle
  {036221f7-bb91-4eb6-abd3-71a8a734bb6c}, !- Name
  {76356efc-27ff-4e72-a42e-76429739b25c}, !- Source Object
  3,                                      !- Outlet Port
  {e8adf8db-3072-498b-b181-c754c2b97a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b040436-eacf-40ce-930f-b895e5edbcc2}, !- Handle
  {0faa96e8-31e3-40a6-a374-be14caf47e26}, !- Name
  {e8adf8db-3072-498b-b181-c754c2b97a07}, !- Source Object
  3,                                      !- Outlet Port
  {da057b91-a221-46e8-9166-f9dab591a10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb34127e-50d0-4877-a6b2-68a994e2a078}, !- Handle
  Node 26,                                !- Name
  {95bd697d-dc39-4514-97d7-85f3d2bda022}, !- Inlet Port
  {a7929703-725a-469e-8098-e95c718b5cb0}; !- Outlet Port

OS:Connection,
  {95bd697d-dc39-4514-97d7-85f3d2bda022}, !- Handle
  {b71adb89-ec44-423c-84e1-b6c6f0ff4b1b}, !- Name
  {dad45710-ac02-412f-990b-cdd365f4b0ee}, !- Source Object
  2,                                      !- Outlet Port
  {eb34127e-50d0-4877-a6b2-68a994e2a078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7929703-725a-469e-8098-e95c718b5cb0}, !- Handle
  {3d87d4c5-648c-4559-91fe-38bc967e3a8c}, !- Name
  {eb34127e-50d0-4877-a6b2-68a994e2a078}, !- Source Object
  3,                                      !- Outlet Port
  {aa3b1447-d254-44d1-a1db-8ed0ef17cc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56eccf6c-b04a-4eaf-b15c-c243796b6ff0}, !- Handle
  {c2676f56-74c1-4969-aa9c-e0c1f06af120}, !- Name
  {aa3b1447-d254-44d1-a1db-8ed0ef17cc4c}, !- Source Object
  3,                                      !- Outlet Port
  {163c4b77-7868-4d55-b1c9-b7e9dbc8422f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7b90767-f876-4392-b34f-2eb6a9581477}, !- Handle
  Node 27,                                !- Name
  {c7eedc43-0466-4eed-b2ca-e5c8fcf5e9d8}, !- Inlet Port
  {d20e00d4-f0c1-4a80-aabb-a84f98e7bcd5}; !- Outlet Port

OS:Connection,
  {0b429be0-d8f0-4629-b2c4-6be4c45f45a8}, !- Handle
  {f6dfa812-7ee8-4121-99f0-58092f9edf6a}, !- Name
  {c24aa39a-0e08-4199-af45-a8343518e7c3}, !- Source Object
  3,                                      !- Outlet Port
  {633cdc70-8437-48dd-b23c-f05229089713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7eedc43-0466-4eed-b2ca-e5c8fcf5e9d8}, !- Handle
  {812017aa-48c2-4f03-9298-908faa98d058}, !- Name
  {633cdc70-8437-48dd-b23c-f05229089713}, !- Source Object
  3,                                      !- Outlet Port
  {c7b90767-f876-4392-b34f-2eb6a9581477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20e00d4-f0c1-4a80-aabb-a84f98e7bcd5}, !- Handle
  {3892d960-1bdf-4603-8c5a-58c4cea37a00}, !- Name
  {c7b90767-f876-4392-b34f-2eb6a9581477}, !- Source Object
  3,                                      !- Outlet Port
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4052b22-b648-44bd-887f-11802278699c}, !- Handle
  Node 28,                                !- Name
  {dd8c261e-380c-40aa-9cb6-c082471b60f2}, !- Inlet Port
  {87f28d00-b3cc-4dd9-841a-a0b58510b28e}; !- Outlet Port

OS:Connection,
  {63827b80-aca9-4cc4-9cf5-55815c67c5a9}, !- Handle
  {36d5a585-d8ef-4dae-bf08-491846701134}, !- Name
  {a35be62a-54a8-4ce5-83a2-7340822f9a55}, !- Source Object
  3,                                      !- Outlet Port
  {4208090d-ebcd-46a1-930a-e559836a6da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8c261e-380c-40aa-9cb6-c082471b60f2}, !- Handle
  {52ea5c61-bf93-4409-acaf-49370909e813}, !- Name
  {4208090d-ebcd-46a1-930a-e559836a6da4}, !- Source Object
  3,                                      !- Outlet Port
  {c4052b22-b648-44bd-887f-11802278699c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f28d00-b3cc-4dd9-841a-a0b58510b28e}, !- Handle
  {4d1dd31f-6aa2-4652-918c-3f16aaffd4aa}, !- Name
  {c4052b22-b648-44bd-887f-11802278699c}, !- Source Object
  3,                                      !- Outlet Port
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98278ffa-75e5-402d-add5-089642ca79fb}, !- Handle
  Node 29,                                !- Name
  {4873f8d9-2644-43cc-9184-e77a7d7fe10e}, !- Inlet Port
  {fe119ed0-6df2-4b65-814e-ae7b8aad06d4}; !- Outlet Port

OS:Connection,
  {4873f8d9-2644-43cc-9184-e77a7d7fe10e}, !- Handle
  {033ad093-0a5e-4786-801a-f35137e64b3c}, !- Name
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Source Object
  2,                                      !- Outlet Port
  {98278ffa-75e5-402d-add5-089642ca79fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe119ed0-6df2-4b65-814e-ae7b8aad06d4}, !- Handle
  {38502139-b61a-4fbe-beef-4089aa2aba5c}, !- Name
  {98278ffa-75e5-402d-add5-089642ca79fb}, !- Source Object
  3,                                      !- Outlet Port
  {60eb54dd-dc75-4bca-9a96-92b8eaf889f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574b2b5c-b175-44fd-9c61-4f8faec210b0}, !- Handle
  {5bc58cda-3d19-411d-b48d-4cfcab63cc06}, !- Name
  {60eb54dd-dc75-4bca-9a96-92b8eaf889f6}, !- Source Object
  3,                                      !- Outlet Port
  {66a90d2b-f95b-4b70-b7f2-4e8fb1cb3e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {843ffe31-15a6-4314-bca1-c8514c6b97f6}, !- Handle
  res boiler gas living zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0438165c-e908-49c4-8542-ea30c4983775}, !- Water Inlet Node Name
  {c73cd6e6-e3e8-4663-95e2-6f3073e5e03e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04265308-ba79-4af8-b048-fed7421dda50}, !- Handle
  res boiler gas living zone convective water, !- Name
  {1ac029a1-e548-44d4-a9de-883c82f43e65}, !- Availability Schedule Name
  {843ffe31-15a6-4314-bca1-c8514c6b97f6}; !- Heating Coil Name

OS:AdditionalProperties,
  {f3142b2b-9797-4c28-840a-f8d05e101704}, !- Handle
  {04265308-ba79-4af8-b048-fed7421dda50}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Node,
  {74006849-c4c1-4d77-8051-6b5cf4fc2ba6}, !- Handle
  Node 30,                                !- Name
  {a99a4545-586c-44a7-bdc3-57971c4b39eb}, !- Inlet Port
  {0438165c-e908-49c4-8542-ea30c4983775}; !- Outlet Port

OS:Connection,
  {a99a4545-586c-44a7-bdc3-57971c4b39eb}, !- Handle
  {a8f002be-32fb-4656-9367-0d1f0cd6b648}, !- Name
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Source Object
  4,                                      !- Outlet Port
  {74006849-c4c1-4d77-8051-6b5cf4fc2ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38c48418-2ea0-47d5-85ea-e9f96430c165}, !- Handle
  Node 31,                                !- Name
  {c73cd6e6-e3e8-4663-95e2-6f3073e5e03e}, !- Inlet Port
  {f4edf526-da91-4c86-8c8c-bef6e2b02f80}; !- Outlet Port

OS:Connection,
  {0438165c-e908-49c4-8542-ea30c4983775}, !- Handle
  {92f1ed80-0cfa-4b44-b69a-55738d97d4df}, !- Name
  {74006849-c4c1-4d77-8051-6b5cf4fc2ba6}, !- Source Object
  3,                                      !- Outlet Port
  {843ffe31-15a6-4314-bca1-c8514c6b97f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c73cd6e6-e3e8-4663-95e2-6f3073e5e03e}, !- Handle
  {a9a972b1-3cb7-4287-9ea0-2a8ddcb3bde0}, !- Name
  {843ffe31-15a6-4314-bca1-c8514c6b97f6}, !- Source Object
  10,                                     !- Outlet Port
  {38c48418-2ea0-47d5-85ea-e9f96430c165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4edf526-da91-4c86-8c8c-bef6e2b02f80}, !- Handle
  {5c121d1e-4861-4139-91b4-d63b9ef356d9}, !- Name
  {38c48418-2ea0-47d5-85ea-e9f96430c165}, !- Source Object
  3,                                      !- Outlet Port
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e651083-f21e-4c5f-9ef7-f98e208b6dab}, !- Handle
  res boiler gas finished basement zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {442cafb5-5b4b-4e13-ac6d-f6ffabf006d8}, !- Water Inlet Node Name
  {e8572321-e3b2-4b2b-81e7-196475ec7195}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c329fd0e-7a0b-4ad8-a801-003d1730f136}, !- Handle
  res boiler gas finished basement zone convective water, !- Name
  {1ac029a1-e548-44d4-a9de-883c82f43e65}, !- Availability Schedule Name
  {3e651083-f21e-4c5f-9ef7-f98e208b6dab}; !- Heating Coil Name

OS:AdditionalProperties,
  {afa528f7-f7ea-4ee8-b05b-caaac274baf4}, !- Handle
  {c329fd0e-7a0b-4ad8-a801-003d1730f136}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Node,
  {973ae741-3d50-4d4e-bbaa-3e1f47233aea}, !- Handle
  Node 32,                                !- Name
  {a6ba28b1-367b-4a1b-86f1-b3132ce7eaa4}, !- Inlet Port
  {442cafb5-5b4b-4e13-ac6d-f6ffabf006d8}; !- Outlet Port

OS:Connection,
  {a6ba28b1-367b-4a1b-86f1-b3132ce7eaa4}, !- Handle
  {edf87845-948e-486c-8f51-4c2b1b4fe674}, !- Name
  {73ea5685-69be-4076-befd-b4fa885081f3}, !- Source Object
  5,                                      !- Outlet Port
  {973ae741-3d50-4d4e-bbaa-3e1f47233aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d94c23c6-7d7f-4264-9547-bb8f92a31c0b}, !- Handle
  Node 33,                                !- Name
  {e8572321-e3b2-4b2b-81e7-196475ec7195}, !- Inlet Port
  {5fb1c00f-a5a2-4632-94de-0d131af966b4}; !- Outlet Port

OS:Connection,
  {442cafb5-5b4b-4e13-ac6d-f6ffabf006d8}, !- Handle
  {d671b9d1-f3da-4326-bd93-cdc1238d0032}, !- Name
  {973ae741-3d50-4d4e-bbaa-3e1f47233aea}, !- Source Object
  3,                                      !- Outlet Port
  {3e651083-f21e-4c5f-9ef7-f98e208b6dab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e8572321-e3b2-4b2b-81e7-196475ec7195}, !- Handle
  {c38b50f4-0755-4a56-92b9-3b8d891cb56b}, !- Name
  {3e651083-f21e-4c5f-9ef7-f98e208b6dab}, !- Source Object
  10,                                     !- Outlet Port
  {d94c23c6-7d7f-4264-9547-bb8f92a31c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb1c00f-a5a2-4632-94de-0d131af966b4}, !- Handle
  {edefb921-70c7-4307-ad52-33ed825b041c}, !- Name
  {d94c23c6-7d7f-4264-9547-bb8f92a31c0b}, !- Source Object
  3,                                      !- Outlet Port
  {fe907fe5-3b7d-4994-9581-b71a9e6fa19b}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Program,
  {ae0c2bf5-cf2a-4e43-9721-ca074b8e12e4}, !- Handle
  res_boiler_gas_pumps_program,           !- Name
  Set unit_1_pumps_h = res_boiler_gas_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {164c32b8-1a58-4058-bfca-9ab2d88acf28}, !- Handle
  res boiler gas htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {ae0c2bf5-cf2a-4e43-9721-ca074b8e12e4}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {a14d509c-45aa-4d4f-8b66-ef69d9d68d3d}, !- Handle
  res boiler gas pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {ae0c2bf5-cf2a-4e43-9721-ca074b8e12e4}; !- Program Name 1

OS:Schedule:Ruleset,
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Handle
  res heating season,                     !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  {0979eb4e-64a3-49a5-995a-a46cbbc75576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0979eb4e-64a3-49a5-995a-a46cbbc75576}, !- Handle
  Schedule Day 6,                         !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b127520-d6f1-45e8-b62d-4036ca4dbdc2}, !- Handle
  res heating season allday rule1,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4db86d6a-3381-4e7e-a050-adb7ea00f94c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4db86d6a-3381-4e7e-a050-adb7ea00f94c}, !- Handle
  res heating season allday1,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99141bcb-5963-47aa-b75f-ff370fe72805}, !- Handle
  res heating season allday rule2,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ab87266f-5dfb-471e-b10b-c499db91b838}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab87266f-5dfb-471e-b10b-c499db91b838}, !- Handle
  res heating season allday2,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b7ce32c-3f59-46f4-8174-f268a2ba0179}, !- Handle
  res heating season allday rule3,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {da80cb8c-5dc5-4746-ba13-673a2da6baa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da80cb8c-5dc5-4746-ba13-673a2da6baa5}, !- Handle
  res heating season allday3,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {459fff9b-9e96-4eb9-bb87-5f5c7943b633}, !- Handle
  res heating season allday rule4,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {454810ec-e869-4577-adf8-00a2978d8ec4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {454810ec-e869-4577-adf8-00a2978d8ec4}, !- Handle
  res heating season allday4,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb3e2736-de22-45fe-8051-3cf20a19ca7e}, !- Handle
  res heating season allday rule5,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f845ebdb-65b2-47df-9b7e-97b9fa436e74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f845ebdb-65b2-47df-9b7e-97b9fa436e74}, !- Handle
  res heating season allday5,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e988bc5d-e183-4a23-8215-e3d0dc971597}, !- Handle
  res heating season allday rule6,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e5ffed38-1d8a-4bdc-817e-724dfe0b6539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5ffed38-1d8a-4bdc-817e-724dfe0b6539}, !- Handle
  res heating season allday6,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf20492b-031b-452d-909e-85175a2dda11}, !- Handle
  res heating season allday rule7,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5e2d7a7b-dd0a-486d-984e-7aea22fe9375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2d7a7b-dd0a-486d-984e-7aea22fe9375}, !- Handle
  res heating season allday7,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ec916eb-5cfa-4e7d-8c50-2ed5e57301f4}, !- Handle
  res heating season allday rule8,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3de3b5d5-d324-4b78-98dc-73882d7111ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3de3b5d5-d324-4b78-98dc-73882d7111ca}, !- Handle
  res heating season allday8,             !- Name
  {4d7b6b3b-12fb-48aa-a6e1-fc6bf9361a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50c1c2a2-496f-4153-b45b-45d232947cd2}, !- Handle
  res heating season allday rule9,        !- Name
  {290d006c-eb1c-4828-aebe-30c180ba1662}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
