  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {d380151e-f529-429a-b252-35c49b7f9b24}, !- Handle
  res cd gas schedule allday5,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0062714,                              !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.086794,                               !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0340302,                              !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  10,                                     !- Minute 6
  0.0069146,                              !- Value Until Time 6
  11,                                     !- Hour 7
  20,                                     !- Minute 7
  0.1094272,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  10,                                     !- Minute 9
  0.0524824,                              !- Value Until Time 9
  21,                                     !- Hour 10
  10,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  20,                                     !- Minute 11
  0.0193769,                              !- Value Until Time 11
  22,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0743518,                              !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {70030ee6-f671-455f-a3ef-62daf81decb4}, !- Handle
  res cd gas schedule allday ruleset6,    !- Name
  {f0fc0d97-82ef-4882-bb89-eeae0a6dd9c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e479b326-4add-411b-ab12-d8325e679985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {e479b326-4add-411b-ab12-d8325e679985}, !- Handle
  res cd gas schedule allday6,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b60d2540-715c-465c-b7c5-fcde97aecffe}, !- Handle
  res cd gas schedule allday ruleset7,    !- Name
  {f0fc0d97-82ef-4882-bb89-eeae0a6dd9c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48ff5e83-7caf-4717-9a1e-04ddf1f2fd85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {48ff5e83-7caf-4717-9a1e-04ddf1f2fd85}, !- Handle
  res cd gas schedule allday7,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  20,                                     !- Minute 2
  0.0228141,                              !- Value Until Time 2
  14,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0017487,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {67284302-fd69-425d-8132-833e564dd135}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14731.0223553776,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b4dae2f-43a5-42a6-9f0a-b5538bb528ea}, !- Handle
  res cd electric,                        !- Name
  {67284302-fd69-425d-8132-833e564dd135}, !- Electric Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {f0fc0d97-82ef-4882-bb89-eeae0a6dd9c9}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {5e920d86-56a4-43d8-a0e0-75e1cbfc035c}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195712.154150017,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {f60fa835-42ca-45c9-86db-18cb3fc863db}, !- Handle
  res cd gas,                             !- Name
  {5e920d86-56a4-43d8-a0e0-75e1cbfc035c}, !- Other Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {f0fc0d97-82ef-4882-bb89-eeae0a6dd9c9}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {2fef9059-c04f-4243-9642-bd08cc48e74d}, !- Handle
  {f60fa835-42ca-45c9-86db-18cb3fc863db}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:Ruleset,
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Handle
  res lighting interior,                  !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  {11195f64-aa3e-400a-a7be-b758f70e59bb}, !- Default Day Schedule Name
  {5563c827-0fe6-4144-a543-bdea0652a879}, !- Summer Design Day Schedule Name
  {22e73532-7dbe-4394-8501-7a7ab7e52bb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11195f64-aa3e-400a-a7be-b758f70e59bb}, !- Handle
  Schedule Day 25,                        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bea7f794-54d6-4d02-9ebe-748f96102a83}, !- Handle
  res lighting interior allday ruleset1,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8f488ffc-88e2-4597-b911-3f966cddea97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f488ffc-88e2-4597-b911-3f966cddea97}, !- Handle
  res lighting interior allday1,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cd1eee4a-9a08-4a25-b71c-f37bc52a2d69}, !- Handle
  res lighting interior allday ruleset2,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d75a18a5-aac2-4677-91d2-16add6fb1b48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d75a18a5-aac2-4677-91d2-16add6fb1b48}, !- Handle
  res lighting interior allday2,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {43e15915-28ba-4816-8810-f9dc361a8400}, !- Handle
  res lighting interior allday ruleset3,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5efe4e79-8818-440e-a8df-9e316ca67992}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5efe4e79-8818-440e-a8df-9e316ca67992}, !- Handle
  res lighting interior allday3,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d7e4df83-ed38-482f-9955-3cb5e392a440}, !- Handle
  res lighting interior allday ruleset4,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0af9decf-3e67-4528-aded-8a9996763204}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0af9decf-3e67-4528-aded-8a9996763204}, !- Handle
  res lighting interior allday4,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {9bc03707-75f0-483d-8274-6b70868b0f40}, !- Handle
  res lighting interior allday ruleset5,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ffde8f6d-7cc0-428c-b1e8-3a07bba87382}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffde8f6d-7cc0-428c-b1e8-3a07bba87382}, !- Handle
  res lighting interior allday5,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {a72d4d52-b3b4-4620-95bc-8b3968e1a303}, !- Handle
  res lighting interior allday ruleset6,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dfd2d5e5-1a5e-4478-ba45-e2e04120cc03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dfd2d5e5-1a5e-4478-ba45-e2e04120cc03}, !- Handle
  res lighting interior allday6,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {2d09712b-f3f3-4781-9d67-978b908abc5a}, !- Handle
  res lighting interior allday ruleset7,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3c969036-2876-4a17-9ac3-5970e1e79eca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c969036-2876-4a17-9ac3-5970e1e79eca}, !- Handle
  res lighting interior allday7,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {8e7b8c46-eb69-43b6-b7db-c29cb291aa2e}, !- Handle
  res lighting interior allday ruleset8,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0241ab74-1753-4c73-bd76-4b6b11503cae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0241ab74-1753-4c73-bd76-4b6b11503cae}, !- Handle
  res lighting interior allday8,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b2ca5179-32e8-4b89-9e7d-c7406936c13a}, !- Handle
  res lighting interior allday ruleset9,  !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b33e22f2-c3f4-4a61-b731-c8933e7ec203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b33e22f2-c3f4-4a61-b731-c8933e7ec203}, !- Handle
  res lighting interior allday9,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {822a08fa-bcf2-429d-884e-65cfc6bc85bd}, !- Handle
  res lighting interior allday ruleset10, !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ee27210-1916-445f-a535-89c9af0f5af4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ee27210-1916-445f-a535-89c9af0f5af4}, !- Handle
  res lighting interior allday10,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {72f86cfd-3e2b-4095-8e61-45151c6fc88f}, !- Handle
  res lighting interior allday ruleset11, !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3a844cc-5d96-44ac-b551-596aa01d86b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3a844cc-5d96-44ac-b551-596aa01d86b6}, !- Handle
  res lighting interior allday11,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {dca9cd71-7708-4c25-9ac3-241ec54fd715}, !- Handle
  res lighting interior allday ruleset12, !- Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5b6d881-e0f6-4ad7-b939-476133b88e07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5b6d881-e0f6-4ad7-b939-476133b88e07}, !- Handle
  res lighting interior allday12,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {22e73532-7dbe-4394-8501-7a7ab7e52bb7}, !- Handle
  res lighting interior winter design,    !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5563c827-0fe6-4144-a543-bdea0652a879}, !- Handle
  res lighting interior summer design,    !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {504b59c3-0bb5-498b-b62b-1b53cfeecebc}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  140.959986426267,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5e528784-da63-4534-a5b3-68ed4fbd597b}, !- Handle
  res lighting interior living space,     !- Name
  {504b59c3-0bb5-498b-b62b-1b53cfeecebc}, !- Lights Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Lights:Definition,
  {36e30160-6a4e-4b10-815f-9bc9982f572c}, !- Handle
  res lighting interior finished attic space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  164.099792679553,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7e0eae3b-2fcd-483b-8540-504e7ba859ee}, !- Handle
  res lighting interior finished attic space, !- Name
  {36e30160-6a4e-4b10-815f-9bc9982f572c}, !- Lights Definition Name
  {68587039-25f3-408a-9c0a-1af1b2ce3a73}, !- Space or SpaceType Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished attic space; !- End-Use Subcategory

OS:Lights:Definition,
  {c5363601-d16c-4ef0-80b0-173b9653886b}, !- Handle
  res lighting interior garage finished attic space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  23.1398062532859,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {40d72a8f-11e6-45a2-8627-86738bd8bf30}, !- Handle
  res lighting interior garage finished attic space, !- Name
  {c5363601-d16c-4ef0-80b0-173b9653886b}, !- Lights Definition Name
  {cf9cb61f-7985-4a7d-9012-fc09fc8c724b}, !- Space or SpaceType Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior garage finished attic space; !- End-Use Subcategory

OS:Lights:Definition,
  {e82886f8-d826-411b-89d3-91b250815b19}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  187.239598932839,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4d021471-55a8-4227-8adf-dfe840eeb0c0}, !- Handle
  res lighting interior living space|story 2, !- Name
  {e82886f8-d826-411b-89d3-91b250815b19}, !- Lights Definition Name
  {e123a012-fa38-47ed-9dd4-4bd4bfb58739}, !- Space or SpaceType Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Lights:Definition,
  {2e700d2c-97fb-4dc5-aeb6-cae495af5f59}, !- Handle
  res lighting interior finished basement space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  140.959986426267,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a7805291-3450-415d-81fb-3fe14dcefa02}, !- Handle
  res lighting interior finished basement space, !- Name
  {2e700d2c-97fb-4dc5-aeb6-cae495af5f59}, !- Lights Definition Name
  {a4684d68-ce61-4505-8d3a-c02079dac57f}, !- Space or SpaceType Name
  {1811f627-bc06-4ae9-95f9-1f52d37123d8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished basement space; !- End-Use Subcategory

OS:Schedule:Ruleset,
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Handle
  res lighting garage,                    !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  {d3c04bfe-0503-4947-8c15-cfc6bc13ed27}, !- Default Day Schedule Name
  {7fc76a2d-f2f3-4b97-9b96-1bc1e60115c0}, !- Summer Design Day Schedule Name
  {653066e1-c2cf-407e-bd3e-84bcc6369933}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3c04bfe-0503-4947-8c15-cfc6bc13ed27}, !- Handle
  Schedule Day 28,                        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0d1a87e-8693-4fbe-bfb5-a6684c24602b}, !- Handle
  res lighting garage allday ruleset1,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {18736db2-ef7a-45d7-a49d-53ca894e416c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18736db2-ef7a-45d7-a49d-53ca894e416c}, !- Handle
  res lighting garage allday1,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {237fc226-b626-4de3-8f77-2d3ff534821e}, !- Handle
  res lighting garage allday ruleset2,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bb5c5f98-2754-42b3-9e92-459cc87b42ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bb5c5f98-2754-42b3-9e92-459cc87b42ca}, !- Handle
  res lighting garage allday2,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {34d2559c-919a-421b-8a27-fcf0dee1cad5}, !- Handle
  res lighting garage allday ruleset3,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ee39a826-fe84-48d1-8cbe-d8787a9cffb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee39a826-fe84-48d1-8cbe-d8787a9cffb5}, !- Handle
  res lighting garage allday3,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {18722930-9a3c-43a0-a0bf-d6be046c04ff}, !- Handle
  res lighting garage allday ruleset4,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ca219c22-2bba-4353-8678-84c9a42d02b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca219c22-2bba-4353-8678-84c9a42d02b2}, !- Handle
  res lighting garage allday4,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d25bfb72-3a7e-4102-97ba-7fc6907a59e7}, !- Handle
  res lighting garage allday ruleset5,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {28ec07f4-5625-48cb-aa7f-4d2985fe0e6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28ec07f4-5625-48cb-aa7f-4d2985fe0e6f}, !- Handle
  res lighting garage allday5,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d2eefb91-b74c-4563-a69f-945c8e12eaa3}, !- Handle
  res lighting garage allday ruleset6,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0f0d19dd-d7e1-4c96-90aa-7b7e1953bda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f0d19dd-d7e1-4c96-90aa-7b7e1953bda4}, !- Handle
  res lighting garage allday6,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {ec2d0d90-1da8-4a44-843e-a2db18274536}, !- Handle
  res lighting garage allday ruleset7,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {56d76866-11bb-4532-9662-7cd52b6da911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56d76866-11bb-4532-9662-7cd52b6da911}, !- Handle
  res lighting garage allday7,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5562eff0-c199-4cd8-a8da-7401d5f1633d}, !- Handle
  res lighting garage allday ruleset8,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7438e8d-8831-411c-ab81-861f257227a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7438e8d-8831-411c-ab81-861f257227a3}, !- Handle
  res lighting garage allday8,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {88c95f1c-7d21-4716-98b5-5b756e7f6248}, !- Handle
  res lighting garage allday ruleset9,    !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {83e026c9-4701-4b1a-9f6e-ec665f0c5189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83e026c9-4701-4b1a-9f6e-ec665f0c5189}, !- Handle
  res lighting garage allday9,            !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4438f99b-446f-4081-b3de-c34173cc7924}, !- Handle
  res lighting garage allday ruleset10,   !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30e99496-322e-4828-ae42-ec594ab68d50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30e99496-322e-4828-ae42-ec594ab68d50}, !- Handle
  res lighting garage allday10,           !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {2d673405-d179-4d3d-8a6a-384e60684310}, !- Handle
  res lighting garage allday ruleset11,   !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {adc4e636-dbe3-406c-a55a-4f593a312eae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {adc4e636-dbe3-406c-a55a-4f593a312eae}, !- Handle
  res lighting garage allday11,           !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {9dec9003-dea7-4c2c-b8ab-c8117e4bb6fd}, !- Handle
  res lighting garage allday ruleset12,   !- Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed67ff66-4384-44d8-9fe8-489676f9d2f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed67ff66-4384-44d8-9fe8-489676f9d2f4}, !- Handle
  res lighting garage allday12,           !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {653066e1-c2cf-407e-bd3e-84bcc6369933}, !- Handle
  res lighting garage winter design,      !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fc76a2d-f2f3-4b97-9b96-1bc1e60115c0}, !- Handle
  res lighting garage summer design,      !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0b2be030-b3b3-4b9f-bda0-57ef90f8f852}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8.19381351333994,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {10291b66-19f5-4150-87f6-dc704bf95449}, !- Handle
  res lighting garage garage space,       !- Name
  {0b2be030-b3b3-4b9f-bda0-57ef90f8f852}, !- Lights Definition Name
  {7faa3464-d1e7-4ea6-91bb-a217a8cb0ff1}, !- Space or SpaceType Name
  {84a33701-0a69-49df-a471-d8db0fca0437}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Handle
  res lighting exterior,                  !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  {1c7d4268-3dea-494e-8630-b293742478f6}, !- Default Day Schedule Name
  {fe77c482-b6f1-42da-be50-80438eb3e3b7}, !- Summer Design Day Schedule Name
  {683b5ace-d3d8-46ed-aad6-1c5036342914}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c7d4268-3dea-494e-8630-b293742478f6}, !- Handle
  Schedule Day 31,                        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aac61672-481c-4d52-901e-5fdcd0ee4d50}, !- Handle
  res lighting exterior allday ruleset1,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {85f5b71a-b319-45ed-a73f-3ef89ee7c877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85f5b71a-b319-45ed-a73f-3ef89ee7c877}, !- Handle
  res lighting exterior allday1,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {69698000-091c-4ea3-ab25-63cb8929df57}, !- Handle
  res lighting exterior allday ruleset2,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1bac19c2-8e17-4499-9fcc-0f23742fefb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1bac19c2-8e17-4499-9fcc-0f23742fefb1}, !- Handle
  res lighting exterior allday2,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {e1ba9a16-6e03-46cc-822e-ce076048f0aa}, !- Handle
  res lighting exterior allday ruleset3,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9fe1cce5-7f92-4a03-9ed6-e83ed0966375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fe1cce5-7f92-4a03-9ed6-e83ed0966375}, !- Handle
  res lighting exterior allday3,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4ec2c627-bf07-4d07-a748-15c683dc5716}, !- Handle
  res lighting exterior allday ruleset4,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7fc582e1-c80c-4c9e-b3e9-53685644aefa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fc582e1-c80c-4c9e-b3e9-53685644aefa}, !- Handle
  res lighting exterior allday4,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3b679197-678f-4d3c-b92d-a432fcf2531d}, !- Handle
  res lighting exterior allday ruleset5,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b2c5090f-ae43-48f3-918e-c9b9f23ada1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2c5090f-ae43-48f3-918e-c9b9f23ada1e}, !- Handle
  res lighting exterior allday5,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {38c684c9-3f10-43f4-9536-58f95856d1f7}, !- Handle
  res lighting exterior allday ruleset6,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {16fa2ccb-a30a-45a8-bba9-2ee7bba43d8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16fa2ccb-a30a-45a8-bba9-2ee7bba43d8b}, !- Handle
  res lighting exterior allday6,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {f5534b89-1675-4c1d-a5d0-5586fefcdb6b}, !- Handle
  res lighting exterior allday ruleset7,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a03c13ed-91d0-4e86-afc1-be3728c19cd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a03c13ed-91d0-4e86-afc1-be3728c19cd1}, !- Handle
  res lighting exterior allday7,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c1ba9f38-c277-4163-9446-97509580507f}, !- Handle
  res lighting exterior allday ruleset8,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b17de9b9-91c6-45e2-91e0-defe460de8c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b17de9b9-91c6-45e2-91e0-defe460de8c9}, !- Handle
  res lighting exterior allday8,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {e6aecd00-26ee-4d9b-ba4e-7268dbccc8bd}, !- Handle
  res lighting exterior allday ruleset9,  !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b8efa9f6-4514-411e-a614-d85bf1df3d4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8efa9f6-4514-411e-a614-d85bf1df3d4b}, !- Handle
  res lighting exterior allday9,          !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5220b11d-ddaf-40ff-aa69-4f2125593066}, !- Handle
  res lighting exterior allday ruleset10, !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5555234-57bb-4586-9a08-08cb6312c8ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5555234-57bb-4586-9a08-08cb6312c8ea}, !- Handle
  res lighting exterior allday10,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {70272ce2-7a3c-4c16-afa6-026ac2b5f264}, !- Handle
  res lighting exterior allday ruleset11, !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b957f9e-b5dc-4d44-a619-33eeb7f4bb78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b957f9e-b5dc-4d44-a619-33eeb7f4bb78}, !- Handle
  res lighting exterior allday11,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {308098ea-1272-4949-8a83-9f7aaad4872d}, !- Handle
  res lighting exterior allday ruleset12, !- Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5403e37-f715-403c-905b-b39b320e4494}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5403e37-f715-403c-905b-b39b320e4494}, !- Handle
  res lighting exterior allday12,         !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {683b5ace-d3d8-46ed-aad6-1c5036342914}, !- Handle
  res lighting exterior winter design,    !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe77c482-b6f1-42da-be50-80438eb3e3b7}, !- Handle
  res lighting exterior summer design,    !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {2341c4e6-6ccb-42d8-a72f-1e92fab08a7b}, !- Handle
  res lighting exterior,                  !- Name
  148.687590952733;                       !- Design Level {W}

OS:Exterior:Lights,
  {a9b51e6f-8958-4fb1-abf8-93af66faa115}, !- Handle
  res lighting exterior,                  !- Name
  {2341c4e6-6ccb-42d8-a72f-1e92fab08a7b}, !- Exterior Lights Definition Name
  {e7c7ad44-e2c5-4c8c-a40a-b431e6407219}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Handle
  res misc plug loads schedule,           !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  {385cc3be-5884-4467-923b-dd97716b775e}, !- Default Day Schedule Name
  {dfec7323-f199-4c7f-b14d-439cff7de6df}, !- Summer Design Day Schedule Name
  {401d863e-08ff-4774-bd0d-53d3d9d8c936}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {385cc3be-5884-4467-923b-dd97716b775e}, !- Handle
  Schedule Day 34,                        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d95743fe-7d14-40ea-a0c9-0c74312ec5ff}, !- Handle
  res misc plug loads schedule allday ruleset1, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fecccf6d-946d-49cd-8713-76cde42c7dee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fecccf6d-946d-49cd-8713-76cde42c7dee}, !- Handle
  res misc plug loads schedule allday1,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d1d700b7-015e-4c5a-8896-cb281e975ad1}, !- Handle
  res misc plug loads schedule allday ruleset2, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2bbdda18-f350-4274-aedb-82af0c031faa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2bbdda18-f350-4274-aedb-82af0c031faa}, !- Handle
  res misc plug loads schedule allday2,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bf5e2c94-57d3-424b-8862-0488ad6f055a}, !- Handle
  res misc plug loads schedule allday ruleset3, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {056516be-1a8c-45a3-9c4a-ba2bcfb9175d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {056516be-1a8c-45a3-9c4a-ba2bcfb9175d}, !- Handle
  res misc plug loads schedule allday3,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cb88df69-8c06-47ad-a237-60929dddfe63}, !- Handle
  res misc plug loads schedule allday ruleset4, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0befbcb1-5a2b-4852-8a13-c4d01f9d1da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0befbcb1-5a2b-4852-8a13-c4d01f9d1da9}, !- Handle
  res misc plug loads schedule allday4,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ce12cd28-fcf0-40ab-8228-9d8fc1b43486}, !- Handle
  res misc plug loads schedule allday ruleset5, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3e27167b-0336-4460-aa3d-109e6ca6756e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e27167b-0336-4460-aa3d-109e6ca6756e}, !- Handle
  res misc plug loads schedule allday5,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b1a73d05-1207-4aab-8772-d2dd5b96fc2c}, !- Handle
  res misc plug loads schedule allday ruleset6, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c341aa76-7afb-4fc7-8a8b-088dcc7b3577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c341aa76-7afb-4fc7-8a8b-088dcc7b3577}, !- Handle
  res misc plug loads schedule allday6,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {192e6b42-9c44-48bf-8355-a857a028a7a4}, !- Handle
  res misc plug loads schedule allday ruleset7, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {50093e72-626b-40e3-bdcb-b811c945d71c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50093e72-626b-40e3-bdcb-b811c945d71c}, !- Handle
  res misc plug loads schedule allday7,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6317d1d9-7872-41c5-b27b-72388187b946}, !- Handle
  res misc plug loads schedule allday ruleset8, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {aab283d5-048a-4ce1-a02a-33673009b194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aab283d5-048a-4ce1-a02a-33673009b194}, !- Handle
  res misc plug loads schedule allday8,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9dd64972-dc49-406a-ac85-258307ca0adc}, !- Handle
  res misc plug loads schedule allday ruleset9, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {082198b9-291c-4ddd-b9b8-e6fb280e73f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {082198b9-291c-4ddd-b9b8-e6fb280e73f8}, !- Handle
  res misc plug loads schedule allday9,   !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2654039a-8438-4eb0-ad03-2c16705084cf}, !- Handle
  res misc plug loads schedule allday ruleset10, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ccce38a6-9467-498b-9e62-8e91d0aa32f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccce38a6-9467-498b-9e62-8e91d0aa32f5}, !- Handle
  res misc plug loads schedule allday10,  !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905796,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579007,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fd235e18-5191-45ef-b0ed-ccecb550f56f}, !- Handle
  res misc plug loads schedule allday ruleset11, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {839e1907-8988-4e15-91d8-6a6efa12677a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {839e1907-8988-4e15-91d8-6a6efa12677a}, !- Handle
  res misc plug loads schedule allday11,  !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d975b299-ee5b-4aa7-8749-7c9315cd4460}, !- Handle
  res misc plug loads schedule allday ruleset12, !- Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f782a367-e136-4d2f-8639-f6a98adbdc43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f782a367-e136-4d2f-8639-f6a98adbdc43}, !- Handle
  res misc plug loads schedule allday12,  !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Day,
  {401d863e-08ff-4774-bd0d-53d3d9d8c936}, !- Handle
  res misc plug loads schedule winter design, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfec7323-f199-4c7f-b14d-439cff7de6df}, !- Handle
  res misc plug loads schedule summer design, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {4d77f8b2-3efc-4a22-996b-1ed5de98ceef}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  101.875217714659,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {b0dd3ede-2eb4-4078-a60c-b6ba8c98c2d3}, !- Handle
  res misc plug loads|living space,       !- Name
  {4d77f8b2-3efc-4a22-996b-1ed5de98ceef}, !- Electric Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {659f9a9c-5977-4743-b584-7347d5becab8}, !- Handle
  res misc plug loads|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  118.598919665082,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {1cbd0d35-cd31-4a88-bd4a-5437858a01fe}, !- Handle
  res misc plug loads|finished attic space, !- Name
  {659f9a9c-5977-4743-b584-7347d5becab8}, !- Electric Equipment Definition Name
  {68587039-25f3-408a-9c0a-1af1b2ce3a73}, !- Space or SpaceType Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b23ee59-ec04-4bcf-a9a2-83d0756a7263}, !- Handle
  res misc plug loads|garage finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16.7237019504228,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {31e168a5-b36f-429c-a3c6-285da332e1d7}, !- Handle
  res misc plug loads|garage finished attic space, !- Name
  {1b23ee59-ec04-4bcf-a9a2-83d0756a7263}, !- Electric Equipment Definition Name
  {cf9cb61f-7985-4a7d-9012-fc09fc8c724b}, !- Space or SpaceType Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b71945a-9541-44a7-922e-c511fa5cf655}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  135.322621615505,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {67029ff5-169e-458a-ae20-84f59037f382}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {2b71945a-9541-44a7-922e-c511fa5cf655}, !- Electric Equipment Definition Name
  {e123a012-fa38-47ed-9dd4-4bd4bfb58739}, !- Space or SpaceType Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d388af76-a958-447f-ab1d-02c82faa4d8f}, !- Handle
  res misc plug loads|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  101.875217714659,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {619a6e33-46bc-4a94-93dd-d367945579b3}, !- Handle
  res misc plug loads|finished basement space, !- Name
  {d388af76-a958-447f-ab1d-02c82faa4d8f}, !- Electric Equipment Definition Name
  {a4684d68-ce61-4505-8d3a-c02079dac57f}, !- Space or SpaceType Name
  {e065fd97-cd36-4954-b401-d452b99fdac8}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {21465a77-ab97-459e-9b71-415d066cdb39}, !- Handle
  res infil|garage space,                 !- Name
  {7faa3464-d1e7-4ea6-91bb-a217a8cb0ff1}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  75.4290791976307,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {da0e9e3a-c58f-4a76-9935-a09e070a3697}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21c90044-0269-443c-8b17-521acc9685dd}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31e3d4e3-430e-4698-9bdf-422e5460f583}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {2041bdeb-2021-4d57-96cd-8980815f3455}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {208cab49-6fa0-4b2b-b027-0ea1b76dc186}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {2041bdeb-2021-4d57-96cd-8980815f3455}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {2f82f856-68a8-4fa5-897e-287f0decde93}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {098e1b8c-18f8-49ae-b8dc-15990d7c6f10}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  {65903b4a-22f5-4c69-988b-08ff4fc8f1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65903b4a-22f5-4c69-988b-08ff4fc8f1a4}, !- Handle
  Schedule Day 35,                        !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {595b30b3-8641-4e9a-8007-4a0800c07331}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6fb9cf8d-f819-41c6-b9c9-40802b084868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fb9cf8d-f819-41c6-b9c9-40802b084868}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b64bc845-cb09-4445-942e-bc90694a21b8}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {13862c37-2af0-48e5-9755-2508a05b8d07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {13862c37-2af0-48e5-9755-2508a05b8d07}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {da796c9d-23a5-47fc-a905-ffd4cacdc601}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {aacfd742-be91-4e0f-b9da-fac092fef547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aacfd742-be91-4e0f-b9da-fac092fef547}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d43fd021-eb54-42db-b6ff-87b47999517b}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {145f3a29-4743-43b9-b004-a720ce2d0f45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {145f3a29-4743-43b9-b004-a720ce2d0f45}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f4732e7b-f840-4148-9f71-1e7a39242349}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bf87e8f5-20d7-40e3-a59c-52fdbf4102bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf87e8f5-20d7-40e3-a59c-52fdbf4102bd}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9683bf3-d863-43d9-811a-ba612216a288}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9112d842-7221-4100-bb79-7638f4135767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9112d842-7221-4100-bb79-7638f4135767}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a6525d79-ed88-4cb9-9bc3-80ac4cfe2336}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {66628c5a-bf46-4d90-a38b-b76c2dc7eb47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66628c5a-bf46-4d90-a38b-b76c2dc7eb47}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {53718d11-c7da-4668-b984-f7f4cda29627}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {70d1c5f8-2e6c-4da3-af7d-1f4bfc84c4d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70d1c5f8-2e6c-4da3-af7d-1f4bfc84c4d3}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1d47e93e-596e-4db2-ab41-fe855fc0c24f}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9680ac39-346c-4938-88c1-b6eaf97c793b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9680ac39-346c-4938-88c1-b6eaf97c793b}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {26064269-25c4-4571-aa9f-995221fcada2}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {13d21723-3d92-49e0-8de1-cd9579a8cfbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13d21723-3d92-49e0-8de1-cd9579a8cfbc}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a21f5aed-abd7-4d30-912d-f778962bafd5}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72dd5da6-c438-47c1-8352-8c2b05889e7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72dd5da6-c438-47c1-8352-8c2b05889e7c}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11820558-3bb7-4dd2-879a-c6ab4ef9b597}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {7cfad531-002f-43f0-843c-f129c23e070a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9552ae65-cbcf-4285-bb21-bcd50f4ef923}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9552ae65-cbcf-4285-bb21-bcd50f4ef923}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {58f93ecf-f600-4114-88c4-0af08836e8b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Handle
  res nv_1 avail schedule,                !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  {21e27851-f939-4e47-afd1-a8350d4d99e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21e27851-f939-4e47-afd1-a8350d4d99e8}, !- Handle
  Schedule Day 36,                        !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c2e0498-b711-4bd3-b7aa-c2a06c8ae775}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c0a425be-b9c4-4c7f-93b8-d6ed5b3a8269}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0a425be-b9c4-4c7f-93b8-d6ed5b3a8269}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60b4c3b9-f07e-4803-ab17-cdb46189c6b3}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b871f25b-9bd3-4ddc-8b7d-cc0631985588}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b871f25b-9bd3-4ddc-8b7d-cc0631985588}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b5f0930e-c1c4-4ef3-9488-8d615b602b24}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ddff59ef-b39e-4ac7-a0c8-b2b0d8fd221b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddff59ef-b39e-4ac7-a0c8-b2b0d8fd221b}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {334e81eb-5856-461e-a9e8-4cd3e1bae48c}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f9755ef0-6a3b-490c-9656-0e944d241c61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9755ef0-6a3b-490c-9656-0e944d241c61}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3c4bc541-0b1d-4615-9fa8-21d23897914d}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f3e1af42-fc90-4cbe-8f50-036c6cd75cbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3e1af42-fc90-4cbe-8f50-036c6cd75cbd}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {35820e42-58ba-4065-a3cb-a92f16d2a25c}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {30eb24c9-f155-4535-8b26-62d8f2cd7c5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30eb24c9-f155-4535-8b26-62d8f2cd7c5d}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e0fbb165-246e-4b9f-8a4f-70488c5b8564}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bf607dcd-8cd3-48f2-9ed7-409b315e0fbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf607dcd-8cd3-48f2-9ed7-409b315e0fbd}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f1c5f20b-4b71-46ca-a7de-a096dcd95d96}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {41d8d5a6-cdf6-4479-b958-c411bc55cbce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41d8d5a6-cdf6-4479-b958-c411bc55cbce}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d3b563bb-e536-45dd-965f-267eac088c66}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75a13765-06dd-4048-8983-9bdf7d41703b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75a13765-06dd-4048-8983-9bdf7d41703b}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a9e09037-23e9-4474-87da-2b9b1389e195}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4f762ad-6667-464e-9085-651d30ad4cbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4f762ad-6667-464e-9085-651d30ad4cbd}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a7d34f0c-cea9-4f3b-bdd8-715d1de02504}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4ec8dad-15d7-4ba1-b4b6-c56840f294d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4ec8dad-15d7-4ba1-b4b6-c56840f294d6}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {40d2eb2a-525c-4150-a5a4-1c8dd088eccb}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {3d8f6ce5-e7b0-41c3-933c-b15fa1c09144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3872d45-a884-4f35-becf-b5939feec525}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3872d45-a884-4f35-becf-b5939feec525}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {b5832c88-d1f6-4465-8990-c253b3cde885}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6fd505ed-cffb-4956-83d4-435c03210f52}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {76c5a9a2-4f11-45f5-aae2-27d4986b9790}, !- Handle
  res nv_1 flow,                          !- Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {cc862571-9dc8-471f-a6e4-c9f2adb53413}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {76c5a9a2-4f11-45f5-aae2-27d4986b9790}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1483ffb3-9b26-4461-b026-bed569bdc1e9}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 13670.981083470637,           !- Program Line 4
  Set Cs = 0.00023703730141097515,        !- Program Line 5
  Set Cw = 0.00010014662806502983,        !- Program Line 6
  Set MNV = 2.4866459489445543,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {bedb5df5-e011-4dd0-bc15-b40d435aa237}, !- Handle
  res_ds_res_ms_htg_asys_fan_rtf_s,       !- Name
  res ms htg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af02ae38-cb1a-409f-8d2e-6849bfe75366}, !- Handle
  res_ds_res_ms_clg_asys_fan_rtf_s,       !- Name
  res ms clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  {4d3a455a-b3e1-49c1-8eb1-25787ad4170b}, !- Default Day Schedule Name
  {d6acac79-3287-41e9-a40d-0d4e309e48b9}, !- Summer Design Day Schedule Name
  {633e6f51-ab38-48d3-b8a1-a44cab02a046}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d3a455a-b3e1-49c1-8eb1-25787ad4170b}, !- Handle
  Schedule Day 39,                        !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e474ca5-308f-44e6-b529-08fc327062eb}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4bc6be9c-9c95-44b3-9573-00aa3314f75c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bc6be9c-9c95-44b3-9573-00aa3314f75c}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {698a2a64-9b53-4dac-b9ef-bad9a2d44197}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {12eb620e-9f55-4542-8dcf-4299bbe1ffef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {12eb620e-9f55-4542-8dcf-4299bbe1ffef}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ac59f2b-1ab5-4f13-99bc-5d86d0771e44}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2fa36c2d-0de8-4a8f-88b7-4f0770ac2506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa36c2d-0de8-4a8f-88b7-4f0770ac2506}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {937870d1-b1c6-4a91-99cf-686a1ba1331e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {793e289d-2711-44f7-bb9c-f7d5c7967d8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {793e289d-2711-44f7-bb9c-f7d5c7967d8f}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fb699cc-98c6-41e7-ae72-4dd6690632ef}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {88eccc11-74cc-4c84-944a-6fa774895a10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88eccc11-74cc-4c84-944a-6fa774895a10}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4120f02c-604f-4b5b-b4fe-99d0faf3e4b2}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {316ce468-7aa5-4fa4-b8f2-73d09080c8c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {316ce468-7aa5-4fa4-b8f2-73d09080c8c2}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c32877d3-bf22-48eb-a3bb-15757d863f5e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb5dc96c-dc55-4498-8cff-5d612a147f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb5dc96c-dc55-4498-8cff-5d612a147f8c}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c89b147-63ae-4c0e-8b30-33c24f8f7968}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {239a6ca4-362b-454e-8dcd-7069e016e848}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {239a6ca4-362b-454e-8dcd-7069e016e848}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6beb57bc-ea01-4f3c-ac1a-78066161f331}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8592c20e-d296-4500-924b-dfe30d66305e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8592c20e-d296-4500-924b-dfe30d66305e}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b918df1e-2c3f-44f7-9c79-7e6e5c679bd2}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3eb7844b-0c63-47e5-adb4-69cc6c465e5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eb7844b-0c63-47e5-adb4-69cc6c465e5a}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f3f8b83-054a-4e97-b486-676d1144b55b}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6898801-f2fa-4ce1-a1ae-9bfc5097899b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6898801-f2fa-4ce1-a1ae-9bfc5097899b}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47c0fe89-7e5b-4c5b-898e-e16fabbcc7f7}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {c9f13667-8f7d-4e78-a3f5-5397e2a5c6e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {240d905f-1cbc-4df7-8289-704291efda4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {240d905f-1cbc-4df7-8289-704291efda4f}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {633e6f51-ab38-48d3-b8a1-a44cab02a046}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6acac79-3287-41e9-a40d-0d4e309e48b9}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b785d5ff-b4b5-4b09-a099-f0e885e40c22}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  {55f207b7-2ecf-41db-8622-6b9cc34df54c}, !- Default Day Schedule Name
  {d6f61c3c-5a22-4410-a799-69317087361b}, !- Summer Design Day Schedule Name
  {781f687d-de67-4ecd-9046-74155a3155b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55f207b7-2ecf-41db-8622-6b9cc34df54c}, !- Handle
  Schedule Day 40,                        !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f449ee76-1854-4b05-ad23-1a6cf1d51626}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8aad46b2-eb95-430a-b977-20947914c234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8aad46b2-eb95-430a-b977-20947914c234}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc8b7393-0309-4f29-a75c-4fce058e74e6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dfcb3cdd-f7fa-49b8-9ef0-c7e7b8660c73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dfcb3cdd-f7fa-49b8-9ef0-c7e7b8660c73}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e88ce6a1-b3d7-4650-a46a-9a198c436b7e}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fd7662ea-039e-4c96-a113-ee1e64c34a73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd7662ea-039e-4c96-a113-ee1e64c34a73}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28f60309-b3c0-4ff4-8970-86c32b9030f3}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d50dc5bd-5e8b-4277-99f5-ee3a68c4818f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d50dc5bd-5e8b-4277-99f5-ee3a68c4818f}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2f9b248-ea3f-41d5-a61e-c72c17d1f547}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {726150a3-af31-4044-b54c-64da06051886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {726150a3-af31-4044-b54c-64da06051886}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20fee496-684e-486a-a6ab-d3a4b94d328a}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {437b80ff-b5cb-4316-a2f2-6b6058b8d59f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {437b80ff-b5cb-4316-a2f2-6b6058b8d59f}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67870ec4-1f67-4f5b-b62d-028c95395d75}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a1751807-d212-4b6f-b973-b9d4d746d30d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1751807-d212-4b6f-b973-b9d4d746d30d}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b24e044-58bd-42f2-a5dd-9057a2b97ea6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f7d2deca-5e7b-43bd-8a46-897391ea3249}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7d2deca-5e7b-43bd-8a46-897391ea3249}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a18f58ef-3295-477e-8d4b-c6b37a216414}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {61536ce8-8cdb-4607-9163-a677a21d9819}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61536ce8-8cdb-4607-9163-a677a21d9819}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3238d959-5af4-44f4-bed6-b0fb3f4220fe}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0ce4783-6cf3-4a3e-8cf7-2fb0d7e31fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0ce4783-6cf3-4a3e-8cf7-2fb0d7e31fe5}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96e4b97c-6883-4737-8c6b-b8ecc7bc1c4e}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b6b6115-1fb9-433a-a533-afcf4c5a952a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b6b6115-1fb9-433a-a533-afcf4c5a952a}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ee2f0a6-ee5c-4877-b661-c1ec024149f5}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {0342a35d-721f-46e6-8107-566bbf92dd5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e3acc8f-adba-4776-9d0b-04ddcab29f58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e3acc8f-adba-4776-9d0b-04ddcab29f58}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {781f687d-de67-4ecd-9046-74155a3155b7}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f61c3c-5a22-4410-a799-69317087361b}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {f55699c8-2320-474b-a984-44f04029e6ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3edd2a55-2304-491d-a7ce-ff07a219bcf6}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {476a0979-15ff-48b0-8815-baae79805065}, !- Handle
  res mv_1 dryer exhaust schedule,        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  {e57aa382-6525-4bff-9956-bc79b54b45a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e57aa382-6525-4bff-9956-bc79b54b45a5}, !- Handle
  Schedule Day 41,                        !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6aa2fe6-7cab-4d51-8032-e1edf108b3ec}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset1, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b09a111-50f3-4493-8a1a-a0fe28a8ff90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {2b09a111-50f3-4493-8a1a-a0fe28a8ff90}, !- Handle
  res mv_1 dryer exhaust schedule allday1, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  10,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  20,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  40,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  50,                                     !- Minute 6
  0.8,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  10,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {e122afac-0fe4-440d-9e17-c6997c3c4223}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset2, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {82d9b833-e8ac-4366-9658-357d0716f5e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {82d9b833-e8ac-4366-9658-357d0716f5e7}, !- Handle
  res mv_1 dryer exhaust schedule allday2, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db968e4c-a93c-4064-b784-17078a2db911}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset3, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {39ddc123-a5bf-4cdc-9ed1-38c2f0d61001}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {39ddc123-a5bf-4cdc-9ed1-38c2f0d61001}, !- Handle
  res mv_1 dryer exhaust schedule allday3, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {956d9902-581e-475b-ba69-5013527467b9}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset4, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6ff25558-f785-45d8-b5e6-76b25aa9b1d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {6ff25558-f785-45d8-b5e6-76b25aa9b1d4}, !- Handle
  res mv_1 dryer exhaust schedule allday4, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {964e3fa9-bea4-41ee-9928-f48a42181a52}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset5, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9960126-73b8-40a6-88eb-5d72f7cd8aed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {f9960126-73b8-40a6-88eb-5d72f7cd8aed}, !- Handle
  res mv_1 dryer exhaust schedule allday5, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  5,                                      !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  50,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  10,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  10,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  20,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  10,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  20,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  10,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  20,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  40,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  50,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  40,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  20,                                     !- Hour 19
  50,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {4f40b48c-1c15-4be1-acfa-933eef3e4fe6}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset6, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7adebbd-07ce-465b-b574-066e29df4f50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {e7adebbd-07ce-465b-b574-066e29df4f50}, !- Handle
  res mv_1 dryer exhaust schedule allday6, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30ee19a7-4716-4b03-9312-3f302b84a669}, !- Handle
  res mv_1 dryer exhaust schedule allday ruleset7, !- Name
  {476a0979-15ff-48b0-8815-baae79805065}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c9cc6e4-8f98-4786-8ab0-e15f6d83efad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {3c9cc6e4-8f98-4786-8ab0-e15f6d83efad}, !- Handle
  res mv_1 dryer exhaust schedule allday7, !- Name
  {86f53e75-9a4f-4524-a649-ec36196a26fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  40,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  50,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  40,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  50,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:EnergyManagementSystem:Sensor,
  {efebc461-313e-45d3-bfc7-7eb2158c3325}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  res mv_1 dryer exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72286c66-fc00-4dcc-93b8-bb5932ad68a8}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {fee6d6ca-af4a-4589-b8b1-19b0f340a703}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {740dfa05-5089-4c35-810c-cb216be8a0e8}, !- Handle
  res infil_1 house fan,                  !- Name
  {fee6d6ca-af4a-4589-b8b1-19b0f340a703}, !- Electric Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {65f1e18c-7a19-40ba-8bc6-52950e35e7b7}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {740dfa05-5089-4c35-810c-cb216be8a0e8}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {306f65e4-f01a-406b-ac72-fe36ca91554f}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48796787-3c05-4f5f-aae3-64960efeb371}, !- Handle
  res infil_1 range fan,                  !- Name
  {306f65e4-f01a-406b-ac72-fe36ca91554f}, !- Electric Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5dcdb686-0c8e-4192-914e-66a4d2cc99e8}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {48796787-3c05-4f5f-aae3-64960efeb371}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {bde93c4b-d080-4003-8c90-524789ede161}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80ba9619-6b41-4822-8f4d-d63bf2190c8b}, !- Handle
  res infil_1 bath fan,                   !- Name
  {bde93c4b-d080-4003-8c90-524789ede161}, !- Electric Equipment Definition Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {769c392d-9a8a-4807-bf04-fdc9fd194175}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {80ba9619-6b41-4822-8f4d-d63bf2190c8b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {a2fb34ae-1754-4b10-977c-4ef4b5b65217}, !- Handle
  res infil_1 flow,                       !- Name
  {6ec7ad94-5ab9-4657-85ad-a589d6204d90}, !- Space or SpaceType Name
  {5f16eb4a-2196-4836-b4ba-0bd1f49d6f02}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {98a946fc-ffb9-4cb7-9c3e-bf10a0395cc9}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {a2fb34ae-1754-4b10-977c-4ef4b5b65217}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {add2d4dc-b895-4bd7-9b9f-c8942e026df4}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 6.448627032468901,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0688,                         !- Program Line 10
  Set Cs = 0.0903,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0302, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {c8a41b34-9330-44dd-97ad-5e4e7668c2b8}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {add2d4dc-b895-4bd7-9b9f-c8942e026df4}, !- Program Name 1
  {1483ffb3-9b26-4461-b026-bed569bdc1e9}; !- Program Name 2

OS:AdditionalProperties,
  {ae52cf7a-5333-415d-a0b5-422c0b9ba225}, !- Handle
  {a63cde29-945f-415b-bd96-56ce4e9dda92}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.6684196729094195,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  76.303397837677466;                     !- Feature Value 2

OS:AdditionalProperties,
  {d1b61a93-9e92-45d1-8e2e-723321a0edff}, !- Handle
  {b3f9b12b-263a-4c30-a353-23db1cfbc1c5}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

