  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2e08f2ca-44cb-454a-84e9-833ca38e65bd}, !- Handle
  res bath schedule allday4,              !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da723815-08a5-46dc-914d-6510f4cb66fd}, !- Handle
  res bath schedule allday ruleset5,      !- Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {353f3d76-121c-4f1f-b8d8-66d96dd33da5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {353f3d76-121c-4f1f-b8d8-66d96dd33da5}, !- Handle
  res bath schedule allday5,              !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  50,                                     !- Minute 2
  0.361288,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a377a145-de5b-45de-8e3e-de9a75c49364}, !- Handle
  res bath schedule allday ruleset6,      !- Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a74e1df-815b-42d5-8d76-62601f6baf97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {0a74e1df-815b-42d5-8d76-62601f6baf97}, !- Handle
  res bath schedule allday6,              !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {402ab7b6-be67-4b40-92ad-13b45962ed86}, !- Handle
  res bath schedule allday ruleset7,      !- Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc8de1cc-9962-4395-b85f-51d5f10e8aee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {dc8de1cc-9962-4395-b85f-51d5f10e8aee}, !- Handle
  res bath schedule allday7,              !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {0d2d7933-fca4-4d8f-829d-5416538c9cf4}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  {ab411edf-d6d1-4ccd-adb1-93756f2ecd5f}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {a394bba5-6ca9-43c3-8322-c74e875c112b}, !- Handle
  res bath,                               !- Name
  {0d2d7933-fca4-4d8f-829d-5416538c9cf4}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ab411edf-d6d1-4ccd-adb1-93756f2ecd5f}, !- Handle
  res bath temperature schedule,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {c7a28d61-bca5-400d-bf64-216082b34f4f}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.26807302577,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {fc570839-cec8-499a-b85f-707d755a46fa}, !- Handle
  res bath,                               !- Name
  {c7a28d61-bca5-400d-bf64-216082b34f4f}, !- Other Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {f707b6c7-d835-4de8-8429-85c634c1cb58}, !- Handle
  res shower dist=0.0,                    !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {c60ed5b9-2c3d-48f4-a3b8-d7a4c6edb01b}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {fcd560b2-71b3-406f-a086-018a1b62919c}, !- Handle
  res shower dist=0.0,                    !- Name
  {f707b6c7-d835-4de8-8429-85c634c1cb58}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {2c70fab8-e77f-4453-985c-55257fa083c3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {4b4111a3-81a9-4e8e-84ab-2597c628608c}, !- Handle
  res sink dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {076c5376-93aa-4e41-83ad-d065fe769635}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {71619255-eeba-4957-b7eb-0d13dab11512}, !- Handle
  res sink dist=0.0,                      !- Name
  {4b4111a3-81a9-4e8e-84ab-2597c628608c}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {fb30a774-d223-429c-8fa8-94ad2883df4a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {10aca6f9-f4ff-4c25-a056-dc58466e52d5}, !- Handle
  res bath dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ab411edf-d6d1-4ccd-adb1-93756f2ecd5f}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {479b0e43-9b02-4a9a-bfc2-dbc0aa197513}, !- Handle
  res bath dist=0.0,                      !- Name
  {10aca6f9-f4ff-4c25-a056-dc58466e52d5}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {2db0086e-e3c1-4de9-8f08-9844d3990887}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Handle
  res hot water distribution schedule,    !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  {1c94fffd-e9ad-4066-b74f-e686e4dbf901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c94fffd-e9ad-4066-b74f-e686e4dbf901}, !- Handle
  Schedule Day 9,                         !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4839551e-cebb-4ce2-903d-04fa770ee093}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c315367a-9a2c-4eb1-81e0-44252bde9449}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c315367a-9a2c-4eb1-81e0-44252bde9449}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {2be9df39-6b12-4d26-a250-c8fe9bd55c11}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5cbced2b-2b04-40b2-ab27-e4bc6696932a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5cbced2b-2b04-40b2-ab27-e4bc6696932a}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {842437a5-4e3f-47cb-ac4a-3d40c5be6e29}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e2855a8f-28e9-4192-b658-c0f5fc17bf7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2855a8f-28e9-4192-b658-c0f5fc17bf7e}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {df2d602f-f9d9-4e4e-b606-6876fe1d678c}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a1738b8e-a4ec-4916-9e06-343a2e999a6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1738b8e-a4ec-4916-9e06-343a2e999a6c}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {775d42a5-ce5c-45a1-a1f8-6b5900de48ab}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {45ed1a80-5d23-4958-a1ac-a563daeb09f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45ed1a80-5d23-4958-a1ac-a563daeb09f2}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6e98bd4a-ba7b-4cc6-93cb-240f79dc7be4}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {49532d52-2e98-4c73-a3a8-f81ca5699bc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49532d52-2e98-4c73-a3a8-f81ca5699bc7}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5b8aa6d8-9976-4529-aad5-0255989d0e81}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {83eb3879-d795-4468-82c9-d804a8aa4b30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83eb3879-d795-4468-82c9-d804a8aa4b30}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {9ed9448c-c4aa-4511-bdfd-66710fc7ba90}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {daeddd18-7d41-4bc2-92cc-d65fc08ce6b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daeddd18-7d41-4bc2-92cc-d65fc08ce6b0}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {bac36ef0-0161-4764-872f-a4770c268cb9}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef2d3ed6-73ea-48d7-a710-043c593db3e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ef2d3ed6-73ea-48d7-a710-043c593db3e6}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c8cb4bb3-4cac-46be-8e5a-3df33997ce07}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19d0e910-3922-4d22-be06-6ae74d21891f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19d0e910-3922-4d22-be06-6ae74d21891f}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6e59c3b4-23f9-46c1-b9cd-b2146b35eb53}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf86f442-ae00-4d5c-9c36-be8df39a8fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf86f442-ae00-4d5c-9c36-be8df39a8fa9}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c02d6ebb-0090-4da7-aeb9-b1da021f2496}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bb70132-bade-4d32-9718-0be046a7edd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bb70132-bade-4d32-9718-0be046a7edd4}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {b954bd1d-cfde-4da8-80c3-b3b6d86bfcf2}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {087b0a7d-3415-43f8-970d-416eb2096ced}, !- Handle
  res hot water distribution,             !- Name
  {b954bd1d-cfde-4da8-80c3-b3b6d86bfcf2}, !- Other Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {26feb8cb-c336-4a25-84c6-fd21222d8957}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {c60a59da-bb2d-4b0f-84ce-9245de295190}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Biquadratic,
  {bab669ff-b728-41f4-9bac-280f20ac134a}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cc246481-b03d-4cbe-8626-de59fc5f7391}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2cf7fec2-509b-42d0-9e57-98be805fb290}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-005,                           !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0d188a1a-987c-4ed7-8c48-e5e42b969f4f}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0668c624-246c-4f80-bfad-5e2a175a2c62}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8c633339-741c-4de8-a5bc-41bdc25d2b19}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d7f44457-3308-4e94-9b1e-b1608d745c42}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:SingleSpeed,
  {1a0d672c-723a-4010-adf5-4188a6e14104}, !- Handle
  res ashp htg coil,                      !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.33368305593386,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cf7fec2-509b-42d0-9e57-98be805fb290}, !- Total Heating Capacity Function of Temperature Curve Name
  {8c633339-741c-4de8-a5bc-41bdc25d2b19}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {0d188a1a-987c-4ed7-8c48-e5e42b969f4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7f44457-3308-4e94-9b1e-b1608d745c42}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0668c624-246c-4f80-bfad-5e2a175a2c62}, !- Part Load Fraction Correlation Curve Name
  {bab669ff-b728-41f4-9bac-280f20ac134a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {560ba82e-fd00-4c8b-99c1-f640148725f5}, !- Handle
  res ashp supp heater,                   !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:OnOff,
  {f8da4e45-371f-4a33-beb9-bccb9a59bcf9}, !- Handle
  res ashp htg supply fan,                !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41fd344f-5237-4349-b9cb-97037db771c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0769740-ac96-4441-987f-85762785a832}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

OS:Curve:Exponent,
  {41fd344f-5237-4349-b9cb-97037db771c9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0769740-ac96-4441-987f-85762785a832}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8fe3b9df-24c0-4bf0-b966-a961a54fffbe}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {d8fd1a99-de8f-4a54-a5d9-0182775fe56d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  {554a4169-2977-449a-8862-c6cf9cc1f587}, !- Air Inlet Node Name
  {d7c73725-0163-4721-bd84-6b92dbae1938}, !- Air Outlet Node Name
  {f8da4e45-371f-4a33-beb9-bccb9a59bcf9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {05e1761b-fba5-4943-ab16-da9ce0637c2d}, !- Supply Air Fan Operating Mode Schedule Name
  {1a0d672c-723a-4010-adf5-4188a6e14104}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {560ba82e-fd00-4c8b-99c1-f640148725f5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {05e1761b-fba5-4943-ab16-da9ce0637c2d}, !- Handle
  Always Off Discrete,                    !- Name
  {28b7cfc5-0c72-4968-9c1e-2b62ddb21c0e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {28b7cfc5-0c72-4968-9c1e-2b62ddb21c0e}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule
  {f942bf77-6eb9-44b5-848f-3a434a59e5e0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb692424-0abe-4599-a8ec-08723e392590}, !- Supply Side Inlet Node Name
  {988cc3a4-428d-4b43-aec9-98606f226355}, !- Demand Side Outlet Node Name
  {bea10957-2719-4cde-abf8-c39ce0f2b472}, !- Demand Side Inlet Node A
  {932d97a5-a463-471d-b5d7-13a8bb777420}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {378f8e24-a1a1-4005-91bf-456c47b8ddef}, !- Demand Mixer Name
  {75546f75-2d0d-41d0-9c91-18a1957d28ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07035792-2952-492e-8048-3cd7afe0de03}, !- Handle
  Node 16,                                !- Name
  {cb692424-0abe-4599-a8ec-08723e392590}, !- Inlet Port
  {554a4169-2977-449a-8862-c6cf9cc1f587}; !- Outlet Port

OS:Node,
  {280138b8-639d-4d68-8777-9b1bbd4cf59f}, !- Handle
  Node 17,                                !- Name
  {d7c73725-0163-4721-bd84-6b92dbae1938}, !- Inlet Port
  {932d97a5-a463-471d-b5d7-13a8bb777420}; !- Outlet Port

OS:Connection,
  {cb692424-0abe-4599-a8ec-08723e392590}, !- Handle
  {ecf62607-03c8-4356-9aaa-f97a81384c1d}, !- Name
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- Source Object
  8,                                      !- Outlet Port
  {07035792-2952-492e-8048-3cd7afe0de03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932d97a5-a463-471d-b5d7-13a8bb777420}, !- Handle
  {3a97cee0-38f2-4b95-b558-788e56a60236}, !- Name
  {280138b8-639d-4d68-8777-9b1bbd4cf59f}, !- Source Object
  3,                                      !- Outlet Port
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2713645a-635c-45ec-9241-17312561be82}, !- Handle
  Node 18,                                !- Name
  {bea10957-2719-4cde-abf8-c39ce0f2b472}, !- Inlet Port
  {8d6d099a-8066-40fb-abcb-dfe4c38de0d8}; !- Outlet Port

OS:Node,
  {c5d1baaa-c90b-42a9-9c25-6d5d7bfc534b}, !- Handle
  Node 19,                                !- Name
  {3db49ede-4575-4299-94c3-0d154479ddf0}, !- Inlet Port
  {988cc3a4-428d-4b43-aec9-98606f226355}; !- Outlet Port

OS:Node,
  {05b3769b-7c47-48e7-bb21-da7374a8bf1b}, !- Handle
  Node 20,                                !- Name
  {43eed725-fb9f-4248-95d4-fa51090f8d88}, !- Inlet Port
  {e8a71182-b122-41be-8e31-09f03eda8725}; !- Outlet Port

OS:Connection,
  {bea10957-2719-4cde-abf8-c39ce0f2b472}, !- Handle
  {9dee5295-8d44-4e6e-ae2c-572469ef04c0}, !- Name
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- Source Object
  10,                                     !- Outlet Port
  {2713645a-635c-45ec-9241-17312561be82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988cc3a4-428d-4b43-aec9-98606f226355}, !- Handle
  {02c9a368-32ca-4405-8359-b89f7aff9b29}, !- Name
  {c5d1baaa-c90b-42a9-9c25-6d5d7bfc534b}, !- Source Object
  3,                                      !- Outlet Port
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75546f75-2d0d-41d0-9c91-18a1957d28ca}, !- Handle
  res ashp htg zone splitter,             !- Name
  {8d6d099a-8066-40fb-abcb-dfe4c38de0d8}, !- Inlet Node Name
  {9bb2c54c-4a90-491e-8cb2-ad128210c6f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {378f8e24-a1a1-4005-91bf-456c47b8ddef}, !- Handle
  res ashp htg zone mixer,                !- Name
  {3db49ede-4575-4299-94c3-0d154479ddf0}, !- Outlet Node Name
  {8d48517d-4d18-4126-b027-5bab9feb2b41}; !- Inlet Node Name 1

OS:Connection,
  {8d6d099a-8066-40fb-abcb-dfe4c38de0d8}, !- Handle
  {676409ec-58e4-46a3-b15f-6d3b8e679250}, !- Name
  {2713645a-635c-45ec-9241-17312561be82}, !- Source Object
  3,                                      !- Outlet Port
  {75546f75-2d0d-41d0-9c91-18a1957d28ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db49ede-4575-4299-94c3-0d154479ddf0}, !- Handle
  {6ac29b96-319c-4a3a-8273-d07b9a73f5f0}, !- Name
  {378f8e24-a1a1-4005-91bf-456c47b8ddef}, !- Source Object
  2,                                      !- Outlet Port
  {c5d1baaa-c90b-42a9-9c25-6d5d7bfc534b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {facaf459-b5aa-4960-a004-4657aab9401d}, !- Handle
  {c9338157-5c98-4b17-8dd7-a0663504b0a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f942bf77-6eb9-44b5-848f-3a434a59e5e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {554a4169-2977-449a-8862-c6cf9cc1f587}, !- Handle
  {ad2d1e8c-4c95-4961-ac6f-bd4e12f9a016}, !- Name
  {07035792-2952-492e-8048-3cd7afe0de03}, !- Source Object
  3,                                      !- Outlet Port
  {8fe3b9df-24c0-4bf0-b966-a961a54fffbe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d7c73725-0163-4721-bd84-6b92dbae1938}, !- Handle
  {e6de4d6a-1c2c-4a20-9847-7dd83089c06a}, !- Name
  {8fe3b9df-24c0-4bf0-b966-a961a54fffbe}, !- Source Object
  7,                                      !- Outlet Port
  {280138b8-639d-4d68-8777-9b1bbd4cf59f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a023939a-4cbb-4740-a36b-cbbf1981fb4f}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  {2590d36a-891b-4ed7-b3b1-45d210bb2268}, !- Air Inlet Node Name
  {43eed725-fb9f-4248-95d4-fa51090f8d88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19585f76-522b-4fd0-9f18-0772e2243103}, !- Handle
  Node 21,                                !- Name
  {ecf3fdc4-11c3-4da2-9309-20ffb403d6d6}, !- Inlet Port
  {8a0642f0-c2c4-48fa-a218-ae1d21429d73}; !- Outlet Port

OS:Connection,
  {e8a71182-b122-41be-8e31-09f03eda8725}, !- Handle
  {9e66b2fb-5676-4214-99e5-e849be1d4e40}, !- Name
  {05b3769b-7c47-48e7-bb21-da7374a8bf1b}, !- Source Object
  3,                                      !- Outlet Port
  {ab08f3e5-29a6-4263-878d-a7a8c5818c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecf3fdc4-11c3-4da2-9309-20ffb403d6d6}, !- Handle
  {791f2d61-7a45-42d6-8b38-a72f87462817}, !- Name
  {59297bb6-3a3a-4195-a636-b471140e89d4}, !- Source Object
  3,                                      !- Outlet Port
  {19585f76-522b-4fd0-9f18-0772e2243103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed7c16be-a7b0-4db2-9ae7-920386c02855}, !- Handle
  Node 22,                                !- Name
  {9bb2c54c-4a90-491e-8cb2-ad128210c6f3}, !- Inlet Port
  {2590d36a-891b-4ed7-b3b1-45d210bb2268}; !- Outlet Port

OS:Connection,
  {9bb2c54c-4a90-491e-8cb2-ad128210c6f3}, !- Handle
  {de67c03a-ed6a-4e91-987e-c250dc05f21e}, !- Name
  {75546f75-2d0d-41d0-9c91-18a1957d28ca}, !- Source Object
  3,                                      !- Outlet Port
  {ed7c16be-a7b0-4db2-9ae7-920386c02855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2590d36a-891b-4ed7-b3b1-45d210bb2268}, !- Handle
  {b4fe584e-5dff-477e-9599-4b59ef5438f7}, !- Name
  {ed7c16be-a7b0-4db2-9ae7-920386c02855}, !- Source Object
  3,                                      !- Outlet Port
  {a023939a-4cbb-4740-a36b-cbbf1981fb4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43eed725-fb9f-4248-95d4-fa51090f8d88}, !- Handle
  {9b41b144-b0b1-4e35-95d1-3335efad1ea0}, !- Name
  {a023939a-4cbb-4740-a36b-cbbf1981fb4f}, !- Source Object
  4,                                      !- Outlet Port
  {05b3769b-7c47-48e7-bb21-da7374a8bf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b22646a5-a800-470a-8618-b163d91a4ba5}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {19713bea-a290-47ae-9aa1-7b99630ddc95}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-005,                           !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {36f85595-9ea0-4870-9b14-526c1f81a590}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c4a71261-e911-489b-91f0-570201b1f13d}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ff83b646-5d85-4ab5-944d-ad1e560238f2}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c7bf18c-adfc-4905-8317-4650ac8914d0}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {548a520f-0401-43af-b264-8c2f0ac5f82c}, !- Handle
  res ashp clg coil,                      !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.07537862886505,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19713bea-a290-47ae-9aa1-7b99630ddc95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff83b646-5d85-4ab5-944d-ad1e560238f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {36f85595-9ea0-4870-9b14-526c1f81a590}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c7bf18c-adfc-4905-8317-4650ac8914d0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4a71261-e911-489b-91f0-570201b1f13d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {fca36b2e-40cb-44a2-8660-4f4ac79d4101}, !- Handle
  res ashp clg supply fan,                !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6de9b526-8d6f-4d56-b2f8-06443e48f686}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8734dfd1-2a2f-46a2-ae1a-30dae592f49d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

OS:Curve:Exponent,
  {6de9b526-8d6f-4d56-b2f8-06443e48f686}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8734dfd1-2a2f-46a2-ae1a-30dae592f49d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b5bc5631-0487-4b90-b7fa-a1b1ebe25824}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {d8fd1a99-de8f-4a54-a5d9-0182775fe56d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  {854abf75-2d42-429d-a9d8-d01b1d8608a5}, !- Air Inlet Node Name
  {7ef2c8ce-4098-4631-9342-3f4b7d9b3ed4}, !- Air Outlet Node Name
  {fca36b2e-40cb-44a2-8660-4f4ac79d4101}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {05e1761b-fba5-4943-ab16-da9ce0637c2d}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {548a520f-0401-43af-b264-8c2f0ac5f82c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule
  {a323119b-4112-40c9-8334-850f76a1c3dc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e20ba1e2-2ab1-4301-85c8-e6dd2f202723}, !- Supply Side Inlet Node Name
  {ab4895bb-4a67-4101-b813-4afc6ffe61bf}, !- Demand Side Outlet Node Name
  {359f2c3e-382d-4b1d-b2cc-5fd022dcdce4}, !- Demand Side Inlet Node A
  {86ae8dac-0063-4593-be6f-c3b4b1221dba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37aecc54-2ac5-4509-9d1e-1a9102d21cbb}, !- Demand Mixer Name
  {dfee1c26-7173-4e64-8718-c29752448882}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de1a444f-dd88-4791-be6c-9f7bb40a4ad5}, !- Handle
  Node 23,                                !- Name
  {e20ba1e2-2ab1-4301-85c8-e6dd2f202723}, !- Inlet Port
  {854abf75-2d42-429d-a9d8-d01b1d8608a5}; !- Outlet Port

OS:Node,
  {d214d20c-ece1-43c2-83be-fed3e5479451}, !- Handle
  Node 24,                                !- Name
  {7ef2c8ce-4098-4631-9342-3f4b7d9b3ed4}, !- Inlet Port
  {86ae8dac-0063-4593-be6f-c3b4b1221dba}; !- Outlet Port

OS:Connection,
  {e20ba1e2-2ab1-4301-85c8-e6dd2f202723}, !- Handle
  {d8f80c29-3863-4ffb-9a95-75a644419f91}, !- Name
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- Source Object
  8,                                      !- Outlet Port
  {de1a444f-dd88-4791-be6c-9f7bb40a4ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ae8dac-0063-4593-be6f-c3b4b1221dba}, !- Handle
  {10240ed7-13cf-4496-ade4-95c67bba3673}, !- Name
  {d214d20c-ece1-43c2-83be-fed3e5479451}, !- Source Object
  3,                                      !- Outlet Port
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5c47db6c-6413-4a69-88cb-0850563397ff}, !- Handle
  Node 25,                                !- Name
  {359f2c3e-382d-4b1d-b2cc-5fd022dcdce4}, !- Inlet Port
  {832abeee-887c-4bf7-913f-aaaf1eef7598}; !- Outlet Port

OS:Node,
  {218a6f46-a87e-47ff-a091-22bf386e2d17}, !- Handle
  Node 26,                                !- Name
  {728af9fb-b895-40ed-91d5-9d0d501733e9}, !- Inlet Port
  {ab4895bb-4a67-4101-b813-4afc6ffe61bf}; !- Outlet Port

OS:Node,
  {eb7ee2cf-7a9f-4f7b-bc75-a9cf5ff4ec58}, !- Handle
  Node 27,                                !- Name
  {85cf8a1f-3b3e-410e-bf58-5a66c167d97d}, !- Inlet Port
  {e39f4e85-4221-4218-886b-bae776a38c84}; !- Outlet Port

OS:Connection,
  {359f2c3e-382d-4b1d-b2cc-5fd022dcdce4}, !- Handle
  {0f9837e2-06a6-4d1f-9c3d-5f24ec925bb4}, !- Name
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- Source Object
  10,                                     !- Outlet Port
  {5c47db6c-6413-4a69-88cb-0850563397ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4895bb-4a67-4101-b813-4afc6ffe61bf}, !- Handle
  {71912e1b-d8b6-42ea-aafc-677c984fc5f1}, !- Name
  {218a6f46-a87e-47ff-a091-22bf386e2d17}, !- Source Object
  3,                                      !- Outlet Port
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dfee1c26-7173-4e64-8718-c29752448882}, !- Handle
  res ashp clg zone splitter,             !- Name
  {832abeee-887c-4bf7-913f-aaaf1eef7598}, !- Inlet Node Name
  {3e963f47-da71-401d-930d-779b8ae2c221}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37aecc54-2ac5-4509-9d1e-1a9102d21cbb}, !- Handle
  res ashp clg zone mixer,                !- Name
  {728af9fb-b895-40ed-91d5-9d0d501733e9}, !- Outlet Node Name
  {4144a1cb-c2f1-4900-90dc-e83d8f4fcbd4}; !- Inlet Node Name 1

OS:Connection,
  {832abeee-887c-4bf7-913f-aaaf1eef7598}, !- Handle
  {9b0c471e-8ec2-45a4-a7ed-294766d72bf5}, !- Name
  {5c47db6c-6413-4a69-88cb-0850563397ff}, !- Source Object
  3,                                      !- Outlet Port
  {dfee1c26-7173-4e64-8718-c29752448882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728af9fb-b895-40ed-91d5-9d0d501733e9}, !- Handle
  {b615cff0-f18c-4f45-936f-df03754640f0}, !- Name
  {37aecc54-2ac5-4509-9d1e-1a9102d21cbb}, !- Source Object
  2,                                      !- Outlet Port
  {218a6f46-a87e-47ff-a091-22bf386e2d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {325ab38c-f1db-4973-acf0-ff8fa4057f58}, !- Handle
  {79d2ac64-d238-43b4-bacc-543af78c429e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a323119b-4112-40c9-8334-850f76a1c3dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {854abf75-2d42-429d-a9d8-d01b1d8608a5}, !- Handle
  {7f96aafb-71e4-42d8-b721-30fd6dce9b60}, !- Name
  {de1a444f-dd88-4791-be6c-9f7bb40a4ad5}, !- Source Object
  3,                                      !- Outlet Port
  {b5bc5631-0487-4b90-b7fa-a1b1ebe25824}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7ef2c8ce-4098-4631-9342-3f4b7d9b3ed4}, !- Handle
  {b9660fa2-2f93-44b3-aaad-ce894ec08a9d}, !- Name
  {b5bc5631-0487-4b90-b7fa-a1b1ebe25824}, !- Source Object
  7,                                      !- Outlet Port
  {d214d20c-ece1-43c2-83be-fed3e5479451}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56734774-d391-48ef-90b7-9638659a9da9}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {0e3d3e77-2eea-47b3-9ac7-6011231b6b03}, !- Availability Schedule Name
  {05bb21eb-304e-47a7-9fd2-ed8054d77f91}, !- Air Inlet Node Name
  {85cf8a1f-3b3e-410e-bf58-5a66c167d97d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd2a41aa-7941-45f3-b4e5-96b6c79af4aa}, !- Handle
  Node 28,                                !- Name
  {b59e87f2-c8ad-4cc6-96ed-db03d8b74ea7}, !- Inlet Port
  {af56a1f4-4c1d-49a6-bf0d-5cc906c64223}; !- Outlet Port

OS:Connection,
  {e39f4e85-4221-4218-886b-bae776a38c84}, !- Handle
  {740beabf-48a7-41e8-a113-8e251a461de0}, !- Name
  {eb7ee2cf-7a9f-4f7b-bc75-a9cf5ff4ec58}, !- Source Object
  3,                                      !- Outlet Port
  {ab08f3e5-29a6-4263-878d-a7a8c5818c19}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b59e87f2-c8ad-4cc6-96ed-db03d8b74ea7}, !- Handle
  {d646cfa4-e41e-4b47-89cf-0b2f62e37fcc}, !- Name
  {59297bb6-3a3a-4195-a636-b471140e89d4}, !- Source Object
  4,                                      !- Outlet Port
  {dd2a41aa-7941-45f3-b4e5-96b6c79af4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550eb339-6981-4348-a666-324245e3b5c5}, !- Handle
  Node 29,                                !- Name
  {3e963f47-da71-401d-930d-779b8ae2c221}, !- Inlet Port
  {05bb21eb-304e-47a7-9fd2-ed8054d77f91}; !- Outlet Port

OS:Connection,
  {3e963f47-da71-401d-930d-779b8ae2c221}, !- Handle
  {ef44d4f2-2432-41d6-bd8c-81e4350ed8c3}, !- Name
  {dfee1c26-7173-4e64-8718-c29752448882}, !- Source Object
  3,                                      !- Outlet Port
  {550eb339-6981-4348-a666-324245e3b5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bb21eb-304e-47a7-9fd2-ed8054d77f91}, !- Handle
  {f586c4b1-5048-432a-9167-f3afc45a6c0f}, !- Name
  {550eb339-6981-4348-a666-324245e3b5c5}, !- Source Object
  3,                                      !- Outlet Port
  {56734774-d391-48ef-90b7-9638659a9da9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85cf8a1f-3b3e-410e-bf58-5a66c167d97d}, !- Handle
  {e2b877e8-35cb-4caa-9f73-a379a0e34622}, !- Name
  {56734774-d391-48ef-90b7-9638659a9da9}, !- Source Object
  4,                                      !- Outlet Port
  {eb7ee2cf-7a9f-4f7b-bc75-a9cf5ff4ec58}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ee567a6d-0d40-4c5e-b5f2-552349dc19e1}, !- Handle
  {b5bc5631-0487-4b90-b7fa-a1b1ebe25824}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  394.2,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d5e0150e-13ef-4005-b058-ac0b581f214c}, !- Handle
  {8fe3b9df-24c0-4bf0-b966-a961a54fffbe}, !- Object Name
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  384.1,                                  !- Feature Value 3
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Handle
  res cooling season,                     !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  {0c275ce9-d9e6-4de1-8f1e-0dd1c3cc376b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c275ce9-d9e6-4de1-8f1e-0dd1c3cc376b}, !- Handle
  Schedule Day 10,                        !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3dd883d7-fcfe-4f66-b60d-dd34c936509d}, !- Handle
  res cooling season allday rule1,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1a51a613-8b4f-4019-b2d4-987b6af9cb05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a51a613-8b4f-4019-b2d4-987b6af9cb05}, !- Handle
  res cooling season allday1,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e91e7700-60e4-4811-b03e-cdb8df1eca4c}, !- Handle
  res cooling season allday rule2,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {71e6138f-9e1a-48b3-a71d-d4f16adde26f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {71e6138f-9e1a-48b3-a71d-d4f16adde26f}, !- Handle
  res cooling season allday2,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f5ec6a8-38e9-4cb1-8704-bbc09d50e7fd}, !- Handle
  res cooling season allday rule3,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8fdae5a9-2deb-4b3f-9d9b-002dfd5ef5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fdae5a9-2deb-4b3f-9d9b-002dfd5ef5ff}, !- Handle
  res cooling season allday3,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72d31326-dee7-4b78-a9ac-33f9e2932113}, !- Handle
  res cooling season allday rule4,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dec0b6a4-417a-4fe8-9bd9-e92dd8647977}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dec0b6a4-417a-4fe8-9bd9-e92dd8647977}, !- Handle
  res cooling season allday4,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {613b2bef-f6e8-4d19-902a-70a886289ba2}, !- Handle
  res cooling season allday rule5,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {48164ab1-c77a-4ad9-a0a0-1c46c2dd39c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48164ab1-c77a-4ad9-a0a0-1c46c2dd39c0}, !- Handle
  res cooling season allday5,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66a83185-f8f7-47fb-bf19-f8bbd64b0a0b}, !- Handle
  res cooling season allday rule6,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f5d22db-e5eb-423c-b137-0a42e9a768be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f5d22db-e5eb-423c-b137-0a42e9a768be}, !- Handle
  res cooling season allday6,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0767c4aa-20a8-4188-98f8-4ad52a544821}, !- Handle
  res cooling season allday rule7,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3d9ed0f4-d2e0-4045-b338-d2b2fcfe515e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d9ed0f4-d2e0-4045-b338-d2b2fcfe515e}, !- Handle
  res cooling season allday7,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41a131db-2576-43ec-9467-9c706d6541df}, !- Handle
  res cooling season allday rule8,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e956e610-dc32-4e97-af87-ae5f9f6ed0db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e956e610-dc32-4e97-af87-ae5f9f6ed0db}, !- Handle
  res cooling season allday8,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33d9531d-5a80-487e-b4c0-96021e30605e}, !- Handle
  res cooling season allday rule9,        !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9615467c-d640-488e-90a5-93b3423455b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9615467c-d640-488e-90a5-93b3423455b3}, !- Handle
  res cooling season allday9,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7ac2d89-dadb-4f0e-b131-2088bd7e4ed0}, !- Handle
  res cooling season allday rule10,       !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f71a6d8f-ef98-4408-9009-069c33e53d69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f71a6d8f-ef98-4408-9009-069c33e53d69}, !- Handle
  res cooling season allday10,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27e3f8d0-42bd-4142-9b05-d6d9cf33a7c5}, !- Handle
  res cooling season allday rule11,       !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa010269-f65d-420c-b342-a10eff98ccd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa010269-f65d-420c-b342-a10eff98ccd4}, !- Handle
  res cooling season allday11,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {827757e3-93eb-4bd4-89b5-8765ddc2b6b7}, !- Handle
  res cooling season allday rule12,       !- Name
  {e1011a0a-9df4-4907-9a87-c9e56c1e1e81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b3ab9fe-1343-416b-ac2f-0c1d1c3c3f23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b3ab9fe-1343-416b-ac2f-0c1d1c3c3f23}, !- Handle
  res cooling season allday12,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {749be415-1e01-4243-b08d-21295036a758}, !- Handle
  living zone temperature setpoint,       !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Heating Setpoint Temperature Schedule Name
  {80ee9763-99ca-4c48-b945-175d8a953856}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Handle
  res heating season,                     !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  {61010c8e-9591-4fcb-860d-3a72eda961b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61010c8e-9591-4fcb-860d-3a72eda961b8}, !- Handle
  Schedule Day 1,                         !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac802017-e40b-4d0a-9357-6f1be0eb95a7}, !- Handle
  res heating season allday rule1,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {17a9336f-39b6-45da-ae04-fb7c1eae3c4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17a9336f-39b6-45da-ae04-fb7c1eae3c4b}, !- Handle
  res heating season allday1,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {845753e5-5bc8-4613-a3d4-62499adc7858}, !- Handle
  res heating season allday rule2,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {09789911-7106-451a-9872-302eb2c0d4de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {09789911-7106-451a-9872-302eb2c0d4de}, !- Handle
  res heating season allday2,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06fe6d40-2a81-4e70-bb7c-fad974238a5d}, !- Handle
  res heating season allday rule3,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b7d8de06-fd82-4966-8aa2-7db3696c5f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7d8de06-fd82-4966-8aa2-7db3696c5f28}, !- Handle
  res heating season allday3,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a741b4a-7b95-4fe6-b87b-e2b4e0313526}, !- Handle
  res heating season allday rule4,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5ffb7e68-fe50-4996-9b88-6e3e53ea2368}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ffb7e68-fe50-4996-9b88-6e3e53ea2368}, !- Handle
  res heating season allday4,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0efa099-c3c4-41e2-921e-0d4073ba4699}, !- Handle
  res heating season allday rule5,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2302b927-4dcb-444d-b561-f499273a4db0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2302b927-4dcb-444d-b561-f499273a4db0}, !- Handle
  res heating season allday5,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72b43e65-2202-4ce9-8e26-986d0e0b2445}, !- Handle
  res heating season allday rule6,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {61b3bc23-cf77-4e43-a7c5-863f0f72691f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61b3bc23-cf77-4e43-a7c5-863f0f72691f}, !- Handle
  res heating season allday6,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc0c870a-ccda-4ad2-b7b3-f00051b284b8}, !- Handle
  res heating season allday rule7,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {568d095a-c238-4c6b-bab9-f0915d37653c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {568d095a-c238-4c6b-bab9-f0915d37653c}, !- Handle
  res heating season allday7,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dcd13b4-55a3-42b6-990f-5d099c063392}, !- Handle
  res heating season allday rule8,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b83cf11-5a5d-4145-b5fa-bb8670846e4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b83cf11-5a5d-4145-b5fa-bb8670846e4a}, !- Handle
  res heating season allday8,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5cab323-aeb7-4ea0-b4ea-f1e498874480}, !- Handle
  res heating season allday rule9,        !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4132351e-6668-4584-933f-8496f6ad2af0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4132351e-6668-4584-933f-8496f6ad2af0}, !- Handle
  res heating season allday9,             !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1321f1b3-1a59-4a8d-8517-cef77d416d5c}, !- Handle
  res heating season allday rule10,       !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86c8fecf-74e5-4a4b-a08a-714f7334d727}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86c8fecf-74e5-4a4b-a08a-714f7334d727}, !- Handle
  res heating season allday10,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f767812a-4d37-4cd9-a31e-c7bcc85defe7}, !- Handle
  res heating season allday rule11,       !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc7debc1-091d-41d6-9f62-465833b5bc94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc7debc1-091d-41d6-9f62-465833b5bc94}, !- Handle
  res heating season allday11,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d59a27f6-73e0-4f95-bb57-ee33b99e6f4d}, !- Handle
  res heating season allday rule12,       !- Name
  {c3311c4e-dbf4-42f7-80cb-5df48886fdc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f7359d7-1e8a-4451-b014-90e0ae1c43a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f7359d7-1e8a-4451-b014-90e0ae1c43a0}, !- Handle
  res heating season allday12,            !- Name
  {775d7be0-13ba-4a95-af15-3aa40561b9e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5234a7ee-34ff-4dfb-8285-d118adac948a}, !- Handle
  {749be415-1e01-4243-b08d-21295036a758}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Handle
  res heating setpoint,                   !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  {fe64caaa-e058-4050-a633-a3429ff60856}, !- Default Day Schedule Name
  {02b0a26d-d164-4edd-9498-ac66f2c203ac}, !- Summer Design Day Schedule Name
  {3ce22242-5edb-4c3b-ba8d-3639bc7e2b36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe64caaa-e058-4050-a633-a3429ff60856}, !- Handle
  Schedule Day 12,                        !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {261989da-ae22-4882-a783-b0d0bab4aad8}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {12c05359-fcd3-4ac7-ac32-ab281baf77e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12c05359-fcd3-4ac7-ac32-ab281baf77e8}, !- Handle
  res heating setpoint allday1,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2a9d0950-f08a-47fb-b2b5-b0c70e24da4c}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ad9a9624-b80f-42e9-bad3-ab7994845e6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ad9a9624-b80f-42e9-bad3-ab7994845e6f}, !- Handle
  res heating setpoint allday2,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3bc3aba5-2cad-4ae4-9770-4f59ddf7a16a}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {94292f4b-682f-4fd3-b93b-7a95873a454d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94292f4b-682f-4fd3-b93b-7a95873a454d}, !- Handle
  res heating setpoint allday3,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {62a2d734-ccbf-432a-84f8-085b36031543}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3a3d5bfd-2d44-4a2a-a264-d60dc9e63c22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a3d5bfd-2d44-4a2a-a264-d60dc9e63c22}, !- Handle
  res heating setpoint allday4,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4cf1ba24-3211-43c6-ab85-5483acd30148}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {038aa234-ad3a-4fb8-a6e7-e7e46c6f6918}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {038aa234-ad3a-4fb8-a6e7-e7e46c6f6918}, !- Handle
  res heating setpoint allday5,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e0ce89be-5663-4469-bd2d-cf0484df8fc2}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bc15c391-a0d0-4c7e-ab03-4d9b10038724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc15c391-a0d0-4c7e-ab03-4d9b10038724}, !- Handle
  res heating setpoint allday6,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c16fbc4-e896-45b4-9a3c-8832b88af699}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {389ecc5e-a752-427f-b624-d7ab0248ed3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {389ecc5e-a752-427f-b624-d7ab0248ed3d}, !- Handle
  res heating setpoint allday7,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {414aeac2-f992-47cf-8a06-7cfdb04e2e58}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8f71706-5f65-4890-b184-d49b679319b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8f71706-5f65-4890-b184-d49b679319b9}, !- Handle
  res heating setpoint allday8,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0a742111-fb98-4b1e-ab58-604625d51735}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {84bdbccd-341e-4d0f-ae9d-1ef74cd98fff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84bdbccd-341e-4d0f-ae9d-1ef74cd98fff}, !- Handle
  res heating setpoint allday9,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8ef94fde-f78a-4cfb-a964-e5d9d532e989}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5e1a2d4-8bbe-48b0-b815-3b4765551ae8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5e1a2d4-8bbe-48b0-b815-3b4765551ae8}, !- Handle
  res heating setpoint allday10,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d961591d-cffb-477e-ad6b-69fbd3ed7d24}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44d7ff7f-62a6-4c4c-ba2b-6cd0df1898c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44d7ff7f-62a6-4c4c-ba2b-6cd0df1898c7}, !- Handle
  res heating setpoint allday11,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ba24d2f2-9a51-41aa-83cf-9068b2f36156}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {373aea23-60dd-4684-a4b8-4618dd1544cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5bd7410-edf3-4d6a-b481-f0a2edf73776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5bd7410-edf3-4d6a-b481-f0a2edf73776}, !- Handle
  res heating setpoint allday12,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {3ce22242-5edb-4c3b-ba8d-3639bc7e2b36}, !- Handle
  res heating setpoint winter design,     !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {02b0a26d-d164-4edd-9498-ac66f2c203ac}, !- Handle
  res heating setpoint summer design,     !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Handle
  res cooling setpoint,                   !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  {9f8c09ef-c3c9-4686-8444-97756a4c3c66}, !- Default Day Schedule Name
  {e568db75-4eb0-4411-ade4-962dc889ec6e}, !- Summer Design Day Schedule Name
  {dfa50351-aee5-41eb-9ee8-a50a7dba69fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f8c09ef-c3c9-4686-8444-97756a4c3c66}, !- Handle
  Schedule Day 13,                        !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1267c69-63d2-4346-bf8c-f2bce004385c}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d9606887-1471-4a20-a99a-7e39c3c05eb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9606887-1471-4a20-a99a-7e39c3c05eb5}, !- Handle
  res cooling setpoint allday1,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8ba2a546-dbc9-4f8e-bcf9-864befc5033a}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {18f224e1-8892-4a40-8049-4bc18c103cf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {18f224e1-8892-4a40-8049-4bc18c103cf4}, !- Handle
  res cooling setpoint allday2,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {04ffe53f-a838-4e56-8817-483a19aa9dbf}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {43532a78-a6f7-4d3a-aef5-4b0f3d885910}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43532a78-a6f7-4d3a-aef5-4b0f3d885910}, !- Handle
  res cooling setpoint allday3,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {cad2a507-7f6c-4b6e-8f87-ae00956facc3}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b0f4ec96-7ef7-4e94-9621-8e03ba7a1942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0f4ec96-7ef7-4e94-9621-8e03ba7a1942}, !- Handle
  res cooling setpoint allday4,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {eb048960-f41a-4327-973b-a0aeeeecdb88}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8af6cc50-b9bf-41bb-b121-58560f999594}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8af6cc50-b9bf-41bb-b121-58560f999594}, !- Handle
  res cooling setpoint allday5,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e8a40d7e-5474-44ad-a1c2-453510104360}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {60d624d4-8711-49b1-bca0-1f59ca4e0bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60d624d4-8711-49b1-bca0-1f59ca4e0bbb}, !- Handle
  res cooling setpoint allday6,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f2690baf-d373-4d08-9c6a-9270698c8f99}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {da98bcf7-fdd4-4834-9944-2b9294cc2467}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da98bcf7-fdd4-4834-9944-2b9294cc2467}, !- Handle
  res cooling setpoint allday7,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9efa1961-edec-443b-902e-1f924db23b96}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {120f127e-3a16-44d8-85d1-12d6bd87b413}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {120f127e-3a16-44d8-85d1-12d6bd87b413}, !- Handle
  res cooling setpoint allday8,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f7edc6bf-00fd-430e-8aa8-157f7d7aa758}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ad2335ef-e4ff-42c9-bc79-1ff16aaeb2b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad2335ef-e4ff-42c9-bc79-1ff16aaeb2b4}, !- Handle
  res cooling setpoint allday9,           !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {18f8de64-e88a-4684-822d-26eeba72e775}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50ff5513-e4d5-4b82-bd2c-cab2eb8ff87b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50ff5513-e4d5-4b82-bd2c-cab2eb8ff87b}, !- Handle
  res cooling setpoint allday10,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e1de35cc-ee28-415c-b6d6-038e83f39738}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cc20d84-4568-4729-a01d-40feacdd7acf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0cc20d84-4568-4729-a01d-40feacdd7acf}, !- Handle
  res cooling setpoint allday11,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {89bd0991-9494-4e50-967f-1ca68efe3692}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {80ee9763-99ca-4c48-b945-175d8a953856}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d19f69f7-541e-466d-9707-c636bba3ae03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19f69f7-541e-466d-9707-c636bba3ae03}, !- Handle
  res cooling setpoint allday12,          !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {dfa50351-aee5-41eb-9ee8-a50a7dba69fa}, !- Handle
  res cooling setpoint winter design,     !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {e568db75-4eb0-4411-ade4-962dc889ec6e}, !- Handle
  res cooling setpoint summer design,     !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Handle
  res ceil fan schedule,                  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {2fedf46c-672a-4af9-8993-2455204bd987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fedf46c-672a-4af9-8993-2455204bd987}, !- Handle
  Schedule Day 2,                         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eb8cae9-0e75-4a35-bb24-5644ef0deef4}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b478515d-51e4-4b83-9443-7e61da2b258b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b478515d-51e4-4b83-9443-7e61da2b258b}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {696b1386-c0ea-4257-8ace-9bd339ec43ca}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0aa280c0-d3b5-44c2-860a-f467bfc1afeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0aa280c0-d3b5-44c2-860a-f467bfc1afeb}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {659acc8c-332c-4899-8693-572a3a66098b}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d6ef485f-478a-42c6-bae7-d8d2368fc68f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6ef485f-478a-42c6-bae7-d8d2368fc68f}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79d5ab6e-65f6-4acb-9733-37bf47a10e65}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d7eb33c6-e867-4629-a83c-b03bbd91196a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7eb33c6-e867-4629-a83c-b03bbd91196a}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eef206c-d043-42da-b9c7-febe86b03084}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1636d69c-e437-4835-bc8c-bd7e847e278e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1636d69c-e437-4835-bc8c-bd7e847e278e}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d27b56ae-1d38-4b3c-b25c-ad8aaf7e6e01}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {77991fb0-e587-4bf6-81e4-73926cfaa28b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77991fb0-e587-4bf6-81e4-73926cfaa28b}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aea422a1-02aa-492f-b231-3c2c28af55ae}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f6bd3383-8916-4b24-aade-171604def7d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bd3383-8916-4b24-aade-171604def7d6}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e33530da-e101-406f-9eac-00f7d307e0dc}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {11e45f3a-031d-4a75-8c98-9fc1a284e052}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11e45f3a-031d-4a75-8c98-9fc1a284e052}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {859cc380-49c4-4341-8a4a-de866f1a6699}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f13e9830-518f-48df-ab06-a2819e8b6567}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f13e9830-518f-48df-ab06-a2819e8b6567}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f31fdb68-9f1c-4aee-9499-1d5c116b61a9}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9b1f0c0-4b01-49a0-a63e-6ea600e0eb98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9b1f0c0-4b01-49a0-a63e-6ea600e0eb98}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {220e1e5a-1546-4a0b-a408-ea7925193913}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6192057c-5b4c-4f43-93a2-ae4612a6e6c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6192057c-5b4c-4f43-93a2-ae4612a6e6c0}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e16ebb21-d24c-45e9-9404-f9f1a649e1dc}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {378b1f04-2b02-471d-ba2d-40f669574e9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {949146de-7815-461e-842e-8d0b0cd33ca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {949146de-7815-461e-842e-8d0b0cd33ca7}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d3ab98a-175b-47d0-8c12-d7ad338ec33e}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {7744e873-9879-4867-af06-172a1a4d3686}, !- Handle
  res ceil fan master,                    !- Name
  {2d3ab98a-175b-47d0-8c12-d7ad338ec33e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {49f072e6-d0d1-432a-9abd-9d5a819ad21a}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {02e31017-8a1c-4a81-94b2-cfbe4171a8bc}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {49f072e6-d0d1-432a-9abd-9d5a819ad21a}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {7744e873-9879-4867-af06-172a1a4d3686}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a4a516e3-a60a-4f49-bcb7-f2b2f0ac4fde}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d864ee57-4785-4df8-94d3-48b6a79f6819}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {693ac00b-2435-4886-bfa3-7d833cb5d732}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {7744e873-9879-4867-af06-172a1a4d3686}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {47332a06-41d6-447f-9c33-8bc86da243dd}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {ffd45f0b-fa27-4b9b-b2b3-87b951c1591f}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {47332a06-41d6-447f-9c33-8bc86da243dd}; !- Program Name 1

OS:Schedule:Ruleset,
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Handle
  res ceil fan benchmark|living space schedule, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {5cbffb01-d0ed-4394-b509-11036260a790}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cbffb01-d0ed-4394-b509-11036260a790}, !- Handle
  Schedule Day 11,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcd6cbac-d0de-4fc1-a06c-9ec21dcafcd4}, !- Handle
  res ceil fan benchmark|living space schedule allday rule1, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ca280e5f-8790-4459-b642-fa9457b6e89e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca280e5f-8790-4459-b642-fa9457b6e89e}, !- Handle
  res ceil fan benchmark|living space schedule allday1, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.55934653265656,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.517395542707318,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.503411879390904,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.461460889441662,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.503411879390904,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.601297522605802,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.657232175871458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475444552758076,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.321624256277522,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.335607919593936,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34959158291035,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.335607919593936,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391542572859592,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433493562808834,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.447477226125248,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545362869340146,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.741134155769942,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880970788934082,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936905442199738,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.992840095465394,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.964872768832566,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.825036135668426,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6991831658207;                        !- Value Until Time 23

OS:Schedule:Rule,
  {0c9206c3-8f2d-4d81-ae34-7f67501dce85}, !- Handle
  res ceil fan benchmark|living space schedule allday rule2, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {03def64b-ac58-40cb-9f63-9692b2fc7564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {03def64b-ac58-40cb-9f63-9692b2fc7564}, !- Handle
  res ceil fan benchmark|living space schedule allday2, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.563380281690141,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.52112676056338,                       !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.507042253521127,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.464788732394366,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.507042253521127,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.605633802816901,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.661971830985916,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.47887323943662,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.323943661971831,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.338028169014085,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352112676056338,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.338028169014085,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.394366197183099,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.436619718309859,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.450704225352113,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.549295774647887,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.746478873239437,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.887323943661972,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.943661971830986,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.971830985915493,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.830985915492958,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.704225352112676;                      !- Value Until Time 23

OS:Schedule:Rule,
  {611fadb8-aaef-4799-a55b-20046eb15515}, !- Handle
  res ceil fan benchmark|living space schedule allday rule3, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f3dcbdbb-4014-4daa-9079-52fcd8305621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3dcbdbb-4014-4daa-9079-52fcd8305621}, !- Handle
  res ceil fan benchmark|living space schedule allday3, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.445056976705099,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.411677703452217,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400551279034589,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.367172005781707,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.400551279034589,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478436249957982,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.522941947628492,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.378298430199335,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255907761605432,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26703418602306,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.278160610440687,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.26703418602306,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.31153988369357,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.344919156946452,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35604558136408,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.433930552287472,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.589700494134257,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700964738310532,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745470435981041,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.789976133651551,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.767723284816296,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.656459040640022,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.556321220881374;                      !- Value Until Time 23

OS:Schedule:Rule,
  {68b0f18c-9e70-4ead-8d1b-544a12829ecc}, !- Handle
  res ceil fan benchmark|living space schedule allday rule4, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {86353f09-40c7-48b6-a7c2-3e6aa1ccee64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86353f09-40c7-48b6-a7c2-3e6aa1ccee64}, !- Handle
  res ceil fan benchmark|living space schedule allday4, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.443264199356841,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.410019384405078,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.398937779421157,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.365692964469394,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.398937779421157,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.476509014308604,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.520835434244288,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.376774569453315,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254876914630184,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.265958519614105,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.277040124598026,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.265958519614105,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310284939549789,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.343529754501552,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.354611359485473,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.43218259437292,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.587325064147814,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698141113987025,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.742467533922709,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.786793953858393,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.764630743890551,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.653814694051341,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.554080249196051;                      !- Value Until Time 23

OS:Schedule:Rule,
  {282286ef-09ec-4499-b21c-663a38164181}, !- Handle
  res ceil fan benchmark|living space schedule allday rule5, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b137236b-7182-42da-adee-5eb1fea2dda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b137236b-7182-42da-adee-5eb1fea2dda4}, !- Handle
  res ceil fan benchmark|living space schedule allday5, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.445056976705099,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.411677703452217,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400551279034589,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.367172005781707,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.400551279034589,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478436249957982,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.522941947628492,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.378298430199335,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255907761605432,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26703418602306,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.278160610440687,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.26703418602306,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.31153988369357,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.344919156946452,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35604558136408,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.433930552287472,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.589700494134257,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700964738310532,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745470435981041,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.789976133651551,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.767723284816296,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.656459040640022,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.556321220881374;                      !- Value Until Time 23

OS:Schedule:Rule,
  {90b1448f-9f0f-49bc-86bd-3ecddef64b8c}, !- Handle
  res ceil fan benchmark|living space schedule allday rule6, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe38c6cc-cbb8-4b30-b258-d46f54b85aed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe38c6cc-cbb8-4b30-b258-d46f54b85aed}, !- Handle
  res ceil fan benchmark|living space schedule allday6, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370656716752384,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.342857462995955,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333591045077145,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.305791791320717,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.333591045077145,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.398455970508813,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435521642184051,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.315058209239526,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.213127612132621,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22239403005143,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23166044797024,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22239403005143,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.259459701726669,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.287258955483097,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.296525373401907,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361390298833574,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.491120149696909,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583784328885005,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.620850000560243,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.657915672235481,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.639382836397862,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.546718657209766,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.46332089594048;                       !- Value Until Time 23

OS:Schedule:Rule,
  {a61f6b8d-0374-4ee8-bbd4-3cb70f2c2f9d}, !- Handle
  res ceil fan benchmark|living space schedule allday rule7, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bb695288-edbf-4743-b74d-27698f67b4ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb695288-edbf-4743-b74d-27698f67b4ae}, !- Handle
  res ceil fan benchmark|living space schedule allday7, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.367967550729997,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.340369984425247,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.331170795656997,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.303573229352247,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331170795656997,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395565117034746,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432361872107746,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.312772418120497,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.211581341669748,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.220780530437998,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.229979719206248,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.220780530437998,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.257577285510998,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.285174851815747,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294374040583997,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358768361961747,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.487557004717245,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579548892399745,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616345647472744,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653142402545744,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.634744025009244,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.542752137326745,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.459959438412496;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4943809b-6eb7-471f-8bd3-a417f72f5795}, !- Handle
  res ceil fan benchmark|living space schedule allday rule8, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5666444c-cebd-43eb-b5c9-07edd8cbad0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5666444c-cebd-43eb-b5c9-07edd8cbad0a}, !- Handle
  res ceil fan benchmark|living space schedule allday8, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.367967550729997,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.340369984425247,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.331170795656997,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.303573229352247,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331170795656997,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395565117034746,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432361872107746,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.312772418120497,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.211581341669748,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.220780530437998,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.229979719206248,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.220780530437998,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.257577285510998,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.285174851815747,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294374040583997,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358768361961747,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.487557004717245,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579548892399745,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616345647472744,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653142402545744,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.634744025009244,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.542752137326745,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.459959438412496;                      !- Value Until Time 23

OS:Schedule:Rule,
  {bad7bebf-c691-4ce9-ad22-e007f21519e2}, !- Handle
  res ceil fan benchmark|living space schedule allday rule9, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {35a8adf1-b831-4c19-8107-a8e80c844114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35a8adf1-b831-4c19-8107-a8e80c844114}, !- Handle
  res ceil fan benchmark|living space schedule allday9, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370656716752384,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.342857462995955,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333591045077145,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.305791791320717,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.333591045077145,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.398455970508813,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435521642184051,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.315058209239526,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.213127612132621,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22239403005143,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23166044797024,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22239403005143,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.259459701726669,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.287258955483097,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.296525373401907,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361390298833574,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.491120149696909,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583784328885005,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.620850000560243,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.657915672235481,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.639382836397862,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.546718657209766,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.46332089594048;                       !- Value Until Time 23

OS:Schedule:Rule,
  {63227829-85e7-4363-86f5-dfccc8b11d9e}, !- Handle
  res ceil fan benchmark|living space schedule allday rule10, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1ca1a91-3148-4eb1-9089-24bbc884d7c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1ca1a91-3148-4eb1-9089-24bbc884d7c6}, !- Handle
  res ceil fan benchmark|living space schedule allday10, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.443712393693906,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.410433964166863,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.399341154324515,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.366062724797472,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.399341154324515,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.476990823220949,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.521362062590339,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.37715553463982,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255134626373996,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.266227436216343,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.277320246058691,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.266227436216343,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310598675585734,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.343877105112777,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.354969914955125,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.432619583851558,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.587918921644425,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698847020067902,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.743218259437292,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.787589498806683,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.765403879121987,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.654475780698511,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.554640492117382;                      !- Value Until Time 23

OS:Schedule:Rule,
  {2d874423-827b-472d-9e3e-a61b08ddb46c}, !- Handle
  res ceil fan benchmark|living space schedule allday rule11, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e188fc1b-6048-408b-873a-e23c10c47b6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e188fc1b-6048-408b-873a-e23c10c47b6a}, !- Handle
  res ceil fan benchmark|living space schedule allday11, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442367810682712,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409190224881509,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.398131029614441,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.364953443813237,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.398131029614441,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.475545396483915,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.519782177552187,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.376012639080305,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254361491142559,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.265420686409627,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276479881676695,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.265420686409627,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.309657467477898,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.342835053279102,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35389424854617,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.431308615415644,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.586137349154593,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696729301825271,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.740966082893543,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.785202863961814,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.763084473427678,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.652492520757,                         !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55295976335339;                       !- Value Until Time 23

OS:Schedule:Rule,
  {cdf665bc-e202-477f-8ce5-6e694a919ec5}, !- Handle
  res ceil fan benchmark|living space schedule allday rule12, !- Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc83b750-9e85-4b3b-a034-ee005893d547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc83b750-9e85-4b3b-a034-ee005893d547}, !- Handle
  res ceil fan benchmark|living space schedule allday12, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.55934653265656,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.517395542707318,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.503411879390904,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.461460889441662,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.503411879390904,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.601297522605802,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.657232175871458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475444552758076,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.321624256277522,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.335607919593936,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34959158291035,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.335607919593936,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391542572859592,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433493562808834,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.447477226125248,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545362869340146,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.741134155769942,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880970788934082,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936905442199738,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.992840095465394,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.964872768832566,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.825036135668426,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6991831658207;                        !- Value Until Time 23

OS:ElectricEquipment:Definition,
  {45aa44ac-0fae-457a-b9b3-f7ee5b5f0828}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.2568961069419,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {66b138cb-3ef2-4e18-ba12-8bd5b4c001d1}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {45aa44ac-0fae-457a-b9b3-f7ee5b5f0828}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {82ccce1b-4aef-4804-824f-da2ef198defe}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Handle
  res refrig schedule,                    !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {038433cb-c542-4147-974e-b400f0fe3b6c}, !- Default Day Schedule Name
  {124fd6dd-10cc-4aac-ab6d-1b058e5c1737}, !- Summer Design Day Schedule Name
  {22819ac4-0dec-4568-b65c-41454ff1f408}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {038433cb-c542-4147-974e-b400f0fe3b6c}, !- Handle
  Schedule Day 16,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c86a93c-2aa3-478c-b2eb-60a09cf699d6}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4942b059-c6e2-4fcb-9a2e-aa933f77677e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4942b059-c6e2-4fcb-9a2e-aa933f77677e}, !- Handle
  res refrig schedule allday1,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d8de0615-0501-4b37-bd55-656835f50818}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {75f3ef29-75c9-45f8-88f5-fb07310ecebb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {75f3ef29-75c9-45f8-88f5-fb07310ecebb}, !- Handle
  res refrig schedule allday2,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8daa2a10-a656-411e-b341-824664d31fd7}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {64199ade-3f9a-400a-b8e2-abcba4c74243}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64199ade-3f9a-400a-b8e2-abcba4c74243}, !- Handle
  res refrig schedule allday3,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {bd0f9f2b-cc53-4bef-a6c7-4a0d1378f6cc}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {29fa767d-d427-4bd0-9a4b-1de10e78fe0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29fa767d-d427-4bd0-9a4b-1de10e78fe0b}, !- Handle
  res refrig schedule allday4,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4cd6f1ee-ceb8-4ac9-9739-0432480f96f5}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3d925a19-b235-46e1-bc38-ad4b8812472a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d925a19-b235-46e1-bc38-ad4b8812472a}, !- Handle
  res refrig schedule allday5,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c1b0f37c-94ec-496b-ab6d-60d8b03e5f32}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3e330ac6-b53a-4a5a-ad4e-de5ae138719f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e330ac6-b53a-4a5a-ad4e-de5ae138719f}, !- Handle
  res refrig schedule allday6,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {5e9cb2a4-ba77-4421-913a-97bc1d8eaf94}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2953ee64-15a3-461e-8c86-52e055f47ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2953ee64-15a3-461e-8c86-52e055f47ee4}, !- Handle
  res refrig schedule allday7,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {2c5287ea-8dcf-4b31-ae7c-3715c2f752a6}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5983565f-ea26-4b29-8547-5645f2e4aa4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5983565f-ea26-4b29-8547-5645f2e4aa4f}, !- Handle
  res refrig schedule allday8,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {3b829344-1515-4fc7-812a-75ed8a9b962c}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3bfc585b-7f2f-4c0b-90ad-e40db64bf6fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3bfc585b-7f2f-4c0b-90ad-e40db64bf6fe}, !- Handle
  res refrig schedule allday9,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
