  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8e2eddc6-19ab-4aa5-b015-7dc176b7572e}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bcdc3d7c-2525-4da3-8ff4-2a3acf11f47a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcdc3d7c-2525-4da3-8ff4-2a3acf11f47a}, !- Handle
  res refrig schedule allday10,           !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {69fbbdab-2298-48e2-b919-99e46cd2b0b5}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f01cfbd-3cc2-4945-8464-ac8f93679768}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f01cfbd-3cc2-4945-8464-ac8f93679768}, !- Handle
  res refrig schedule allday11,           !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {be3748a5-18e6-4726-82dd-f247bdf51c0b}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70e63495-8b86-4602-b91f-30dee201bb81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e63495-8b86-4602-b91f-30dee201bb81}, !- Handle
  res refrig schedule allday12,           !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {22819ac4-0dec-4568-b65c-41454ff1f408}, !- Handle
  res refrig schedule winter design,      !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {124fd6dd-10cc-4aac-ab6d-1b058e5c1737}, !- Handle
  res refrig schedule summer design,      !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {6a91e534-691c-4926-9c54-4d84ea9a1630}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {237d0f8d-c636-4a2c-a701-fb1841b0843b}, !- Handle
  res refrig,                             !- Name
  {6a91e534-691c-4926-9c54-4d84ea9a1630}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {992d0a7a-1221-429c-8b41-d2765dad86e9}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Handle
  res range gas|false schedule,           !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {84183c78-67d3-4559-a519-20afa344be5c}, !- Default Day Schedule Name
  {6fce2e0b-2be6-4c70-a905-0d5c6dda83bf}, !- Summer Design Day Schedule Name
  {35b84fa4-e850-433d-a6f5-fb1a2e7e1bb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84183c78-67d3-4559-a519-20afa344be5c}, !- Handle
  Schedule Day 19,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29231cdc-8ed6-4066-86f7-7d08b38adbff}, !- Handle
  res range gas|false schedule allday rule1, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ddae8e5d-b41c-44ed-8944-2027891d8e6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddae8e5d-b41c-44ed-8944-2027891d8e6b}, !- Handle
  res range gas|false schedule allday1,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {118104fa-b2eb-47f5-a85b-9b499f5b11cb}, !- Handle
  res range gas|false schedule allday rule2, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fed262cd-3bce-4b25-8aac-38d95ba9c7f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fed262cd-3bce-4b25-8aac-38d95ba9c7f2}, !- Handle
  res range gas|false schedule allday2,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6df3300d-d620-4e1f-871e-9150671154ae}, !- Handle
  res range gas|false schedule allday rule3, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {62ffce6f-fe9c-44cb-abac-502cfcccc5f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62ffce6f-fe9c-44cb-abac-502cfcccc5f1}, !- Handle
  res range gas|false schedule allday3,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {33077e49-3bcf-4eb7-a345-e52c16bb8a92}, !- Handle
  res range gas|false schedule allday rule4, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ae31ea6a-05c4-4df2-836b-6df6fed064e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae31ea6a-05c4-4df2-836b-6df6fed064e6}, !- Handle
  res range gas|false schedule allday4,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {3293c3a0-73ac-4c41-b6f6-1214d548d678}, !- Handle
  res range gas|false schedule allday rule5, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {06da93f5-e488-47b4-a968-82d75565a00b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06da93f5-e488-47b4-a968-82d75565a00b}, !- Handle
  res range gas|false schedule allday5,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {5d7209ae-e094-41dc-ab62-b996ded4002f}, !- Handle
  res range gas|false schedule allday rule6, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6389b552-2945-4b4a-97ba-bb8f98959131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6389b552-2945-4b4a-97ba-bb8f98959131}, !- Handle
  res range gas|false schedule allday6,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {7b3cce8a-929d-4ed3-bf0c-c7951b21fec3}, !- Handle
  res range gas|false schedule allday rule7, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ac4de9ef-c4d5-40cd-aa73-09ae11f799ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac4de9ef-c4d5-40cd-aa73-09ae11f799ab}, !- Handle
  res range gas|false schedule allday7,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707992,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {3e79cc52-b039-4e18-a55c-05f49591d27b}, !- Handle
  res range gas|false schedule allday rule8, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c3cfa75b-5ada-401a-bc64-d2f6a10aa19f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3cfa75b-5ada-401a-bc64-d2f6a10aa19f}, !- Handle
  res range gas|false schedule allday8,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707992,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {59d2bb35-8925-4fa8-9587-5c4b8ef62e8c}, !- Handle
  res range gas|false schedule allday rule9, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {903f3984-10cc-4456-83c5-48d21708fee0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {903f3984-10cc-4456-83c5-48d21708fee0}, !- Handle
  res range gas|false schedule allday9,   !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {564262b1-eb89-4d8a-a294-df62bfe489fb}, !- Handle
  res range gas|false schedule allday rule10, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28a58854-1e48-4f7b-99a1-b298de71f30f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28a58854-1e48-4f7b-99a1-b298de71f30f}, !- Handle
  res range gas|false schedule allday10,  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {837dc63f-8ee3-4a79-a8d9-86c02ecfed63}, !- Handle
  res range gas|false schedule allday rule11, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6819df8-229e-48fe-94c7-d7974b05482d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6819df8-229e-48fe-94c7-d7974b05482d}, !- Handle
  res range gas|false schedule allday11,  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6d55f8ee-c947-400b-b04d-310ab6090a45}, !- Handle
  res range gas|false schedule allday rule12, !- Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9eeb0e1-5ccb-4369-ac77-95990af619c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9eeb0e1-5ccb-4369-ac77-95990af619c4}, !- Handle
  res range gas|false schedule allday12,  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Day,
  {35b84fa4-e850-433d-a6f5-fb1a2e7e1bb4}, !- Handle
  res range gas|false schedule winter design, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fce2e0b-2be6-4c70-a905-0d5c6dda83bf}, !- Handle
  res range gas|false schedule summer design, !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {bf6155fe-2ef3-4d65-97bf-9860fe7eb439}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.906947944246,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {975db013-f4ef-44c4-9d57-221606b2b30d}, !- Handle
  res range electric,                     !- Name
  {bf6155fe-2ef3-4d65-97bf-9860fe7eb439}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c878e9f5-23a3-4ae6-9b8a-f8fd3b651db5}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  375.95172955317,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {b46f7aa2-54f2-49a4-a934-d4908da1a171}, !- Handle
  res range gas,                          !- Name
  {c878e9f5-23a3-4ae6-9b8a-f8fd3b651db5}, !- Other Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {94fa258b-4fc1-4e99-be9b-9e26cd30c81b}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Handle
  res dw schedule,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {6ea179ae-8ede-42ef-bbc7-c5bdefe0c010}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea179ae-8ede-42ef-bbc7-c5bdefe0c010}, !- Handle
  Schedule Day 20,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e40342c6-1882-4cf6-946f-99e14e3e291a}, !- Handle
  res dw schedule allday ruleset1,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {97a411e1-1b65-4672-9610-ca013dcd8127}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {97a411e1-1b65-4672-9610-ca013dcd8127}, !- Handle
  res dw schedule allday1,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99383f47-7f05-4e67-b64c-995fb6e14a89}, !- Handle
  res dw schedule allday ruleset2,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5c023c15-95f2-429b-819d-d9d7344cda92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {5c023c15-95f2-429b-819d-d9d7344cda92}, !- Handle
  res dw schedule allday2,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5120d76e-9a94-4520-a9d4-9fc35ca9dc69}, !- Handle
  res dw schedule allday ruleset3,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a64777f7-3dbd-4c7d-9024-0b00a2f0b0c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a64777f7-3dbd-4c7d-9024-0b00a2f0b0c8}, !- Handle
  res dw schedule allday3,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  19,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  20,                                     !- Minute 2
  0.1107592,                              !- Value Until Time 2
  19,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0867938,                              !- Value Until Time 3
  19,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0406621,                              !- Value Until Time 4
  19,                                     !- Hour 5
  50,                                     !- Minute 5
  0.1007556,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {71abe493-e588-4360-a7fe-60495286b888}, !- Handle
  res dw schedule allday ruleset4,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c927b1fe-190e-4298-8b4d-88779a4dcfe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {c927b1fe-190e-4298-8b4d-88779a4dcfe5}, !- Handle
  res dw schedule allday4,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {923cdba9-47b0-43ad-9976-ee8488a10dbf}, !- Handle
  res dw schedule allday ruleset5,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {efa70c41-4f79-4b12-9ebf-422d468a9f53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {efa70c41-4f79-4b12-9ebf-422d468a9f53}, !- Handle
  res dw schedule allday5,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a889f14d-83ba-4f1a-aef8-94b1580dd9a2}, !- Handle
  res dw schedule allday ruleset6,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab4bf88e-8ff8-4186-9b15-762455c6bda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {ab4bf88e-8ff8-4186-9b15-762455c6bda4}, !- Handle
  res dw schedule allday6,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0857862,                              !- Value Until Time 2
  12,                                     !- Hour 3
  10,                                     !- Minute 3
  0.0413458,                              !- Value Until Time 3
  12,                                     !- Hour 4
  20,                                     !- Minute 4
  0.1055776,                              !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0.0941346,                              !- Value Until Time 5
  20,                                     !- Hour 6
  40,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  50,                                     !- Minute 7
  0.0610651,                              !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0729039,                              !- Value Until Time 8
  21,                                     !- Hour 9
  10,                                     !- Minute 9
  0.065923,                               !- Value Until Time 9
  21,                                     !- Hour 10
  20,                                     !- Minute 10
  0.0901044,                              !- Value Until Time 10
  21,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0751709,                              !- Value Until Time 11
  21,                                     !- Hour 12
  40,                                     !- Minute 12
  0.0654552,                              !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {059ebe5a-3981-45e1-a711-47dd93c2ba71}, !- Handle
  res dw schedule allday ruleset7,        !- Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b42bb68-4719-429a-85b1-212f4c8f541c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {6b42bb68-4719-429a-85b1-212f4c8f541c}, !- Handle
  res dw schedule allday7,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {c4fc3868-eff6-45ff-b7b3-fdbd729a93e6}, !- Handle
  res dw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8743.86037383015,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f236f5af-3c44-4ad1-b5c3-f8bed23cdb87}, !- Handle
  res dw,                                 !- Name
  {c4fc3868-eff6-45ff-b7b3-fdbd729a93e6}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}, !- Schedule Name
  ,                                       !- Multiplier
  res dw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {1f20c37f-a43f-459b-9564-e7afe3704ef6}, !- Handle
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  6.66818355736032e-005,                  !- Peak Flow Rate {m3/s}
  {4fb27f75-816c-4fda-b849-742a8edf8aef}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {a454e6c3-9970-4b59-991e-e9642a1bf75d}, !- Handle
  res dw,                                 !- Name
  {1f20c37f-a43f-459b-9564-e7afe3704ef6}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {649f92bc-3bb5-4cd7-b300-c42ceddaea7b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {4fb27f75-816c-4fda-b849-742a8edf8aef}, !- Handle
  res dw temperature schedule,            !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Schedule:Ruleset,
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Handle
  res cw schedule,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {440d08d7-bd89-4787-a0cf-00538b0a0fd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440d08d7-bd89-4787-a0cf-00538b0a0fd7}, !- Handle
  Schedule Day 21,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dedf2ce6-adc5-4728-850e-6a008e6216c1}, !- Handle
  res cw schedule allday ruleset1,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e462a6fd-f3d3-4038-b862-9bfcfc85a962}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {e462a6fd-f3d3-4038-b862-9bfcfc85a962}, !- Handle
  res cw schedule allday1,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0422513,                              !- Value Until Time 2
  8,                                      !- Hour 3
  20,                                     !- Minute 3
  0.139377,                               !- Value Until Time 3
  15,                                     !- Hour 4
  40,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  50,                                     !- Minute 5
  0.0351558,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {bbd95c31-89b6-40c5-8e19-31f047cecad4}, !- Handle
  res cw schedule allday ruleset2,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2eb9dcbf-6490-437e-bb6c-10a3de685046}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {2eb9dcbf-6490-437e-bb6c-10a3de685046}, !- Handle
  res cw schedule allday2,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4de2f7f6-65fe-4c98-98fb-026b0b96b999}, !- Handle
  res cw schedule allday ruleset3,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1365231e-31a2-4efa-b935-974e3f8bb66c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {1365231e-31a2-4efa-b935-974e3f8bb66c}, !- Handle
  res cw schedule allday3,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f34760f6-945b-4276-a511-e2ab4ac2ed34}, !- Handle
  res cw schedule allday ruleset4,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51c2e217-bf61-4208-947d-d4318d005ddd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {51c2e217-bf61-4208-947d-d4318d005ddd}, !- Handle
  res cw schedule allday4,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d048354-4878-4f24-8af6-a59185c8eabe}, !- Handle
  res cw schedule allday ruleset5,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3035363c-2b94-4123-802d-5bd9b9f82e48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {3035363c-2b94-4123-802d-5bd9b9f82e48}, !- Handle
  res cw schedule allday5,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0062714,                              !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.086794,                               !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0340302,                              !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  10,                                     !- Minute 6
  0.0069146,                              !- Value Until Time 6
  10,                                     !- Hour 7
  20,                                     !- Minute 7
  0.1094272,                              !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  10,                                     !- Minute 9
  0.0524824,                              !- Value Until Time 9
  20,                                     !- Hour 10
  10,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  20,                                     !- Minute 11
  0.0193769,                              !- Value Until Time 11
  21,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0743518,                              !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {92511100-2db3-4915-8fbe-7c77a4e7d2b3}, !- Handle
  res cw schedule allday ruleset6,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c97d699d-f7bc-43fc-8b1e-1558ecea11de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {c97d699d-f7bc-43fc-8b1e-1558ecea11de}, !- Handle
  res cw schedule allday6,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49c44eef-0ead-4b9b-9edb-610832350a66}, !- Handle
  res cw schedule allday ruleset7,        !- Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c907e140-9e43-4e18-a138-942e3492021c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {c907e140-9e43-4e18-a138-942e3492021c}, !- Handle
  res cw schedule allday7,                !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  20,                                     !- Minute 2
  0.0228141,                              !- Value Until Time 2
  13,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0017487,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {628f3975-42d2-43f0-9ac1-1aca7bf5b2bf}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7800.89665805964,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ae2186bd-9188-4bec-8acf-c3189bc41a0d}, !- Handle
  res cw,                                 !- Name
  {628f3975-42d2-43f0-9ac1-1aca7bf5b2bf}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {06727dc9-5886-4465-a8eb-816e6005d261}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  0.00069711761379102,                    !- Peak Flow Rate {m3/s}
  {7983e59e-a35c-4308-ac1d-57141eb5ac58}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {7250c395-0810-465b-a45d-490744222609}, !- Handle
  res cw,                                 !- Name
  {06727dc9-5886-4465-a8eb-816e6005d261}, !- Water Use Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space Name
  {227710f7-f5a7-4f75-966a-325d6915b3e5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {7983e59e-a35c-4308-ac1d-57141eb5ac58}, !- Handle
  res cw temperature schedule,            !- Name
  {8f0b689b-0ea0-41d1-b184-184adab9cbda}, !- Schedule Type Limits Name
  33.6111111111111;                       !- Value

OS:AdditionalProperties,
  {5de218fb-025b-43f9-b325-724431dd1009}, !- Handle
  {ae2186bd-9188-4bec-8acf-c3189bc41a0d}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5,                                    !- Feature Value 3
  ClothesWasherDayShift,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Handle
  res cd gas schedule,                    !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {669a9d0a-dd14-4fb7-9b6c-0fd2f8710552}; !- Default Day Schedule Name

OS:Schedule:Day,
  {669a9d0a-dd14-4fb7-9b6c-0fd2f8710552}, !- Handle
  Schedule Day 22,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ec028f6-57b1-481b-a474-0917f6e8da53}, !- Handle
  res cd gas schedule allday ruleset1,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d68806a3-0fe1-48cb-9272-0c5a0ef3f703}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {d68806a3-0fe1-48cb-9272-0c5a0ef3f703}, !- Handle
  res cd gas schedule allday1,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0422513,                              !- Value Until Time 2
  9,                                      !- Hour 3
  20,                                     !- Minute 3
  0.139377,                               !- Value Until Time 3
  16,                                     !- Hour 4
  40,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  50,                                     !- Minute 5
  0.0351558,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {593a15e9-bf45-41af-9674-922334079e67}, !- Handle
  res cd gas schedule allday ruleset2,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {24be8a34-1697-420f-8d68-765694901e36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {24be8a34-1697-420f-8d68-765694901e36}, !- Handle
  res cd gas schedule allday2,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a327e01a-fa19-411e-b3fa-3b5f255a1c03}, !- Handle
  res cd gas schedule allday ruleset3,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {35bc02ef-ef59-41e0-bb6e-c5cc1dc8509a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {35bc02ef-ef59-41e0-bb6e-c5cc1dc8509a}, !- Handle
  res cd gas schedule allday3,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33d474c7-1796-41b6-8487-db739d35cb48}, !- Handle
  res cd gas schedule allday ruleset4,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e4b8b0fe-5926-4974-a39e-02fbbb3c02de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {e4b8b0fe-5926-4974-a39e-02fbbb3c02de}, !- Handle
  res cd gas schedule allday4,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56cc1493-2fb3-4d7e-90c7-90c062c076a3}, !- Handle
  res cd gas schedule allday ruleset5,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4088e78-3ff6-45b5-836b-bd4b12dd4c5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {a4088e78-3ff6-45b5-836b-bd4b12dd4c5f}, !- Handle
  res cd gas schedule allday5,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0062714,                              !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.086794,                               !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0340302,                              !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  10,                                     !- Minute 6
  0.0069146,                              !- Value Until Time 6
  11,                                     !- Hour 7
  20,                                     !- Minute 7
  0.1094272,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  10,                                     !- Minute 9
  0.0524824,                              !- Value Until Time 9
  21,                                     !- Hour 10
  10,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  20,                                     !- Minute 11
  0.0193769,                              !- Value Until Time 11
  22,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0743518,                              !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {704ccc47-6316-401d-baa9-4892c931f600}, !- Handle
  res cd gas schedule allday ruleset6,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76790bcd-de3b-4b14-b4c0-22f55d7e962f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {76790bcd-de3b-4b14-b4c0-22f55d7e962f}, !- Handle
  res cd gas schedule allday6,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02a11f47-e60c-493b-82a2-7a756bfce4df}, !- Handle
  res cd gas schedule allday ruleset7,    !- Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45371b7a-3712-4198-a037-7587d8ab9613}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {45371b7a-3712-4198-a037-7587d8ab9613}, !- Handle
  res cd gas schedule allday7,            !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  20,                                     !- Minute 2
  0.0228141,                              !- Value Until Time 2
  14,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0017487,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {2e079e69-d49a-465b-b9e5-91eee8f225e4}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14731.0223553776,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcfed62b-8ff0-4c68-b23b-c48251958f8a}, !- Handle
  res cd electric,                        !- Name
  {2e079e69-d49a-465b-b9e5-91eee8f225e4}, !- Electric Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {e77e09bf-0fe6-4c80-b35a-49293ac883bb}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195712.154150017,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {0d22f7c2-0846-4ce2-99a5-a0daa1e614aa}, !- Handle
  res cd gas,                             !- Name
  {e77e09bf-0fe6-4c80-b35a-49293ac883bb}, !- Other Equipment Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {53bd03ec-47e8-4a7b-be87-f26796157ea1}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {83b14145-9c1b-4cde-b9aa-dc3846d5195a}, !- Handle
  {0d22f7c2-0846-4ce2-99a5-a0daa1e614aa}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:Ruleset,
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Handle
  res lighting interior,                  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {b12a6658-dd6a-4402-a4ed-da45dd035a7b}, !- Default Day Schedule Name
  {dd294fc5-3d6d-45df-9a21-a7a67c0f3650}, !- Summer Design Day Schedule Name
  {96148897-e81f-40dd-a46a-55f67318e2d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b12a6658-dd6a-4402-a4ed-da45dd035a7b}, !- Handle
  Schedule Day 25,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {564b882a-c141-4356-9b04-16d85ce2a4f3}, !- Handle
  res lighting interior allday rule1,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {41af928b-0a93-4cba-accc-97bf580e7ade}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41af928b-0a93-4cba-accc-97bf580e7ade}, !- Handle
  res lighting interior allday1,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {484acee5-f8d8-4217-a680-6dc265813d47}, !- Handle
  res lighting interior allday rule2,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7312f8f8-d93b-4442-93fa-ea89f7ad9c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7312f8f8-d93b-4442-93fa-ea89f7ad9c50}, !- Handle
  res lighting interior allday2,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3bcf6b00-d465-4df1-984c-29758138168f}, !- Handle
  res lighting interior allday rule3,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4e33a07a-b33c-4a89-98ff-6655cc7e73b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e33a07a-b33c-4a89-98ff-6655cc7e73b6}, !- Handle
  res lighting interior allday3,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {8a56338a-b0c9-45d7-8ca0-91d3e5a279d7}, !- Handle
  res lighting interior allday rule4,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {38dab419-27b4-4e08-a61e-d5915698b86c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38dab419-27b4-4e08-a61e-d5915698b86c}, !- Handle
  res lighting interior allday4,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {33befa7f-ae71-4940-81a5-943603503c7a}, !- Handle
  res lighting interior allday rule5,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {35104c5a-ef2d-4b62-b3c2-baa527af48ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35104c5a-ef2d-4b62-b3c2-baa527af48ec}, !- Handle
  res lighting interior allday5,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {ca903a56-3133-4984-88c2-29975adeb398}, !- Handle
  res lighting interior allday rule6,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ccfed741-6f3d-41c8-ad4b-842dfd939ef7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccfed741-6f3d-41c8-ad4b-842dfd939ef7}, !- Handle
  res lighting interior allday6,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {01998da5-d893-470f-b286-7378beae8c6b}, !- Handle
  res lighting interior allday rule7,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9652e284-557e-47cd-89b4-8d21c0c856ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9652e284-557e-47cd-89b4-8d21c0c856ef}, !- Handle
  res lighting interior allday7,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {17089e6d-c202-42cb-ac0a-ef419863a17c}, !- Handle
  res lighting interior allday rule8,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {50f99d70-d73c-4080-8f94-bb3b435c37da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f99d70-d73c-4080-8f94-bb3b435c37da}, !- Handle
  res lighting interior allday8,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {7128ae84-02a8-429b-ba60-37887ce42e0a}, !- Handle
  res lighting interior allday rule9,     !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {50d01aeb-2d87-458c-ac55-29bb5040498f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50d01aeb-2d87-458c-ac55-29bb5040498f}, !- Handle
  res lighting interior allday9,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {41b7403c-c872-446e-9431-655180801039}, !- Handle
  res lighting interior allday rule10,    !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f8a3c6eb-283c-4c8e-8a42-466aabffefd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8a3c6eb-283c-4c8e-8a42-466aabffefd7}, !- Handle
  res lighting interior allday10,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {ef4e99b4-14eb-45a7-993c-e415bad4544a}, !- Handle
  res lighting interior allday rule11,    !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a27ca6d-32ac-4ba1-a9e6-a9708444b830}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a27ca6d-32ac-4ba1-a9e6-a9708444b830}, !- Handle
  res lighting interior allday11,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3d1164f8-5d50-4f0a-a518-c247735de4d5}, !- Handle
  res lighting interior allday rule12,    !- Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea813089-0b22-4852-8983-57344687afed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea813089-0b22-4852-8983-57344687afed}, !- Handle
  res lighting interior allday12,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {96148897-e81f-40dd-a46a-55f67318e2d8}, !- Handle
  res lighting interior winter design,    !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd294fc5-3d6d-45df-9a21-a7a67c0f3650}, !- Handle
  res lighting interior summer design,    !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {26a27824-cf5b-47e6-91c0-222a5033ab5f}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  239.561200219688,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {035b9121-1337-43e2-b383-023800b642be}, !- Handle
  res lighting interior living space,     !- Name
  {26a27824-cf5b-47e6-91c0-222a5033ab5f}, !- Lights Definition Name
  {cb968878-4397-446f-9f42-5b8a7edc3b1c}, !- Space or SpaceType Name
  {0d6748cb-32a1-4eea-90db-d259b6755697}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Handle
  res lighting exterior,                  !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  {9d6ec1ae-87a8-4cc6-9512-938d0beb79e3}, !- Default Day Schedule Name
  {1be8f16a-7373-4802-ae52-77cb3824c969}, !- Summer Design Day Schedule Name
  {6ce8ca44-4c13-4445-91ed-a388c4155cd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d6ec1ae-87a8-4cc6-9512-938d0beb79e3}, !- Handle
  Schedule Day 30,                        !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08b8c519-11c8-4d55-ad1f-64e6677e5cb1}, !- Handle
  res lighting exterior allday rule1,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {571ad1af-aae8-42ac-9fcc-a29f9f4bae29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {571ad1af-aae8-42ac-9fcc-a29f9f4bae29}, !- Handle
  res lighting exterior allday1,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {75bb412b-2b5e-468d-8e38-54b5f4ec9633}, !- Handle
  res lighting exterior allday rule2,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fc499439-2789-4b96-b550-b29f19a9f670}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fc499439-2789-4b96-b550-b29f19a9f670}, !- Handle
  res lighting exterior allday2,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {1fa0c30a-59d9-4688-9de3-ef09b4e65eca}, !- Handle
  res lighting exterior allday rule3,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {22057c37-cdb0-47cb-b074-61eae8e64989}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22057c37-cdb0-47cb-b074-61eae8e64989}, !- Handle
  res lighting exterior allday3,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c6ffc281-e2b5-4a48-8808-fa572a4fc8cf}, !- Handle
  res lighting exterior allday rule4,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0dfd3025-7431-4740-bbd4-2643b5e613db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0dfd3025-7431-4740-bbd4-2643b5e613db}, !- Handle
  res lighting exterior allday4,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b1ee4c95-2d6d-4f2f-a937-065bd201444e}, !- Handle
  res lighting exterior allday rule5,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6ba5bab3-3cc1-4a1d-9092-5df1916fca0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ba5bab3-3cc1-4a1d-9092-5df1916fca0c}, !- Handle
  res lighting exterior allday5,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b9da8c9b-05d5-430e-b0d4-2589af38c715}, !- Handle
  res lighting exterior allday rule6,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2d7edb11-c5e1-4c2a-a3ea-5b7835f0f416}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d7edb11-c5e1-4c2a-a3ea-5b7835f0f416}, !- Handle
  res lighting exterior allday6,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {27de2b1f-f7df-4da2-90c8-ad8c651d4256}, !- Handle
  res lighting exterior allday rule7,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f7bc8454-1479-4727-b75c-42f05924ed4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7bc8454-1479-4727-b75c-42f05924ed4f}, !- Handle
  res lighting exterior allday7,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b96457a5-6f0e-4192-9b3c-6aa1143e7e14}, !- Handle
  res lighting exterior allday rule8,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {22f10b8c-eb5c-433a-bb06-e61dec77244d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22f10b8c-eb5c-433a-bb06-e61dec77244d}, !- Handle
  res lighting exterior allday8,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cb4ffd0c-75fd-4a24-b14b-33b83c1f5798}, !- Handle
  res lighting exterior allday rule9,     !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c8715a4-b709-4f02-b9ce-48b7d06daf7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c8715a4-b709-4f02-b9ce-48b7d06daf7f}, !- Handle
  res lighting exterior allday9,          !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d531fa3f-a4f1-4988-b247-a9cce8c22674}, !- Handle
  res lighting exterior allday rule10,    !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35cfcade-d229-48a4-9e6e-515020415292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35cfcade-d229-48a4-9e6e-515020415292}, !- Handle
  res lighting exterior allday10,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {f4592988-c96f-4684-9a71-4fc2f88061c7}, !- Handle
  res lighting exterior allday rule11,    !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57fd87c2-b58e-4123-8859-f6d75a369384}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57fd87c2-b58e-4123-8859-f6d75a369384}, !- Handle
  res lighting exterior allday11,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5faf935f-eb1f-41b9-82d3-49cd5ff4ddc3}, !- Handle
  res lighting exterior allday rule12,    !- Name
  {031db32f-8f29-4422-b321-f15a46e72c7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0bfabad-7d62-40f1-811c-c8897bcafdb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0bfabad-7d62-40f1-811c-c8897bcafdb0}, !- Handle
  res lighting exterior allday12,         !- Name
  {8ea6a0d8-e214-4440-b7ea-a4d72f86d5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
