!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Load_2story_CS_GRG_FA_ASHP_DuctsInCS.osw

OS:Version,
  {edd4760c-6ac2-42e2-be23-45daf1b65647}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:SimulationControl,
  {d6b6ab1e-ea98-407b-989e-c7cb9343d59d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {bd970b69-140e-4563-805c-8138b44ef719}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9bb984c5-8eda-4c2d-a36d-37225e5b8938}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {09bec516-78cf-4fe0-b4d4-89a2e8f6ad4d}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {eef1a410-8f52-4097-8ed6-1311eb182c30}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9fc8037d-bdad-4d9e-96de-354ff1aa89c5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {1f9d0b85-dc55-4d91-af5e-df5b26be6223}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {d2c7f372-1953-42ff-a394-bcd350c7bce4}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {07fa204f-c9e4-45e3-9cec-7c9b5a4b171c}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {042c403c-2752-4b32-a647-6c7fe3e496fb}, !- Handle
  {07fa204f-c9e4-45e3-9cec-7c9b5a4b171c}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {3e644a64-422b-4c7b-b175-374215948bba}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {b17c10c7-23fb-4842-9b09-e42c6df7b148}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {a255b4cd-ed61-4070-87c7-73a81d44c2ee}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {e8cf929d-df00-40e7-80f8-eabdc52cc2fd}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {66681282-2899-4c84-abdc-f740329c280a}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1385d87d-8851-4a0c-b489-05cbb57dd1b1}, !- Zone Air Inlet Port List
  {e96bfaac-5585-4c52-856c-a3205a90378f}, !- Zone Air Exhaust Port List
  {c8a184b9-2bcb-4684-8183-3c3bb59b68da}, !- Zone Air Node Name
  {7bb49394-1e07-40e4-bb34-41883d09d35c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb7b9400-2f64-46bb-b2a8-8e80952d4726}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ea30a7c-3960-4576-b0ec-6e6f28cbf7dd}, !- Handle
  Node 1,                                 !- Name
  {c8a184b9-2bcb-4684-8183-3c3bb59b68da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8a184b9-2bcb-4684-8183-3c3bb59b68da}, !- Handle
  {acc1e064-ca51-46a4-a364-8cb1141e99c1}, !- Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Source Object
  11,                                     !- Outlet Port
  {5ea30a7c-3960-4576-b0ec-6e6f28cbf7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1385d87d-8851-4a0c-b489-05cbb57dd1b1}, !- Handle
  {0fe25e8c-f16c-4c58-904b-4bae674e980d}, !- Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- HVAC Component
  {27f63371-37d0-47db-b6a3-205aee8d4236}, !- Port 1
  {fe3979e9-5ba7-4832-b11c-7f1d17776f1c}; !- Port 2

OS:PortList,
  {e96bfaac-5585-4c52-856c-a3205a90378f}, !- Handle
  {781d737a-a41a-463f-9a4e-7c4ca3348a95}, !- Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}; !- HVAC Component

OS:PortList,
  {7bb49394-1e07-40e4-bb34-41883d09d35c}, !- Handle
  {7950880c-09bc-4855-af05-f201e3adbac3}, !- Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- HVAC Component
  {37157c6f-8fa5-45f2-87f0-fac42d119741}, !- Port 1
  {891d329c-686d-4e07-b3c6-b39e99873c90}; !- Port 2

OS:Sizing:Zone,
  {19482174-0387-4dfd-8953-6f5fcbe05997}, !- Handle
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea4340a0-5144-45ae-acdd-aacc8dbaaacc}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {4d956139-8dd3-4425-8a30-a4b32d016c3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb1aaf1d-d824-4942-9afb-130c05603b0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f7ddb3-115a-4fe8-9271-92a6222e35c6}, !- Zone Air Inlet Port List
  {0ccd7c19-efcd-42bf-ba53-a005e1355186}, !- Zone Air Exhaust Port List
  {e14760e6-ceb2-42b1-a4d5-c707ddec05ec}, !- Zone Air Node Name
  {4dcd62e5-269e-4fa5-9081-4f9e15228081}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a75deff-8230-4fa6-bd09-3e27f04bf769}, !- Handle
  Node 2,                                 !- Name
  {e14760e6-ceb2-42b1-a4d5-c707ddec05ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14760e6-ceb2-42b1-a4d5-c707ddec05ec}, !- Handle
  {1fb2d3e5-2a71-4fb2-b124-d534f8061e2a}, !- Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}, !- Source Object
  11,                                     !- Outlet Port
  {5a75deff-8230-4fa6-bd09-3e27f04bf769}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f7ddb3-115a-4fe8-9271-92a6222e35c6}, !- Handle
  {e35d0d0a-2f76-4124-bf19-10b38afb26b8}, !- Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}; !- HVAC Component

OS:PortList,
  {0ccd7c19-efcd-42bf-ba53-a005e1355186}, !- Handle
  {1b6747a7-7f30-4658-a861-6be8501837e7}, !- Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}; !- HVAC Component

OS:PortList,
  {4dcd62e5-269e-4fa5-9081-4f9e15228081}, !- Handle
  {0af4f9c5-2b4d-4096-b834-96e78b4f161e}, !- Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}; !- HVAC Component

OS:Sizing:Zone,
  {4479dd92-ab05-4e8d-bab8-5dd5c5419a8b}, !- Handle
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fec8190-b29f-4dcb-8b0f-9870fbcc107d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}; !- Thermal Zone

OS:Space,
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Handle
  garage space,                           !- Name
  {a3646907-6beb-4a35-a75b-2522fd3dfe43}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6257f3b7-84b4-48c9-8fbb-331bff33a1a7}; !- Thermal Zone Name

OS:Surface,
  {df5b9295-f469-427d-a119-66e2406cac88}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {7559fdf3-1833-4149-b16b-f25e981da0f1}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {44c82955-750c-4702-88cd-4bd88c13f877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df38245a-8896-41c5-b3d1-79b40f26d27a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {ba1e2ea7-bc86-415f-8e3b-5ee987197446}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d06d2e-fd20-49dc-9a92-517dcd5c7a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c4821a-3c69-43e5-91a8-a8934708ca0b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {ba1e2ea7-bc86-415f-8e3b-5ee987197446}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d4e364-564d-4ebd-9520-3c0c197462ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fbc457-7182-41a7-afb7-b217d6961c27}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {a95c96e2-cf21-441a-9704-25f1c4d23202}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bea794-2fa1-46f1-893d-97474ffb69c9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {a95c96e2-cf21-441a-9704-25f1c4d23202}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fabd74-fbf8-4407-ae9c-098bb8c1125b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e6fbe1d6-716b-4f44-858e-2f03d27e987f}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3c58b7-4892-4cda-a7c0-8ff7f5c0b707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a3646907-6beb-4a35-a75b-2522fd3dfe43}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Handle
  living space,                           !- Name
  {e6564b80-a860-466d-bb70-bc7f4f9e0bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {757f5635-8e43-4096-83fe-071bd7b01ed7}; !- Building Unit Name

OS:Surface,
  {18d38bad-efcd-4fbc-b707-1eadf7678eee}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c55b8ada-1c6a-4a63-bb94-9bbd23490d0d}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da31e827-cb8b-467a-91b0-175df7b54870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 5 {m}
  7.6199999993904, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ca6780-193e-44b7-b724-aa06e46b62a0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d4e364-564d-4ebd-9520-3c0c197462ef}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {bd29a948-4b97-478d-89be-236425262af0}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c4821a-3c69-43e5-91a8-a8934708ca0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d06d2e-fd20-49dc-9a92-517dcd5c7a75}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {bd29a948-4b97-478d-89be-236425262af0}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df38245a-8896-41c5-b3d1-79b40f26d27a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0e2308-1b2c-42fc-a43c-1739fe14f079}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552d865d-7c4f-4b03-8dc0-8041335cabaa}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7f8fbd02-f86a-461a-8a2f-0dacee967788}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1300ea-9f78-4820-85c3-abd7f5d0ae32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {e6564b80-a860-466d-bb70-bc7f4f9e0bc5}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Handle
  living space|story 2,                   !- Name
  {e6564b80-a860-466d-bb70-bc7f4f9e0bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {757f5635-8e43-4096-83fe-071bd7b01ed7}; !- Building Unit Name

OS:Surface,
  {ae3c58b7-4892-4cda-a7c0-8ff7f5c0b707}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {2cc62acc-9f71-41e9-a999-965e79b61a1c}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fabd74-fbf8-4407-ae9c-098bb8c1125b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b977ab31-dcee-4b19-bca5-90db353a4a19}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b002606-9ec9-4613-95c2-af78a6cf3168}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47af47f2-6e53-4727-a6e9-41841f8e1f2c}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7f8fbd02-f86a-461a-8a2f-0dacee967788}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c844db89-722e-49e6-be88-258051d8479f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c844db89-722e-49e6-be88-258051d8479f}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {5d656e55-5db5-4691-a984-286cd087b0d4}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47af47f2-6e53-4727-a6e9-41841f8e1f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ce109c-f155-48e0-8ee2-5c20549ad7c8}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d16da6d9-a766-4374-859c-96e66f5f9311}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {224d8fd5-a95b-444a-88f2-0e8f987d7d23}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9f489426-b176-49d0-ae58-3665ad58b9f5}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Handle
  finished attic space,                   !- Name
  {e6564b80-a860-466d-bb70-bc7f4f9e0bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {757f5635-8e43-4096-83fe-071bd7b01ed7}; !- Building Unit Name

OS:ThermalZone,
  {22e0e820-bd74-4858-b3c1-2ff232319c91}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {890e4d46-b47b-474a-8488-50260b25ac6e}, !- Zone Air Inlet Port List
  {3e8199a5-27c2-49d3-9258-ab8b45386eb9}, !- Zone Air Exhaust Port List
  {c405c5e8-224a-48cf-8ed7-a165a41c9a1a}, !- Zone Air Node Name
  {e295e904-3bef-45dd-8f7e-db46967a3727}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52b3011f-8123-48e6-8afc-2f014f006ca7}, !- Handle
  Node 3,                                 !- Name
  {c405c5e8-224a-48cf-8ed7-a165a41c9a1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c405c5e8-224a-48cf-8ed7-a165a41c9a1a}, !- Handle
  {327c0167-3e72-46fe-9d31-5223c057c074}, !- Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}, !- Source Object
  11,                                     !- Outlet Port
  {52b3011f-8123-48e6-8afc-2f014f006ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {890e4d46-b47b-474a-8488-50260b25ac6e}, !- Handle
  {9f1fee2a-23c0-44e1-9480-329d288f2f35}, !- Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}; !- HVAC Component

OS:PortList,
  {3e8199a5-27c2-49d3-9258-ab8b45386eb9}, !- Handle
  {7861bc27-926e-4edf-af0f-9c417e674e18}, !- Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}; !- HVAC Component

OS:PortList,
  {e295e904-3bef-45dd-8f7e-db46967a3727}, !- Handle
  {7309b000-8e66-4d29-90a0-1258b31a8711}, !- Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}; !- HVAC Component

OS:Sizing:Zone,
  {c90b90d8-f7f3-4393-9412-ed60a0999fcd}, !- Handle
  {22e0e820-bd74-4858-b3c1-2ff232319c91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edaad8d6-dda7-4b3f-9e0d-3296afa7edf9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}; !- Thermal Zone

OS:Space,
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Handle
  crawl space,                            !- Name
  {cd915f58-468f-446a-af80-3693c54c236a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.2192,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {22e0e820-bd74-4858-b3c1-2ff232319c91}; !- Thermal Zone Name

OS:Surface,
  {98190bc7-8e0f-46b8-a7b7-314db1161b46}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {7c87c1e1-756a-4fb9-a99b-03060c978551}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 5 {m}
  7.6199999993904, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {94ba4bf9-2616-423d-a144-681f3ab02fe8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {816e9018-4dd6-4264-bc7f-92f6e5273f4e}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 1.2192,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {addc42c9-2f1a-41e3-bb20-3efde34cabc5}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {816e9018-4dd6-4264-bc7f-92f6e5273f4e}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 1.2192, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e675ea-0f01-4e59-b3ee-3bed6857fb4b}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {816e9018-4dd6-4264-bc7f-92f6e5273f4e}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 1.2192,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac588f1-bbbf-4e32-b94f-511d97d097cc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {9c2112d5-15b2-4ec0-afeb-9f9b272696b5}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 1.2192,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 1.2192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c00907-0a4e-48dc-b441-289ed1f79d25}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {9c2112d5-15b2-4ec0-afeb-9f9b272696b5}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 1.2192,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 1.2192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5a7729-28e7-4bda-a324-5f8ed9753f8f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {816e9018-4dd6-4264-bc7f-92f6e5273f4e}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da31e827-cb8b-467a-91b0-175df7b54870}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c4c89968-09b5-4ddd-bd5f-ce2c3a3d5cae}, !- Construction Name
  {8622f8e8-e6ed-4dbd-a422-12d475a09541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d38bad-efcd-4fbc-b707-1eadf7678eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 1.2192,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 1.2192,         !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 1.2192,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 1.2192, !- X,Y,Z Vertex 4 {m}
  0, 7.01040000037894, 1.2192,            !- X,Y,Z Vertex 5 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {cd915f58-468f-446a-af80-3693c54c236a}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:Surface,
  {605045cc-6dce-40e6-963e-f34d614669ca}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {a95c96e2-cf21-441a-9704-25f1c4d23202}, !- Construction Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1300ea-9f78-4820-85c3-abd7f5d0ae32}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {5d656e55-5db5-4691-a984-286cd087b0d4}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552d865d-7c4f-4b03-8dc0-8041335cabaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {113dcf5b-1744-40d8-af73-d761a77a5feb}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7f8fbd02-f86a-461a-8a2f-0dacee967788}, !- Construction Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4381dc72-2e7e-4cfb-b28c-9bf6e407e478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff43f270-c925-4a54-ae1e-712c4d217831}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d16da6d9-a766-4374-859c-96e66f5f9311}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144,        !- X,Y,Z Vertex 3 {m}
  9.4487999993904, 1.8288, 0.9144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc215e9-300d-4588-91ae-7d58bc8a83dd}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d16da6d9-a766-4374-859c-96e66f5f9311}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.4487999993904, 1.8288, 0.9144,        !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b468d8b-d38f-409d-b840-5d6e0f53f4ca}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144;        !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {4381dc72-2e7e-4cfb-b28c-9bf6e407e478}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {5d656e55-5db5-4691-a984-286cd087b0d4}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113dcf5b-1744-40d8-af73-d761a77a5feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b20e3ba-2ef0-457f-85c3-9f4832ae8773}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d16da6d9-a766-4374-859c-96e66f5f9311}, !- Construction Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0,           !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 3 {m}
  9.4487999993904, 1.8288, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  11.2775999993904, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 5 {m}
  11.2775999993904, 3.50520000018947, 1.75260000009474; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {757f5635-8e43-4096-83fe-071bd7b01ed7}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {5a5f0d1f-2a06-480e-8840-097a7d356b11}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {7efc664e-ffd8-4da6-bec5-43f73379c6be}, !- Handle
  {5a5f0d1f-2a06-480e-8840-097a7d356b11}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5788b341-20af-4834-bbf5-6943c0357b04}, !- Handle
  {757f5635-8e43-4096-83fe-071bd7b01ed7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:External:File,
  {46147da5-94fa-4a8c-9dda-6750b8f00455}, !- Handle
  TMY_10-60min.csv,                       !- Name
  TMY_10-60min.csv;                       !- File Name

OS:Schedule:File,
  {ab68a6e7-b6c1-4907-b83d-31f6324e711d}, !- Handle
  res occupants schedule,                 !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  {46147da5-94fa-4a8c-9dda-6750b8f00455}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {6e3041ad-ef16-4395-ba10-90f61d307329}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5d3223d8-71f4-4823-ac00-dd38b3d93bec}, !- Schedule Type Limits Name
  {c0d715a3-c11e-4cb3-b67b-6588bb0bba54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0d715a3-c11e-4cb3-b67b-6588bb0bba54}, !- Handle
  Schedule Day 3,                         !- Name
  {5d3223d8-71f4-4823-ac00-dd38b3d93bec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {975cf049-b305-41ec-bab4-a55425590c67}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.721975308641975,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a9db8147-aad5-461e-a3e1-d095cb8b143f}, !- Handle
  res occupants|living space,             !- Name
  {975cf049-b305-41ec-bab4-a55425590c67}, !- People Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  {ab68a6e7-b6c1-4907-b83d-31f6324e711d}, !- Number of People Schedule Name
  {6e3041ad-ef16-4395-ba10-90f61d307329}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {5d3223d8-71f4-4823-ac00-dd38b3d93bec}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {372e6e5b-224b-4f58-9096-590b3114670c}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.959012345679012,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {365a6c77-7d81-4ada-b2a6-40750c4f07d6}, !- Handle
  res occupants|living space|story 2,     !- Name
  {372e6e5b-224b-4f58-9096-590b3114670c}, !- People Definition Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space or SpaceType Name
  {ab68a6e7-b6c1-4907-b83d-31f6324e711d}, !- Number of People Schedule Name
  {6e3041ad-ef16-4395-ba10-90f61d307329}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e3d50dad-a0ca-41cd-80f0-41c5e0061d87}, !- Handle
  res occupants|finished attic space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.959012345679012,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a43f0646-cc67-4649-b0db-55a98ffc2f3a}, !- Handle
  res occupants|finished attic space,     !- Name
  {e3d50dad-a0ca-41cd-80f0-41c5e0061d87}, !- People Definition Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space or SpaceType Name
  {ab68a6e7-b6c1-4907-b83d-31f6324e711d}, !- Number of People Schedule Name
  {6e3041ad-ef16-4395-ba10-90f61d307329}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {e117dd44-393e-44f1-a745-bc2b9fd16012}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {380c1ace-1a2e-4c8f-90ed-88edb5417bd3}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {e117dd44-393e-44f1-a745-bc2b9fd16012}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 6.62940000009474,       !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 6.62940000009474, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.01040000037894, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0129ec3d-bb9b-4923-ae7d-6183eaf72f12}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {e117dd44-393e-44f1-a745-bc2b9fd16012}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 7.01040000037894, 6.62940000009474, !- X,Y,Z Vertex 2 {m}
  14.3255999993904, -3.048, 6.62940000009474, !- X,Y,Z Vertex 3 {m}
  14.3255999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8f3e81-bc1d-446c-bf06-8bef553fa0ba}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {19cb2b8d-16c9-4982-9e95-1ebfb9e653d5}, !- Construction Name
  {127de8cd-0254-4761-ba4b-f55c878d34b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127de8cd-0254-4761-ba4b-f55c878d34b0}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.126999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a927aa9a-0dde-4cdf-b742-bc0b5ca5e81e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Construction Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.126999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99ff55e7-94f4-4f63-bcc2-78ff3aac78ea}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b977ab31-dcee-4b19-bca5-90db353a4a19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.62485712706363, -3.048, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.62485712706363, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  9.4183199993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  9.4183199993904, -3.048, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c9586c4-8a9a-4e9d-ad49-8ac8965bd887}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b977ab31-dcee-4b19-bca5-90db353a4a19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4792799993904, -3.048, 2.1336,        !- X,Y,Z Vertex 1 {m}
  9.4792799993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  10.2727428717172, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  10.2727428717172, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {104e5afb-6a84-409a-baf1-a37336787e10}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69969534689432, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.69969534689432, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  2.5095199997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  2.5095199997968, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5dd36a7-7541-4033-867e-a8b38bf1db25}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5704799997968, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  2.5704799997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  3.38030465269928, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  3.38030465269928, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85653a0f-e20d-4077-b167-5340abf4a5d9}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23969534669112, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.23969534669112, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  5.0495199995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  5.0495199995936, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a927f07-56ca-463e-bcd1-073b5dfb1351}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1104799995936, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  5.1104799995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  5.92030465249608, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  5.92030465249608, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c69f3694-a820-4b75-b9c1-2ee74f2d5c82}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {ae0e2308-1b2c-42fc-a43c-1739fe14f079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34024450747331, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.34024450747331, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  3.20862476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  3.20862476170156, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4980c7c7-29a4-4460-b052-f8666819d9b0}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {ae0e2308-1b2c-42fc-a43c-1739fe14f079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.26958476170156, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.26958476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  4.13796501592981, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  4.13796501592981, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72110bfb-0b35-486c-a419-031ddb62deb2}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {ae0e2308-1b2c-42fc-a43c-1739fe14f079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.99536225343185, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.99536225343185, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  5.8637425076601, 0, 0.976049121113742,  !- X,Y,Z Vertex 3 {m}
  5.8637425076601, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df4914ea-9444-45b7-8608-8765fd1bb01d}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {117180d4-0399-4723-813c-e1f8246110fb}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf097d8f-058e-415d-8726-8b9590cb1c40}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfb67095-2df7-4b85-b7a5-bdecdfa1ab8a}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaa994a2-d78c-4246-a0f5-a0c0d2362b76}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32030fc3-c937-4138-a961-6fa079b86966}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c0a3fa6-885f-4f98-a98c-e21095cbbf6d}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1458fb15-2eb9-4dff-bf36-3bc91c8bca37}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c6d994-43d8-41e2-ae9a-b4829389b8e3}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3fcc327-dc1a-42e6-b84f-ade1d5c65319}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c11a8cc-500f-4f5e-8ce0-0ed1c5848335}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36724688-42e4-4237-a74c-4b4e54e33875}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89bd17e2-24ba-4391-8d60-4bfd81e385de}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cbd7167-d67b-4e94-a9db-f12afbda530c}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9772d8fd-c24f-4154-860d-e180d1ab9fa5}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {7b002606-9ec9-4613-95c2-af78a6cf3168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -0.734660298882265, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.734660298882265, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -1.49352, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -1.49352, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dcafcc7-38fb-4ee5-b18b-cc821e89681c}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {7b002606-9ec9-4613-95c2-af78a6cf3168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -1.55448, 2.1336,      !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.55448, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -2.31333970111774, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -2.31333970111774, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1b4925c-4f3c-4907-9b58-690bf3641b6f}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca46b54a-aab9-4fd9-82f3-8dc202b7ea99}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0336b886-299f-416d-a3f4-67fefeb141d6}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a90181f4-5e98-4b51-a076-53d71e6652c5}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a39702a-88e4-47ec-8b99-eab097a11cf2}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -1.44784809546888, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.44784809546888, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -0.563879999905265, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -0.563879999905265, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {938ab4ec-4763-4b9e-b2cd-25fa513352c7}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -0.502919999905265, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.502919999905265, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0.381048095658345, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 0.381048095658345, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b137d20c-59fc-45c2-947f-57daf235ad2f}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 1.06675190462586, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.06675190462586, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 1.95072000018947, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 1.95072000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aa39530-b2ab-46b5-a084-fdf04a57e0d4}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 2.01168000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 2.01168000018947, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 2.89564809575308, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 2.89564809575308, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd84d6e4-9082-4a50-b1e4-6873b3013865}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.0538159525024, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.0538159525024, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.93778404806601, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.93778404806601, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe886419-6a03-4a37-90dd-4246a2335e76}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {09ca6780-193e-44b7-b724-aa06e46b62a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.12147419300002, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.12147419300002, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.99872000018947, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.99872000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b35ef82-f5c1-4587-8bb4-9ade8021dcb4}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Construction Name
  {09ca6780-193e-44b7-b724-aa06e46b62a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 5.05968000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 5.05968000018947, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 5.93692580737892, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 5.93692580737892, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {928c0250-b2b3-4f50-b7ff-2ab648624ee8}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d1b4925c-4f3c-4907-9b58-690bf3641b6f}; !- Shaded Object Name

OS:ShadingSurface,
  {5f09f67a-d63b-4fa3-8ac1-b20cce1283f5}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {928c0250-b2b3-4f50-b7ff-2ab648624ee8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8867b9ff-e44a-48b5-ac77-6417e0b24bb6}, !- Handle
  {d1b4925c-4f3c-4907-9b58-690bf3641b6f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b6198b0c-090e-4b58-bacc-7ed0b1aac3ed}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f5dd36a7-7541-4033-867e-a8b38bf1db25}; !- Shaded Object Name

OS:ShadingSurface,
  {f6df86f5-b543-4191-9beb-8f746fcfbf2e}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b6198b0c-090e-4b58-bacc-7ed0b1aac3ed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.53270465269928, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.4180799997968, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  2.4180799997968, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.53270465269928, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b7b40f3-795a-493e-bd25-5b1d7402bad5}, !- Handle
  {f5dd36a7-7541-4033-867e-a8b38bf1db25}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {355c3731-e934-4880-a2d4-1f0ab3eb7ae8}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1458fb15-2eb9-4dff-bf36-3bc91c8bca37}; !- Shaded Object Name

OS:ShadingSurface,
  {14e559f5-fc70-47c2-94df-013299e2a6a7}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {355c3731-e934-4880-a2d4-1f0ab3eb7ae8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd93e9fb-bf62-4e91-a7bd-cbe078260e6f}, !- Handle
  {1458fb15-2eb9-4dff-bf36-3bc91c8bca37}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {efe1db38-ec55-41a7-846f-ad20e68e7230}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {117180d4-0399-4723-813c-e1f8246110fb}; !- Shaded Object Name

OS:ShadingSurface,
  {96cdbb73-1292-42d7-9ca0-735e9b057b8c}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {efe1db38-ec55-41a7-846f-ad20e68e7230}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {286981bb-82e9-4d64-8198-bf4218fbd7c4}, !- Handle
  {117180d4-0399-4723-813c-e1f8246110fb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {46568976-a359-4938-983e-32a5de978640}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {938ab4ec-4763-4b9e-b2cd-25fa513352c7}; !- Shaded Object Name

OS:ShadingSurface,
  {6822d3c0-532e-4ade-94c1-098982a02848}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {46568976-a359-4938-983e-32a5de978640}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 0.533448095658345, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 0.533448095658345, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f02938c-59f3-4e5a-8f99-ec36d0e71f4f}, !- Handle
  {938ab4ec-4763-4b9e-b2cd-25fa513352c7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c2bfb3d0-f3cc-4b45-b24a-7393e53ebe9f}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85653a0f-e20d-4077-b167-5340abf4a5d9}; !- Shaded Object Name

OS:ShadingSurface,
  {cf11dbd8-d108-4708-8643-8791bf1015f7}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c2bfb3d0-f3cc-4b45-b24a-7393e53ebe9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.2019199995936, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.08729534669112, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.08729534669112, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.2019199995936, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f3408caf-3e0d-459d-a605-d2e7601e0ac1}, !- Handle
  {85653a0f-e20d-4077-b167-5340abf4a5d9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {226d0797-59a0-4ac0-ba6f-b0a41fdaf0e8}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {99ff55e7-94f4-4f63-bcc2-78ff3aac78ea}; !- Shaded Object Name

OS:ShadingSurface,
  {2b8c1a95-1c88-4ff2-a0d4-8f3590086201}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {226d0797-59a0-4ac0-ba6f-b0a41fdaf0e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5707199993904, -3.048, 2.286,         !- X,Y,Z Vertex 1 {m}
  8.47245712706363, -3.048, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.47245712706363, -3.6576, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.5707199993904, -3.6576, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f07a58e-a197-4cb3-8a08-e49b65bcc9c0}, !- Handle
  {99ff55e7-94f4-4f63-bcc2-78ff3aac78ea}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {90840bee-2a11-476f-b9c6-6e8391349dce}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9586c4-8a9a-4e9d-ad49-8ac8965bd887}; !- Shaded Object Name

OS:ShadingSurface,
  {d7913914-450c-4b17-9dd0-2a87119f4366}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {90840bee-2a11-476f-b9c6-6e8391349dce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4251428717172, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.3268799993904, -3.048, 2.286,         !- X,Y,Z Vertex 2 {m}
  9.3268799993904, -3.6576, 2.286,        !- X,Y,Z Vertex 3 {m}
  10.4251428717172, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8efeebdf-2c51-4f49-b092-7ce203241886}, !- Handle
  {2c9586c4-8a9a-4e9d-ad49-8ac8965bd887}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {90ec66ef-bb5d-45d3-9cbd-9d94a1cdb8a3}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eaa994a2-d78c-4246-a0f5-a0c0d2362b76}; !- Shaded Object Name

OS:ShadingSurface,
  {8b39cd25-4009-4151-abbe-0fb56e9b44ee}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {90ec66ef-bb5d-45d3-9cbd-9d94a1cdb8a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5aae265-70f5-4946-ad4f-c4c043ac552d}, !- Handle
  {eaa994a2-d78c-4246-a0f5-a0c0d2362b76}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {58cb04d6-29d4-4632-9a35-2dc0c9a1493f}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a927f07-56ca-463e-bcd1-073b5dfb1351}; !- Shaded Object Name

OS:ShadingSurface,
  {6ff530a8-8bd4-4fac-9b98-84a7ac81230f}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {58cb04d6-29d4-4632-9a35-2dc0c9a1493f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.07270465249608, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.9580799995936, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  4.9580799995936, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  6.07270465249608, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c2e6ce9-a80c-4f0f-ad3f-f3872db4202d}, !- Handle
  {0a927f07-56ca-463e-bcd1-073b5dfb1351}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bed8e409-dbbb-4cd3-80df-63f9d405cb19}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {104e5afb-6a84-409a-baf1-a37336787e10}; !- Shaded Object Name

OS:ShadingSurface,
  {d5b7a0c4-e4ce-4a5b-bab1-58391a673af7}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bed8e409-dbbb-4cd3-80df-63f9d405cb19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.6619199997968, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  1.54729534689432, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.54729534689432, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.6619199997968, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cce5db25-2564-4ab7-b4e0-2fc5d8f0e281}, !- Handle
  {104e5afb-6a84-409a-baf1-a37336787e10}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {43b4fed0-02ab-476a-94fd-c497ba3f85a5}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4980c7c7-29a4-4460-b052-f8666819d9b0}; !- Shaded Object Name

OS:ShadingSurface,
  {2f94aca7-c305-4d84-80e7-3dc90d504b1b}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {43b4fed0-02ab-476a-94fd-c497ba3f85a5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.29036501592981, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.11718476170156, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.11718476170156, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.29036501592981, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {224e8c17-7517-4f00-95ce-2d2bb77b9055}, !- Handle
  {4980c7c7-29a4-4460-b052-f8666819d9b0}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a2d95b38-045c-4fd6-8e83-20aff51fa3b8}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c69f3694-a820-4b75-b9c1-2ee74f2d5c82}; !- Shaded Object Name

OS:ShadingSurface,
  {e9dfa055-de42-4f9d-9e25-cc6d946ba196}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a2d95b38-045c-4fd6-8e83-20aff51fa3b8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.36102476170156, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.18784450747331, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.18784450747331, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.36102476170156, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4512c75f-47cf-4076-b002-c5af4918cd40}, !- Handle
  {c69f3694-a820-4b75-b9c1-2ee74f2d5c82}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {54d53765-4d5b-489c-be33-bfc24e39aa9c}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0336b886-299f-416d-a3f4-67fefeb141d6}; !- Shaded Object Name

OS:ShadingSurface,
  {3beb9f35-3e17-4bad-98c3-ee5552cfb219}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {54d53765-4d5b-489c-be33-bfc24e39aa9c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f787728-a13a-472a-9209-07c128dfc627}, !- Handle
  {0336b886-299f-416d-a3f4-67fefeb141d6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5ed227e2-d0a8-42c4-8564-aa2e4cda719c}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9c0a3fa6-885f-4f98-a98c-e21095cbbf6d}; !- Shaded Object Name

OS:ShadingSurface,
  {159dbbff-ed0f-48ba-991e-d9b3252259c0}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5ed227e2-d0a8-42c4-8564-aa2e4cda719c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6beefb09-03d0-4ae8-bfb5-c88ba779ab2e}, !- Handle
  {9c0a3fa6-885f-4f98-a98c-e21095cbbf6d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bf980fc9-2404-4e29-ab26-8092a68a3a6c}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {72110bfb-0b35-486c-a419-031ddb62deb2}; !- Shaded Object Name

OS:ShadingSurface,
  {3a4937a1-bfee-46f5-945f-c70435b1f845}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bf980fc9-2404-4e29-ab26-8092a68a3a6c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0161425076601, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.84296225343185, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.84296225343185, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.0161425076601, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {197d372a-26ca-4fc5-85dd-8160e9da7d0b}, !- Handle
  {72110bfb-0b35-486c-a419-031ddb62deb2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {842dc5f2-d759-4fb9-b442-5b1a33197f7a}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {df4914ea-9444-45b7-8608-8765fd1bb01d}; !- Shaded Object Name

OS:ShadingSurface,
  {986c18ce-4956-473a-b226-da6e2a19d4df}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {842dc5f2-d759-4fb9-b442-5b1a33197f7a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e94839ef-594a-4b46-b19d-cc9e9c4d25d3}, !- Handle
  {df4914ea-9444-45b7-8608-8765fd1bb01d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {49bc25b6-310f-4edf-9a78-55a51e1adac3}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {32030fc3-c937-4138-a961-6fa079b86966}; !- Shaded Object Name

OS:ShadingSurface,
  {fb9fe795-715a-4b11-b523-f6444b67dc55}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {49bc25b6-310f-4edf-9a78-55a51e1adac3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff68a846-4a2a-4d21-94e4-e1e3a1c573c1}, !- Handle
  {32030fc3-c937-4138-a961-6fa079b86966}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e2ccc7a3-f165-4c10-bc31-13a584cbe09f}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cf097d8f-058e-415d-8726-8b9590cb1c40}; !- Shaded Object Name

OS:ShadingSurface,
  {e2a427b7-3428-4f4d-baf6-d2a76b457fca}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e2ccc7a3-f165-4c10-bc31-13a584cbe09f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3abdd54a-353c-4095-a4c2-5ca38e350010}, !- Handle
  {cf097d8f-058e-415d-8726-8b9590cb1c40}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {08eff7b1-b4b4-45b9-8e76-1dfd5f1d2036}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cfb67095-2df7-4b85-b7a5-bdecdfa1ab8a}; !- Shaded Object Name

OS:ShadingSurface,
  {4c2ec2aa-8e28-4d06-abeb-b263eacb8b8a}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {08eff7b1-b4b4-45b9-8e76-1dfd5f1d2036}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78eb2346-ed06-4747-9e8e-4db0f74545cc}, !- Handle
  {cfb67095-2df7-4b85-b7a5-bdecdfa1ab8a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7e71636f-72c6-4a44-80e6-3ad6adf934fc}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f3fcc327-dc1a-42e6-b84f-ade1d5c65319}; !- Shaded Object Name

OS:ShadingSurface,
  {499de58f-291b-490e-a99e-3650bc2563a9}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {7e71636f-72c6-4a44-80e6-3ad6adf934fc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d9ecc30-dbd5-48a1-af0a-224ba38fdca5}, !- Handle
  {f3fcc327-dc1a-42e6-b84f-ade1d5c65319}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {182beeba-2a61-4e9a-ae40-84c05773530e}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f8c6d994-43d8-41e2-ae9a-b4829389b8e3}; !- Shaded Object Name

OS:ShadingSurface,
  {aafc0d0c-4de7-4b0b-b60c-5149de0b838f}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {182beeba-2a61-4e9a-ae40-84c05773530e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {968e38e2-f1c9-4e3e-a4dd-f6b94f9bc8c2}, !- Handle
  {f8c6d994-43d8-41e2-ae9a-b4829389b8e3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8fb213c7-6321-49df-8b71-4e1bd72d26da}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ca46b54a-aab9-4fd9-82f3-8dc202b7ea99}; !- Shaded Object Name

OS:ShadingSurface,
  {bff965bc-6056-4356-80c1-eb69b433abc2}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8fb213c7-6321-49df-8b71-4e1bd72d26da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf0ad95b-bae3-4038-8106-3623bc64fa19}, !- Handle
  {ca46b54a-aab9-4fd9-82f3-8dc202b7ea99}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {48852cee-ba43-4ef1-9983-b3d0a3f3a226}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9c11a8cc-500f-4f5e-8ce0-0ed1c5848335}; !- Shaded Object Name

OS:ShadingSurface,
  {b7287142-14c1-4b5e-92f0-e92a7ebc6ac2}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {48852cee-ba43-4ef1-9983-b3d0a3f3a226}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7ac99dc0-600b-406d-8d8c-cc1c072410e0}, !- Handle
  {9c11a8cc-500f-4f5e-8ce0-0ed1c5848335}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b37d7d6a-dafa-4a52-a140-cf2e263a07b4}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {36724688-42e4-4237-a74c-4b4e54e33875}; !- Shaded Object Name

OS:ShadingSurface,
  {45757097-91ce-42e9-8fbf-676d98c2f21d}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b37d7d6a-dafa-4a52-a140-cf2e263a07b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a6d9133c-ec5d-492d-b59c-b0920337499e}, !- Handle
  {36724688-42e4-4237-a74c-4b4e54e33875}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {80cbe15d-23a0-4895-911d-5b2f27a293dc}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9aa39530-b2ab-46b5-a084-fdf04a57e0d4}; !- Shaded Object Name

OS:ShadingSurface,
  {51574a08-99a2-42a9-a603-84475e2ee01c}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {80cbe15d-23a0-4895-911d-5b2f27a293dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 3.04804809575308, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 3.04804809575308, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8a877c3-39cb-4d2e-9eba-2f5312a85f05}, !- Handle
  {9aa39530-b2ab-46b5-a084-fdf04a57e0d4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dbbb8d15-0476-4832-b2f7-9b9437cf818d}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {89bd17e2-24ba-4391-8d60-4bfd81e385de}; !- Shaded Object Name

OS:ShadingSurface,
  {ac1b3ee0-38a6-4c4f-b3a6-e2b15fab4203}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {dbbb8d15-0476-4832-b2f7-9b9437cf818d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ab829da4-50e8-4e02-a327-1887701007f5}, !- Handle
  {89bd17e2-24ba-4391-8d60-4bfd81e385de}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b49e533f-d2c1-45bd-be6c-82aeb500075a}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5cbd7167-d67b-4e94-a9db-f12afbda530c}; !- Shaded Object Name

OS:ShadingSurface,
  {b6e18e8a-ef84-4f47-aecb-4fb661196a73}, !- Handle
  Surface 16 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b49e533f-d2c1-45bd-be6c-82aeb500075a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {889c1400-72c9-415e-8b62-ab67f9a1e631}, !- Handle
  {5cbd7167-d67b-4e94-a9db-f12afbda530c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {023344a0-2092-4935-8a21-ab9c69e51a05}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9772d8fd-c24f-4154-860d-e180d1ab9fa5}; !- Shaded Object Name

OS:ShadingSurface,
  {e66f691b-896a-4f7e-b281-82e62f320dc7}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {023344a0-2092-4935-8a21-ab9c69e51a05}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -1.64592, 2.286,       !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -1.64592, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fccd92e8-2fcb-493f-bb01-99b763aa4253}, !- Handle
  {9772d8fd-c24f-4154-860d-e180d1ab9fa5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9e68ceed-835e-4bf1-8c76-705dc6a02047}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9dcafcc7-38fb-4ee5-b18b-cc821e89681c}; !- Shaded Object Name

OS:ShadingSurface,
  {f50897b1-aabd-4b3c-8e34-85397958e437}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {9e68ceed-835e-4bf1-8c76-705dc6a02047}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -2.46573970111774, 2.286, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -2.46573970111774, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {880fd3ef-2420-467b-b514-61eeef5d2d3d}, !- Handle
  {9dcafcc7-38fb-4ee5-b18b-cc821e89681c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d8eccf03-7c27-4e24-8ce7-a2660be53653}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a90181f4-5e98-4b51-a076-53d71e6652c5}; !- Shaded Object Name

OS:ShadingSurface,
  {69efb4ce-0ebd-4a05-8b7c-4fe0f0f31b1d}, !- Handle
  Surface 8 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {d8eccf03-7c27-4e24-8ce7-a2660be53653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5107bc05-a6d3-4df9-814f-edfefe779961}, !- Handle
  {a90181f4-5e98-4b51-a076-53d71e6652c5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6f9c6109-199f-4715-9896-c4c4d39a5aaf}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3a39702a-88e4-47ec-8b99-eab097a11cf2}; !- Shaded Object Name

OS:ShadingSurface,
  {6a2a5059-7ea0-4442-b5eb-885a050793d0}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6f9c6109-199f-4715-9896-c4c4d39a5aaf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, -0.411479999905265, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, -0.411479999905265, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7fb86b9-2155-43e4-87fc-e917eb033cfc}, !- Handle
  {3a39702a-88e4-47ec-8b99-eab097a11cf2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b1a2ab12-8c0e-4b57-9097-e4675c2cf2a4}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b137d20c-59fc-45c2-947f-57daf235ad2f}; !- Shaded Object Name

OS:ShadingSurface,
  {572aeaed-497e-4bd1-a08c-a1a141845d45}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b1a2ab12-8c0e-4b57-9097-e4675c2cf2a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 2.10312000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 2.10312000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0806d534-9354-48b2-bf4b-957088228e0f}, !- Handle
  {b137d20c-59fc-45c2-947f-57daf235ad2f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {70704577-c46e-4d91-bd02-1a3cf6625993}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bd84d6e4-9082-4a50-b1e4-6873b3013865}; !- Shaded Object Name

OS:ShadingSurface,
  {7d7bf8fd-7733-42e9-8033-d7377c31a09a}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {70704577-c46e-4d91-bd02-1a3cf6625993}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.09018404806601, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.09018404806601, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd8a28bd-d4f0-4baf-b854-05e68160fb99}, !- Handle
  {bd84d6e4-9082-4a50-b1e4-6873b3013865}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {81a44862-e979-42c5-9d21-c81f911e15b4}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fe886419-6a03-4a37-90dd-4246a2335e76}; !- Shaded Object Name

OS:ShadingSurface,
  {a30b3f92-dd19-466d-a820-0fb287b5d4c3}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {81a44862-e979-42c5-9d21-c81f911e15b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.15112000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.15112000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07c13108-5e26-4e6d-9468-04158c16398d}, !- Handle
  {fe886419-6a03-4a37-90dd-4246a2335e76}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {92f432ee-7e54-479f-bd04-937747524741}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2b35ef82-f5c1-4587-8bb4-9ade8021dcb4}; !- Shaded Object Name

OS:ShadingSurface,
  {bdd2b064-8184-4408-8022-cf7bd35bcc8b}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {92f432ee-7e54-479f-bd04-937747524741}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 6.08932580737892, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 6.08932580737892, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad12948a-1d6f-4f3d-8254-f666fe5f8d3f}, !- Handle
  {2b35ef82-f5c1-4587-8bb4-9ade8021dcb4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {b50c8f83-5759-4fff-a1a4-3eadcf884812}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {dcf1e1fc-575e-4be4-83be-4cf6bfb6251f}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0475588428131741,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {d16da6d9-a766-4374-859c-96e66f5f9311}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {b50c8f83-5759-4fff-a1a4-3eadcf884812}, !- Layer 1
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 2
  {dcf1e1fc-575e-4be4-83be-4cf6bfb6251f}, !- Layer 3
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}; !- Layer 4

OS:AdditionalProperties,
  {2e240213-88fb-4f60-9cc8-bbe7838f60f1}, !- Handle
  {bdc215e9-300d-4588-91ae-7d58bc8a83dd}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {011dd306-de41-417f-9308-e73ae1d1578d}, !- Handle
  {70ce109c-f155-48e0-8ee2-5c20549ad7c8}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {54907bf3-1e5a-4970-be4a-d1fb68ad01fe}, !- Handle
  {ff43f270-c925-4a54-ae1e-712c4d217831}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {1b1795e8-07d3-4f3e-9fcd-d6013a206cf1}, !- Handle
  {8b20e3ba-2ef0-457f-85c3-9f4832ae8773}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Foundation:Kiva,
  {3fdfaa36-634d-4b2c-b2d4-258facc6554c}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {7f138bcb-4eec-4744-9d8e-fad08ee662e3}, !- Exterior Vertical Insulation Material Name
  1.2192,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {7f138bcb-4eec-4744-9d8e-fad08ee662e3}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {bfe4c876-825c-48d3-b37d-443313f9dcd8}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {ca739e6b-24da-49fd-b89b-f6bfe966e50a}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {816e9018-4dd6-4264-bc7f-92f6e5273f4e}, !- Handle
  WallFndGrndCS,                          !- Name
  ,                                       !- Surface Rendering Name
  {ca739e6b-24da-49fd-b89b-f6bfe966e50a}; !- Layer 1

OS:Material,
  {2f5a7d18-a1c3-468b-89d6-19000aeac9e2}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {7c87c1e1-756a-4fb9-a99b-03060c978551}, !- Handle
  FloorFndGrndCS,                         !- Name
  ,                                       !- Surface Rendering Name
  {2f5a7d18-a1c3-468b-89d6-19000aeac9e2}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {93b1aaea-6458-4603-9e0a-03a1eb087525}, !- Handle
  {98190bc7-8e0f-46b8-a7b7-314db1161b46}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  29.8703999995387;                       !- Total Exposed Perimeter {m}

OS:Material,
  {fd6463fc-a731-4318-9f3e-c69f23b0a100}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {c4c89968-09b5-4ddd-bd5f-ce2c3a3d5cae}, !- Handle
  FloorCSInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {fd6463fc-a731-4318-9f3e-c69f23b0a100}, !- Layer 1
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 2
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 3
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}; !- Layer 4

OS:Construction,
  {c55b8ada-1c6a-4a63-bb94-9bbd23490d0d}, !- Handle
  FloorCSInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}, !- Layer 1
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 2
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 3
  {fd6463fc-a731-4318-9f3e-c69f23b0a100}; !- Layer 4

OS:Foundation:Kiva,
  {44c82955-750c-4702-88cd-4bd88c13f877}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {dd3b75b7-f7a4-46c9-9d74-cea519181579}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5779e00a-6d37-4e67-9d90-39b31c9f6c9e}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {dd3b75b7-f7a4-46c9-9d74-cea519181579}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {5779e00a-6d37-4e67-9d90-39b31c9f6c9e}; !- Layer 1

OS:Construction,
  {7559fdf3-1833-4149-b16b-f25e981da0f1}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {2f5a7d18-a1c3-468b-89d6-19000aeac9e2}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {60f0ee59-6b5e-4e15-9977-762c2e29f56f}, !- Handle
  {df5b9295-f469-427d-a119-66e2406cac88}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  12.8016;                                !- Total Exposed Perimeter {m}

OS:Material,
  {59291385-ac63-466d-ad65-eaae19f38fc7}, !- Handle
  FloorIns 1,                             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2cc62acc-9f71-41e9-a999-965e79b61a1c}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {59291385-ac63-466d-ad65-eaae19f38fc7}, !- Layer 1
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 2
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 3
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}; !- Layer 4

OS:Construction,
  {e6fbe1d6-716b-4f44-858e-2f03d27e987f}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}, !- Layer 1
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 2
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 3
  {59291385-ac63-466d-ad65-eaae19f38fc7}; !- Layer 4

OS:Material,
  {f765bbac-2e42-4644-8ee2-2a84b4b02f4a}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5d656e55-5db5-4691-a984-286cd087b0d4}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}, !- Layer 1
  {f765bbac-2e42-4644-8ee2-2a84b4b02f4a}, !- Layer 2
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 3
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 4
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}; !- Layer 5

OS:Construction,
  {7f8fbd02-f86a-461a-8a2f-0dacee967788}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {58f57a11-bf6d-42ef-bf1a-5f2957f7d7b5}, !- Layer 1
  {2531f3b3-9d82-4e89-9be1-1d667a7bfe17}, !- Layer 2
  {72cd001f-e55f-4891-b000-d7f0b9dce8de}, !- Layer 3
  {f765bbac-2e42-4644-8ee2-2a84b4b02f4a}, !- Layer 4
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}; !- Layer 5

OS:Material,
  {8abe9bfd-f81a-4928-b2b9-79736e867db1}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {b207d52c-7747-4bbc-9310-6891f899c841}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1e063e49-5c92-439c-82fa-34d8ea019d85}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {b4e91c33-6274-42cd-9d8f-5302fbd2a3a3}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {8abe9bfd-f81a-4928-b2b9-79736e867db1}, !- Layer 1
  {b207d52c-7747-4bbc-9310-6891f899c841}, !- Layer 2
  {1e063e49-5c92-439c-82fa-34d8ea019d85}, !- Layer 3
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}; !- Layer 4

OS:AdditionalProperties,
  {cb5f4405-5609-4c35-9428-e97369ba22d2}, !- Handle
  {81e546c1-e90c-4078-95ed-e3f259d3c1d0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {45dc7b15-e7d1-4afe-b78d-1d965e980ecb}, !- Handle
  {4a59e97e-59c8-44b3-8354-2ac378ca9402}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ddf8628f-d522-46d9-a54e-a4d209c5997a}, !- Handle
  {b52fc30f-8463-408a-91a7-df939795fdcf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8d19d3e5-bd4e-4504-a9af-1bed17634624}, !- Handle
  {b977ab31-dcee-4b19-bca5-90db353a4a19}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8613710e-cce3-4308-ad3f-9b029096569c}, !- Handle
  {7b002606-9ec9-4613-95c2-af78a6cf3168}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {685ca17b-b009-4eb3-b0ad-2a3178d47d5c}, !- Handle
  {533015c0-c84d-4550-af47-0118cc3aa9fd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4546b501-8b11-4de1-aba8-42f361570062}, !- Handle
  {f8baa1b0-35c6-4826-be56-94768ef7af8f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9178097d-fcdb-48c8-9270-486c6b33310e}, !- Handle
  {c03b647c-90fa-45f2-9a37-679c4ca31d56}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {a55d572d-6d37-46ca-8db8-5f7d471eede3}, !- Handle
  {09ca6780-193e-44b7-b724-aa06e46b62a0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ccab20e4-4661-452e-a60d-c2954a1f2287}, !- Handle
  {ae0e2308-1b2c-42fc-a43c-1739fe14f079}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {dca6ffa1-d93d-4d77-af85-64f658923875}, !- Handle
  {a927aa9a-0dde-4cdf-b742-bc0b5ca5e81e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {238a26b7-2909-48d9-a5d7-85b8d6a4a49d}, !- Handle
  {127de8cd-0254-4761-ba4b-f55c878d34b0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5dca07d5-ec86-469c-b240-7b645c3cdaa8}, !- Handle
  {3b468d8b-d38f-409d-b840-5d6e0f53f4ca}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4e4fcdbe-211e-4b92-af0b-b24a3bd71a6c}, !- Handle
  {9f489426-b176-49d0-ae58-3665ad58b9f5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {2f7bcadf-2704-407a-91d1-23b9ad029be7}, !- Handle
  {224d8fd5-a95b-444a-88f2-0e8f987d7d23}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {a874fd95-6f2b-4c65-817a-462e3e0b4916}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {bd29a948-4b97-478d-89be-236425262af0}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {b207d52c-7747-4bbc-9310-6891f899c841}, !- Layer 1
  {a874fd95-6f2b-4c65-817a-462e3e0b4916}; !- Layer 2

OS:Construction,
  {ba1e2ea7-bc86-415f-8e3b-5ee987197446}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {a874fd95-6f2b-4c65-817a-462e3e0b4916}, !- Layer 1
  {b207d52c-7747-4bbc-9310-6891f899c841}; !- Layer 2

OS:AdditionalProperties,
  {3cb541fd-0b29-4b28-a108-7e1a3ef0c462}, !- Handle
  {39d4e364-564d-4ebd-9520-3c0c197462ef}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4e7d04cb-6e11-4757-8946-f72db9ed5396}, !- Handle
  {16d06d2e-fd20-49dc-9a92-517dcd5c7a75}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {4ba71ba2-4303-4968-92ee-ab444e0e0220}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {a95c96e2-cf21-441a-9704-25f1c4d23202}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {8abe9bfd-f81a-4928-b2b9-79736e867db1}, !- Layer 1
  {b207d52c-7747-4bbc-9310-6891f899c841}, !- Layer 2
  {4ba71ba2-4303-4968-92ee-ab444e0e0220}; !- Layer 3

OS:AdditionalProperties,
  {b2dfd418-0c41-4e84-b206-59eb9ffab2c6}, !- Handle
  {77bea794-2fa1-46f1-893d-97474ffb69c9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d9828090-f10c-4620-aa70-46bc7852429f}, !- Handle
  {26fbc457-7182-41a7-afb7-b217d6961c27}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b6e71823-7f4c-4d16-9af6-5ae167de08ed}, !- Handle
  {605045cc-6dce-40e6-963e-f34d614669ca}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {d105c9a4-dfb2-4c77-b712-723c61ffdc07}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.403258176407409,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9c2112d5-15b2-4ec0-afeb-9f9b272696b5}, !- Handle
  WallIntUnfinUninsUnfin,                 !- Name
  ,                                       !- Surface Rendering Name
  {8abe9bfd-f81a-4928-b2b9-79736e867db1}, !- Layer 1
  {d105c9a4-dfb2-4c77-b712-723c61ffdc07}; !- Layer 2

OS:AdditionalProperties,
  {d90dae0c-ccbc-49c5-a9a1-fda499b33451}, !- Handle
  {fac588f1-bbbf-4e32-b94f-511d97d097cc}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c4f8fa99-8c39-4d46-a8e6-38ab2016b1e6}, !- Handle
  {97c00907-0a4e-48dc-b441-289ed1f79d25}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {5fba0da9-1f59-4f87-9b84-820292b25d67}, !- Handle
  living space|story 2 Partition,         !- Name
  {7ffd236a-1d8d-4363-a5c4-04ca19c50920}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.20885184,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3cf96a2e-49b6-4f2d-b462-189afad95e4c}, !- Handle
  living space|story 2 Partition,         !- Name
  {5fba0da9-1f59-4f87-9b84-820292b25d67}, !- Internal Mass Definition Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c4a1b60c-3b15-4087-b209-259f710342bf}, !- Handle
  living space Partition,                 !- Name
  {7ffd236a-1d8d-4363-a5c4-04ca19c50920}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.91212224,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {71bf595d-cf22-46fd-82ea-4e89bab5e67b}, !- Handle
  living space Partition,                 !- Name
  {c4a1b60c-3b15-4087-b209-259f710342bf}, !- Internal Mass Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cf7072a5-85d6-43f0-9520-8cede0bd8bd7}, !- Handle
  finished attic space Partition,         !- Name
  {7ffd236a-1d8d-4363-a5c4-04ca19c50920}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.20885184,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6a2bd7d4-9082-49a4-9fed-8d2925f1c0a5}, !- Handle
  finished attic space Partition,         !- Name
  {cf7072a5-85d6-43f0-9520-8cede0bd8bd7}, !- Internal Mass Definition Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {80155135-1517-4a22-baa6-b446136f0a61}, !- Handle
  WallStudAndCavity 4,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {7ffd236a-1d8d-4363-a5c4-04ca19c50920}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {80155135-1517-4a22-baa6-b446136f0a61}, !- Layer 1
  {d0e4c37b-03a1-4a31-8d98-b7e7a43624e1}; !- Layer 2

OS:AdditionalProperties,
  {8865f7cd-2d70-4518-b9ce-6cf4cd1dfdd2}, !- Handle
  {5fba0da9-1f59-4f87-9b84-820292b25d67}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8c0ff0b8-330a-45eb-a90d-6580f4c0c0f1}, !- Handle
  {c4a1b60c-3b15-4087-b209-259f710342bf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {358b30bc-f3a8-4cb3-a262-6332394a2eaa}, !- Handle
  {cf7072a5-85d6-43f0-9520-8cede0bd8bd7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {d045b250-d89a-4de4-8ec9-025ff6b06ce4}, !- Handle
  res furniture mass garage space,        !- Name
  {31c3b134-6515-4ff1-947f-b42cbc2751df}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.22967296,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c265d61f-ffd1-4169-8515-b280a1c7fad3}, !- Handle
  res furniture mass garage space,        !- Name
  {d045b250-d89a-4de4-8ec9-025ff6b06ce4}, !- Internal Mass Definition Name
  {9e62231d-c614-4b1b-9a4f-f0a76d2baefe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {66863759-a00a-4e5e-ba22-73490162e22c}, !- Handle
  res furniture material garage space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {31c3b134-6515-4ff1-947f-b42cbc2751df}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {66863759-a00a-4e5e-ba22-73490162e22c}; !- Layer 1

OS:InternalMass:Definition,
  {b6bbf0b3-4abe-4355-aaf7-60e4144b62fd}, !- Handle
  res furniture mass living space|story 2, !- Name
  {f474481d-2962-4076-8bec-40211c4322d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.083540736,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f2570294-7de6-4f0e-a4b5-bf3b810894c2}, !- Handle
  res furniture mass living space|story 2, !- Name
  {b6bbf0b3-4abe-4355-aaf7-60e4144b62fd}, !- Internal Mass Definition Name
  {b3acfa7d-121f-406c-91eb-c7cada85ad17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {f474481d-2962-4076-8bec-40211c4322d2}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {66863759-a00a-4e5e-ba22-73490162e22c}; !- Layer 1

OS:InternalMass:Definition,
  {f9b8fcf2-63d0-4ff5-8a6b-e8c263442ad7}, !- Handle
  res furniture mass living space,        !- Name
  {878a33b7-dad1-4649-bc45-d9b03c31f1bd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.164848896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {eedbbac6-d7d7-4407-a2d0-15cb26d36792}, !- Handle
  res furniture mass living space,        !- Name
  {f9b8fcf2-63d0-4ff5-8a6b-e8c263442ad7}, !- Internal Mass Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {878a33b7-dad1-4649-bc45-d9b03c31f1bd}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {66863759-a00a-4e5e-ba22-73490162e22c}; !- Layer 1

OS:InternalMass:Definition,
  {a311a8d9-2560-4310-95ec-3a52803f2500}, !- Handle
  res furniture mass finished attic space, !- Name
  {1500d670-a396-4ba2-808a-6e0f379cff82}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.083540736,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {86fbd31c-c48b-40bb-bc9d-c7c308420d50}, !- Handle
  res furniture mass finished attic space, !- Name
  {a311a8d9-2560-4310-95ec-3a52803f2500}, !- Internal Mass Definition Name
  {c9dacb7a-3364-43e2-9519-12be7e3e6c09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {1500d670-a396-4ba2-808a-6e0f379cff82}, !- Handle
  res furniture construction finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {66863759-a00a-4e5e-ba22-73490162e22c}; !- Layer 1

OS:Schedule:Ruleset,
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Handle
  Window shading schedule,                !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  {ed26ef3a-618e-4ad9-93f4-7fdcf1c9334b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed26ef3a-618e-4ad9-93f4-7fdcf1c9334b}, !- Handle
  Schedule Day 4,                         !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ced06d2b-77ea-4605-98a4-563b8250d9bc}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {afef5dcd-e54e-4ed7-b4f7-74490492ea5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afef5dcd-e54e-4ed7-b4f7-74490492ea5a}, !- Handle
  Window shading schedule allday1,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32acb3fb-d286-49d3-a1d8-68051ab2b076}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bde035df-79b1-427a-96d9-64cfa00e6b39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bde035df-79b1-427a-96d9-64cfa00e6b39}, !- Handle
  Window shading schedule allday2,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8205602-3be1-4882-8b37-fe5a92c6a528}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a2e4ec1e-444c-41d7-935f-45bbe69317d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2e4ec1e-444c-41d7-935f-45bbe69317d7}, !- Handle
  Window shading schedule allday3,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3e51b47-898d-4401-accd-62ba12207408}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {641e9b21-4d2c-4329-ad36-ba11cd8c5c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {641e9b21-4d2c-4329-ad36-ba11cd8c5c67}, !- Handle
  Window shading schedule allday4,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {913018e8-a80e-46d9-8398-2194b7c65e97}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {249bbc5d-7f37-4599-993a-bd0e99cef279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {249bbc5d-7f37-4599-993a-bd0e99cef279}, !- Handle
  Window shading schedule allday5,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3df39622-39b8-4804-bd99-4cdcf49de72d}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a63f427b-706c-4794-849f-1cf180aea23c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a63f427b-706c-4794-849f-1cf180aea23c}, !- Handle
  Window shading schedule allday6,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31e7d655-2da0-4a16-8502-6c3247d4df8f}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b444acd5-41b6-45a3-b217-fa33e3891d6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b444acd5-41b6-45a3-b217-fa33e3891d6a}, !- Handle
  Window shading schedule allday7,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d86b7837-0854-49f3-85a2-4a10a5111684}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {feca823e-0017-47bf-94bf-0295181642c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {feca823e-0017-47bf-94bf-0295181642c6}, !- Handle
  Window shading schedule allday8,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e2c0bf1-9c90-4084-93b1-4ba5d1e057a4}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9f17ab4-3a3b-4034-a169-40118cb7f802}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9f17ab4-3a3b-4034-a169-40118cb7f802}, !- Handle
  Window shading schedule allday9,        !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97974ed8-f66a-4381-b817-4356a308953e}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed90c6f8-8471-4820-bbb0-9fb14cae6282}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed90c6f8-8471-4820-bbb0-9fb14cae6282}, !- Handle
  Window shading schedule allday10,       !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6744636a-ca38-465d-9ebf-c151b135762e}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92265473-319c-407f-8252-ba6ebc8cfdb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92265473-319c-407f-8252-ba6ebc8cfdb4}, !- Handle
  Window shading schedule allday11,       !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ee841db-37ed-4620-955d-e27ccbb9d840}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efc5b380-de36-4bef-9c52-37bfc3de6ab1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efc5b380-de36-4bef-9c52-37bfc3de6ab1}, !- Handle
  Window shading schedule allday12,       !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {530a082a-b991-4ae2-a690-ad8158a8c80b}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {5798e515-acc3-4c66-a419-f7fc67982ec6}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {530a082a-b991-4ae2-a690-ad8158a8c80b}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {03425322-11fe-495a-9aac-2b08f3181192}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {afc92580-53c4-4ddc-8f69-e481a223f67f}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {84cf2e0e-f302-4943-8889-b58bf965c8b0}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {afc92580-53c4-4ddc-8f69-e481a223f67f}; !- Layer 1

OS:Material,
  {d56645d9-d264-4475-831b-650421588e02}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {19cb2b8d-16c9-4982-9e95-1ebfb9e653d5}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {d56645d9-d264-4475-831b-650421588e02}; !- Layer 1

OS:PlantLoop,
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d080c63b-0bb1-45b2-a0ae-49da904a233c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {4da3fff1-bf9c-4ce7-9af3-756a5026ec4f}, !- Plant Side Inlet Node Name
  {ccf31c82-cca9-49e1-9a36-e8357166a3fb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4386b144-124c-49b2-89f7-28c9e846180b}, !- Demand Side Inlet Node Name
  {1ce3303f-b7b7-479a-b6e2-7343753d0cbf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {835f7f00-251b-4e0e-be07-eb9cae125e81}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {91ec1214-1611-4054-8add-dc12a0885c5e}, !- Demand Mixer Name
  {afd5fdd5-4028-441b-9ef7-05b17fd5a33a}, !- Demand Splitter Name
  {08250087-127b-46ca-902f-7d6491c66e75}, !- Supply Mixer Name
  {371cd872-5e4b-45fd-a95f-df643857a04d}; !- Supply Splitter Name

OS:Node,
  {9eecc4b7-c628-43d1-9073-9d851bf4b5d1}, !- Handle
  Node 4,                                 !- Name
  {4da3fff1-bf9c-4ce7-9af3-756a5026ec4f}, !- Inlet Port
  {1c0ba008-2a28-4fa0-b4bd-624d35d70e00}; !- Outlet Port

OS:Node,
  {d080c63b-0bb1-45b2-a0ae-49da904a233c}, !- Handle
  Node 5,                                 !- Name
  {d9befcff-77be-4718-94fc-b94e5919d634}, !- Inlet Port
  {ccf31c82-cca9-49e1-9a36-e8357166a3fb}; !- Outlet Port

OS:Node,
  {bdaffea5-0356-4701-8fd0-24d1a30e62ba}, !- Handle
  Node 6,                                 !- Name
  {e64b5ee6-48e7-42df-97c3-e6793ce94677}, !- Inlet Port
  {61214507-9ca2-4333-a544-39d5f9028aea}; !- Outlet Port

OS:Connector:Mixer,
  {08250087-127b-46ca-902f-7d6491c66e75}, !- Handle
  Connector Mixer 1,                      !- Name
  {6e16730e-0a76-4081-87b2-765039740e9e}, !- Outlet Branch Name
  {3ae4fa30-0cdf-4078-b1aa-0adc36358377}, !- Inlet Branch Name 1
  {e27ad31e-c0a2-414a-9888-0156fdd40649}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {371cd872-5e4b-45fd-a95f-df643857a04d}, !- Handle
  Connector Splitter 1,                   !- Name
  {dfa49d14-5d39-4dad-9a9a-8bca62eee9d9}, !- Inlet Branch Name
  {e64b5ee6-48e7-42df-97c3-e6793ce94677}, !- Outlet Branch Name 1
  {6769631e-faf4-4cee-b2cf-3397ac82ee18}; !- Outlet Branch Name 2

OS:Connection,
  {4da3fff1-bf9c-4ce7-9af3-756a5026ec4f}, !- Handle
  {7950820f-2c01-4a68-9c90-38bf7d4edea6}, !- Name
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Source Object
  14,                                     !- Outlet Port
  {9eecc4b7-c628-43d1-9073-9d851bf4b5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64b5ee6-48e7-42df-97c3-e6793ce94677}, !- Handle
  {ed4e38a3-21de-47b9-9fae-a01b0469fd73}, !- Name
  {371cd872-5e4b-45fd-a95f-df643857a04d}, !- Source Object
  3,                                      !- Outlet Port
  {bdaffea5-0356-4701-8fd0-24d1a30e62ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf31c82-cca9-49e1-9a36-e8357166a3fb}, !- Handle
  {33c0cedc-e6f8-4a65-b3b0-c21e8fecfe39}, !- Name
  {d080c63b-0bb1-45b2-a0ae-49da904a233c}, !- Source Object
  3,                                      !- Outlet Port
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b0a24a4-5e62-4c2e-9f7f-fde200bb00b3}, !- Handle
  Node 7,                                 !- Name
  {4386b144-124c-49b2-89f7-28c9e846180b}, !- Inlet Port
  {39619386-4185-428f-b865-d2493d1b6dbb}; !- Outlet Port

OS:Node,
  {218d60c5-8188-41ab-9ca4-0d81c3aeffee}, !- Handle
  Node 8,                                 !- Name
  {888fd305-1ca4-43c1-b585-f7102cdb5595}, !- Inlet Port
  {1ce3303f-b7b7-479a-b6e2-7343753d0cbf}; !- Outlet Port

OS:Node,
  {feeddae8-5096-4cbc-b8f9-6bedf91293fc}, !- Handle
  Node 9,                                 !- Name
  {33938e06-4034-4bfc-ad7d-d8bb6ec7698e}, !- Inlet Port
  {df8c191d-7440-4f15-ad0e-42c8c8b62c6b}; !- Outlet Port

OS:Connector:Mixer,
  {91ec1214-1611-4054-8add-dc12a0885c5e}, !- Handle
  Connector Mixer 2,                      !- Name
  {888fd305-1ca4-43c1-b585-f7102cdb5595}, !- Outlet Branch Name
  {76d1260f-9298-416f-b64d-1c247415c881}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {afd5fdd5-4028-441b-9ef7-05b17fd5a33a}, !- Handle
  Connector Splitter 2,                   !- Name
  {39619386-4185-428f-b865-d2493d1b6dbb}, !- Inlet Branch Name
  {33938e06-4034-4bfc-ad7d-d8bb6ec7698e}; !- Outlet Branch Name 1

OS:Connection,
  {4386b144-124c-49b2-89f7-28c9e846180b}, !- Handle
  {aeb4b775-55de-4d2c-87f4-fc5f88e4423c}, !- Name
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Source Object
  17,                                     !- Outlet Port
  {3b0a24a4-5e62-4c2e-9f7f-fde200bb00b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39619386-4185-428f-b865-d2493d1b6dbb}, !- Handle
  {b83780b2-f1f1-4218-b410-d466c8937f92}, !- Name
  {3b0a24a4-5e62-4c2e-9f7f-fde200bb00b3}, !- Source Object
  3,                                      !- Outlet Port
  {afd5fdd5-4028-441b-9ef7-05b17fd5a33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33938e06-4034-4bfc-ad7d-d8bb6ec7698e}, !- Handle
  {d2546b27-0b87-4948-8a2e-2ed81602e46f}, !- Name
  {afd5fdd5-4028-441b-9ef7-05b17fd5a33a}, !- Source Object
  3,                                      !- Outlet Port
  {feeddae8-5096-4cbc-b8f9-6bedf91293fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888fd305-1ca4-43c1-b585-f7102cdb5595}, !- Handle
  {1a817d4d-c976-4dbf-a193-7bb98ebbe68f}, !- Name
  {91ec1214-1611-4054-8add-dc12a0885c5e}, !- Source Object
  2,                                      !- Outlet Port
  {218d60c5-8188-41ab-9ca4-0d81c3aeffee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce3303f-b7b7-479a-b6e2-7343753d0cbf}, !- Handle
  {0b5f4f0e-361d-4f21-bff0-9a3dd3eb57c5}, !- Name
  {218d60c5-8188-41ab-9ca4-0d81c3aeffee}, !- Source Object
  3,                                      !- Outlet Port
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {24a97642-7ee4-4f61-b1ab-546f60b1ef9c}, !- Handle
  {7626c422-5e65-4337-88c7-20a635ff841d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {835f7f00-251b-4e0e-be07-eb9cae125e81}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {18b95d8e-bca1-43b7-8e05-a9cac72cd088}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {61214507-9ca2-4333-a544-39d5f9028aea}, !- Inlet Node Name
  {f8fdff92-b175-47bd-b99b-7381d813a720}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {22625e03-0a53-4086-8829-e2c047d7ac88}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fff43f92-dea1-40bd-b922-fdf2f7a41444}, !- Inlet Node Name
  {d9befcff-77be-4718-94fc-b94e5919d634}; !- Outlet Node Name

OS:Node,
  {a17e03d8-7978-40ef-9c29-979758cf9f79}, !- Handle
  Node 10,                                !- Name
  {f8fdff92-b175-47bd-b99b-7381d813a720}, !- Inlet Port
  {3ae4fa30-0cdf-4078-b1aa-0adc36358377}; !- Outlet Port

OS:Connection,
  {61214507-9ca2-4333-a544-39d5f9028aea}, !- Handle
  {4505d3a2-58c6-4462-a232-cbd781fe5fa4}, !- Name
  {bdaffea5-0356-4701-8fd0-24d1a30e62ba}, !- Source Object
  3,                                      !- Outlet Port
  {18b95d8e-bca1-43b7-8e05-a9cac72cd088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fdff92-b175-47bd-b99b-7381d813a720}, !- Handle
  {e193c345-cf78-4a90-bf9c-92129bfde8c8}, !- Name
  {18b95d8e-bca1-43b7-8e05-a9cac72cd088}, !- Source Object
  3,                                      !- Outlet Port
  {a17e03d8-7978-40ef-9c29-979758cf9f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae4fa30-0cdf-4078-b1aa-0adc36358377}, !- Handle
  {2901ffbb-d57b-4aa2-af1c-4f5ff1292c6c}, !- Name
  {a17e03d8-7978-40ef-9c29-979758cf9f79}, !- Source Object
  3,                                      !- Outlet Port
  {08250087-127b-46ca-902f-7d6491c66e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ab13321-fb56-497a-b829-7dedb56acf6b}, !- Handle
  Node 11,                                !- Name
  {6e16730e-0a76-4081-87b2-765039740e9e}, !- Inlet Port
  {fff43f92-dea1-40bd-b922-fdf2f7a41444}; !- Outlet Port

OS:Connection,
  {6e16730e-0a76-4081-87b2-765039740e9e}, !- Handle
  {e544c7cd-a3a6-4ef1-9e8e-c1fa5ce2e526}, !- Name
  {08250087-127b-46ca-902f-7d6491c66e75}, !- Source Object
  2,                                      !- Outlet Port
  {7ab13321-fb56-497a-b829-7dedb56acf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff43f92-dea1-40bd-b922-fdf2f7a41444}, !- Handle
  {8dc333bf-289d-48de-bc42-550b39756da9}, !- Name
  {7ab13321-fb56-497a-b829-7dedb56acf6b}, !- Source Object
  3,                                      !- Outlet Port
  {22625e03-0a53-4086-8829-e2c047d7ac88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9befcff-77be-4718-94fc-b94e5919d634}, !- Handle
  {6a6fa56e-17e0-47d3-be4a-c42c9f3884fe}, !- Name
  {22625e03-0a53-4086-8829-e2c047d7ac88}, !- Source Object
  3,                                      !- Outlet Port
  {d080c63b-0bb1-45b2-a0ae-49da904a233c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {88d807ee-848d-489e-bcc5-a260051c3dfb}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {1c0ba008-2a28-4fa0-b4bd-624d35d70e00}, !- Inlet Node Name
  {f8729c20-03d9-42a1-b87d-f81b12ab6340}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fe47f596-2590-4e61-a492-039c3f68de2f}, !- Handle
  Node 12,                                !- Name
  {f8729c20-03d9-42a1-b87d-f81b12ab6340}, !- Inlet Port
  {dfa49d14-5d39-4dad-9a9a-8bca62eee9d9}; !- Outlet Port

OS:Connection,
  {1c0ba008-2a28-4fa0-b4bd-624d35d70e00}, !- Handle
  {c668f38e-4169-47f3-97e1-ce580698a466}, !- Name
  {9eecc4b7-c628-43d1-9073-9d851bf4b5d1}, !- Source Object
  3,                                      !- Outlet Port
  {88d807ee-848d-489e-bcc5-a260051c3dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8729c20-03d9-42a1-b87d-f81b12ab6340}, !- Handle
  {1ab99f6c-4c25-4150-b89d-6c690bf0c815}, !- Name
  {88d807ee-848d-489e-bcc5-a260051c3dfb}, !- Source Object
  3,                                      !- Outlet Port
  {fe47f596-2590-4e61-a492-039c3f68de2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa49d14-5d39-4dad-9a9a-8bca62eee9d9}, !- Handle
  {de78d58f-1a47-4c3c-b5de-8091c47b8af5}, !- Name
  {fe47f596-2590-4e61-a492-039c3f68de2f}, !- Source Object
  3,                                      !- Outlet Port
  {371cd872-5e4b-45fd-a95f-df643857a04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c62f0129-28c1-4d8e-a700-462624318a4d}, !- Handle
  dhw temp,                               !- Name
  {0b76ede5-3a16-4cd0-b07a-d39c856a839c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {f344bbfe-a837-4ceb-8ca3-6240af9a5395}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {c62f0129-28c1-4d8e-a700-462624318a4d}, !- Schedule Name
  {d080c63b-0bb1-45b2-a0ae-49da904a233c}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {0b76ede5-3a16-4cd0-b07a-d39c856a839c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ca086763-6dd7-4ca7-9a68-49f3aeebe99b}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {0b84eca9-ef7b-4605-a0e3-d4d2a0a5f212}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1c565491-c6c6-47ad-8fd8-1385da758c70}, !- Use Side Inlet Node Name
  {a4fdc6ea-17f5-4ca5-bb0e-3e20d52fca9a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {0b84eca9-ef7b-4605-a0e3-d4d2a0a5f212}, !- Handle
  WH Setpoint Temp,                       !- Name
  {0b76ede5-3a16-4cd0-b07a-d39c856a839c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {30c80221-80d9-4328-b815-199aa9e680b8}, !- Handle
  Node 13,                                !- Name
  {6769631e-faf4-4cee-b2cf-3397ac82ee18}, !- Inlet Port
  {1c565491-c6c6-47ad-8fd8-1385da758c70}; !- Outlet Port

OS:Connection,
  {6769631e-faf4-4cee-b2cf-3397ac82ee18}, !- Handle
  {f54062e4-908b-468c-8e39-c6942c9e60af}, !- Name
  {371cd872-5e4b-45fd-a95f-df643857a04d}, !- Source Object
  4,                                      !- Outlet Port
  {30c80221-80d9-4328-b815-199aa9e680b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d070ba5-0e22-4cf5-a597-347d83ff9252}, !- Handle
  Node 14,                                !- Name
  {a4fdc6ea-17f5-4ca5-bb0e-3e20d52fca9a}, !- Inlet Port
  {e27ad31e-c0a2-414a-9888-0156fdd40649}; !- Outlet Port

OS:Connection,
  {1c565491-c6c6-47ad-8fd8-1385da758c70}, !- Handle
  {785bf2d7-2e19-4870-9ffb-d44c05bda156}, !- Name
  {30c80221-80d9-4328-b815-199aa9e680b8}, !- Source Object
  3,                                      !- Outlet Port
  {ca086763-6dd7-4ca7-9a68-49f3aeebe99b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a4fdc6ea-17f5-4ca5-bb0e-3e20d52fca9a}, !- Handle
  {97e691d8-a6f0-4b29-8439-0ff8cf4e3e27}, !- Name
  {ca086763-6dd7-4ca7-9a68-49f3aeebe99b}, !- Source Object
  32,                                     !- Outlet Port
  {7d070ba5-0e22-4cf5-a597-347d83ff9252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27ad31e-c0a2-414a-9888-0156fdd40649}, !- Handle
  {b295ab69-8317-41b4-b613-f6fb2d13c683}, !- Name
  {7d070ba5-0e22-4cf5-a597-347d83ff9252}, !- Source Object
  3,                                      !- Outlet Port
  {08250087-127b-46ca-902f-7d6491c66e75}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {c472d79c-273b-43c7-9b01-894a3bf664ff}, !- Handle
  fixtures temperature schedule,          !- Name
  {0b76ede5-3a16-4cd0-b07a-d39c856a839c}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {8b71aba4-dc90-44d1-96d1-d190bbe5e929}, !- Handle
  Water Use Connections 1,                !- Name
  {df8c191d-7440-4f15-ad0e-42c8c8b62c6b}, !- Inlet Node Name
  {cce7c911-9cb8-4853-a79a-6fb836962ee6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ddf5a415-d781-45da-961f-1b729fe1e4c6}, !- Water Use Equipment Name 1
  {b56fb2cc-9010-4e3d-a275-94c0bc30338f}, !- Water Use Equipment Name 2
  {0c67826c-9ce7-4344-a797-84e63ddf7571}, !- Water Use Equipment Name 3
  {b8af70b7-4ece-4bc4-8299-af374b219e7c}, !- Water Use Equipment Name 4
  {03ef1591-6636-418e-bc91-71b9a291d222}, !- Water Use Equipment Name 5
  {7a3881c4-2985-4b76-82b4-902875660376}; !- Water Use Equipment Name 6

OS:Node,
  {7b0c5b2c-1f1c-4ba8-b38f-e3b39cd433d2}, !- Handle
  Node 15,                                !- Name
  {cce7c911-9cb8-4853-a79a-6fb836962ee6}, !- Inlet Port
  {76d1260f-9298-416f-b64d-1c247415c881}; !- Outlet Port

OS:Connection,
  {df8c191d-7440-4f15-ad0e-42c8c8b62c6b}, !- Handle
  {a89dc811-b458-42bc-8ead-6cc2107cbbf5}, !- Name
  {feeddae8-5096-4cbc-b8f9-6bedf91293fc}, !- Source Object
  3,                                      !- Outlet Port
  {8b71aba4-dc90-44d1-96d1-d190bbe5e929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce7c911-9cb8-4853-a79a-6fb836962ee6}, !- Handle
  {89ad6981-fe52-4df4-96b9-9ace951d0bc7}, !- Name
  {8b71aba4-dc90-44d1-96d1-d190bbe5e929}, !- Source Object
  3,                                      !- Outlet Port
  {7b0c5b2c-1f1c-4ba8-b38f-e3b39cd433d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d1260f-9298-416f-b64d-1c247415c881}, !- Handle
  {f7e8f036-24ff-4346-966c-aeca4cd2fdf2}, !- Name
  {7b0c5b2c-1f1c-4ba8-b38f-e3b39cd433d2}, !- Source Object
  3,                                      !- Outlet Port
  {91ec1214-1611-4054-8add-dc12a0885c5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {d658ee95-6dd1-41b9-bb06-10489a2b59fa}, !- Handle
  res shower schedule,                    !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  {46147da5-94fa-4a8c-9dda-6750b8f00455}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {6ed86b10-7dc7-4c7d-b2f1-c580771f288e}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000274694631177869,                   !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ddf5a415-d781-45da-961f-1b729fe1e4c6}, !- Handle
  res shower,                             !- Name
  {6ed86b10-7dc7-4c7d-b2f1-c580771f288e}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {d658ee95-6dd1-41b9-bb06-10489a2b59fa}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Handle
  Always On Discrete,                     !- Name
  {2f78afaa-c60a-4ddc-a7b7-fa297124a2ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2f78afaa-c60a-4ddc-a7b7-fa297124a2ca}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {94ac948a-89b8-41ba-b192-d0c8328b8df4}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7893.35542033044,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.48719723183391,                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6efc7023-dc51-4e7a-be93-57cdd93971aa}, !- Handle
  res shower,                             !- Name
  {94ac948a-89b8-41ba-b192-d0c8328b8df4}, !- Other Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  {d658ee95-6dd1-41b9-bb06-10489a2b59fa}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {dc6c6d3d-2f36-495b-acbf-14a6b228b1c2}, !- Handle
  res sink schedule,                      !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  {46147da5-94fa-4a8c-9dda-6750b8f00455}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {e6019084-f765-44e2-9186-3ebb018fe7e1}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.000212399462858359,                   !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b56fb2cc-9010-4e3d-a275-94c0bc30338f}, !- Handle
  res sink,                               !- Name
  {e6019084-f765-44e2-9186-3ebb018fe7e1}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {dc6c6d3d-2f36-495b-acbf-14a6b228b1c2}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {647bdf9b-74e4-4d1d-be00-1060a930a2aa}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2132.84927154664,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312222222222222,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5c9d282c-3fd8-433c-81c1-65d4ba85cc43}, !- Handle
  res sink,                               !- Name
  {647bdf9b-74e4-4d1d-be00-1060a930a2aa}, !- Other Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  {dc6c6d3d-2f36-495b-acbf-14a6b228b1c2}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {4a31ccaa-b6d2-465e-8ec9-368d7f8f38ee}, !- Handle
  res bath schedule,                      !- Name
  {1f88dbb7-ff98-4467-bf19-db51047dbe36}, !- Schedule Type Limits Name
  {46147da5-94fa-4a8c-9dda-6750b8f00455}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {15ec596c-a297-4db0-9321-b1c1f76445f8}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {0c67826c-9ce7-4344-a797-84e63ddf7571}, !- Handle
  res bath,                               !- Name
  {15ec596c-a297-4db0-9321-b1c1f76445f8}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {4a31ccaa-b6d2-465e-8ec9-368d7f8f38ee}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {66c32301-88f6-4f0d-af3e-15b33943fe05}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.29754602947,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a051416d-a9ed-466b-9961-538d49524277}, !- Handle
  res bath,                               !- Name
  {66c32301-88f6-4f0d-af3e-15b33943fe05}, !- Other Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  {4a31ccaa-b6d2-465e-8ec9-368d7f8f38ee}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {e1949f08-8a74-4e24-9ae7-7d195a238686}, !- Handle
  res shower dist=0.0,                    !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b8af70b7-4ece-4bc4-8299-af374b219e7c}, !- Handle
  res shower dist=0.0,                    !- Name
  {e1949f08-8a74-4e24-9ae7-7d195a238686}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {d658ee95-6dd1-41b9-bb06-10489a2b59fa}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {60fb12f4-cc41-43e6-8fa8-e0d6e80e13db}, !- Handle
  res sink dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {03ef1591-6636-418e-bc91-71b9a291d222}, !- Handle
  res sink dist=0.0,                      !- Name
  {60fb12f4-cc41-43e6-8fa8-e0d6e80e13db}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {dc6c6d3d-2f36-495b-acbf-14a6b228b1c2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {3e783f2c-4468-4647-83e8-b0b6c02a3135}, !- Handle
  res bath dist=0.0,                      !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {c472d79c-273b-43c7-9b01-894a3bf664ff}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {7a3881c4-2985-4b76-82b4-902875660376}, !- Handle
  res bath dist=0.0,                      !- Name
  {3e783f2c-4468-4647-83e8-b0b6c02a3135}, !- Water Use Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space Name
  {4a31ccaa-b6d2-465e-8ec9-368d7f8f38ee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Handle
  res hot water distribution schedule,    !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  {7a79e375-3e9c-4873-8d6b-fdd44d89a4a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a79e375-3e9c-4873-8d6b-fdd44d89a4a2}, !- Handle
  Schedule Day 5,                         !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fa7fe60-febd-43ba-905e-cfb156630755}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d463d1d0-920e-4038-a36a-a23019fcdb8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d463d1d0-920e-4038-a36a-a23019fcdb8b}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {f0698345-26ff-4fed-a73f-10b1241bfd82}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cd0e1aee-0450-40ec-98a7-272f90560d0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cd0e1aee-0450-40ec-98a7-272f90560d0b}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {7466998d-be8a-4b68-825e-60f97c19b13d}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {81c94ee8-a5e0-45c5-9585-75b4ed271ce6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81c94ee8-a5e0-45c5-9585-75b4ed271ce6}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {f05416e3-aa1d-4f53-a721-2d07d693cdd0}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {67348753-efa2-4e2d-837c-1d821758a54d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {67348753-efa2-4e2d-837c-1d821758a54d}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {14ba61a8-a349-4711-94c0-cb6befa758c0}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c880fb8c-8f81-4649-8745-5972f9d055a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c880fb8c-8f81-4649-8745-5972f9d055a7}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {e89ca607-05c7-4644-a707-79f49f775f75}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8774728c-3e3d-431b-87a8-558c9d3dfeca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8774728c-3e3d-431b-87a8-558c9d3dfeca}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5b0f1714-d391-4d09-82e4-e0b040fffed2}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ec565115-8b34-4ae6-a99b-5158d95b056a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec565115-8b34-4ae6-a99b-5158d95b056a}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {e517ae60-2f4c-4a0c-97ab-07f28330868d}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6b13572-0525-4949-9c52-e549398fa7e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6b13572-0525-4949-9c52-e549398fa7e1}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6da8d952-584b-41d2-a6ad-b20fc13d6ab6}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5896d7a4-08e3-463b-9191-0cb7e1531119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5896d7a4-08e3-463b-9191-0cb7e1531119}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {9333bdd7-334b-4824-b901-872f1bdf72fd}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c068da76-3a45-47e8-9c5f-8ee6df94f767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c068da76-3a45-47e8-9c5f-8ee6df94f767}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6d270047-b7ed-4319-b5b7-888eddd94fe1}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd2e471c-7f4e-426b-bbbe-00ef7428db19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd2e471c-7f4e-426b-bbbe-00ef7428db19}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {2810bb4c-bf74-44c2-8fff-07e5ccff3f6e}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bfd4e59-6676-4aaa-922a-9539896c4d65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bfd4e59-6676-4aaa-922a-9539896c4d65}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {1773b89c-cb5b-4564-afc8-c4691788d7b3}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0e167164-4e81-4c57-9557-f8b794a44746}, !- Handle
  res hot water distribution,             !- Name
  {1773b89c-cb5b-4564-afc8-c4691788d7b3}, !- Other Equipment Definition Name
  {df875c91-bc9c-4f90-9420-9d1f050c29ab}, !- Space or SpaceType Name
  {d1e3bae4-0528-4d34-a365-a6e4c5eb7b86}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {5c5da0ea-8b50-4769-8c8c-15fe7a7024f0}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Biquadratic,
  {c72ccc83-0947-4062-8646-bc2c2679c5e7}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e0b0865e-eff6-4fc9-8efb-9c848a2e5976}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3bc51d0e-ffd9-4644-8680-167a0c12bae3}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-005,                           !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0dd8d8e4-fc9d-4a64-9ab0-c9540f4bc59d}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {633bd33b-197c-463f-b251-70e9004d0d3a}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5231cdea-2e47-492e-8c6a-c86b05abad71}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2b39b0df-4878-4e8b-8479-3a5f5ac1c0c4}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:SingleSpeed,
  {026e5773-c227-4ef1-b8f4-890ac9607f8a}, !- Handle
  res ashp htg coil,                      !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.33368305593386,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3bc51d0e-ffd9-4644-8680-167a0c12bae3}, !- Total Heating Capacity Function of Temperature Curve Name
  {5231cdea-2e47-492e-8c6a-c86b05abad71}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {0dd8d8e4-fc9d-4a64-9ab0-c9540f4bc59d}, !- Energy Input Ratio Function of Temperature Curve Name
  {2b39b0df-4878-4e8b-8479-3a5f5ac1c0c4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {633bd33b-197c-463f-b251-70e9004d0d3a}, !- Part Load Fraction Correlation Curve Name
  {c72ccc83-0947-4062-8646-bc2c2679c5e7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {dc70b0b7-30c8-4748-a733-838217e80ea2}, !- Handle
  res ashp supp heater,                   !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:OnOff,
  {8e27e02c-b55a-4221-a21b-dd5a816d8f3c}, !- Handle
  res ashp htg supply fan,                !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f7ebdb0-4b07-4f32-9e13-dbcde14317eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e2fc049-bf50-4a3d-bc26-f2a7d7474969}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

OS:Curve:Exponent,
  {8f7ebdb0-4b07-4f32-9e13-dbcde14317eb}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e2fc049-bf50-4a3d-bc26-f2a7d7474969}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e089994c-a96a-4c07-b74a-f0d3a7a8dfae}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  {f35ae0d7-26b9-4d0e-bfdb-110f4cb9fc58}, !- Air Inlet Node Name
  {4bc11336-e356-460c-99b5-c4d7a2ca00e5}, !- Air Outlet Node Name
  {8e27e02c-b55a-4221-a21b-dd5a816d8f3c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {c4e43afa-d674-41e6-8ba4-85fd8328d1b6}, !- Supply Air Fan Operating Mode Schedule Name
  {026e5773-c227-4ef1-b8f4-890ac9607f8a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dc70b0b7-30c8-4748-a733-838217e80ea2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {c4e43afa-d674-41e6-8ba4-85fd8328d1b6}, !- Handle
  Always Off Discrete,                    !- Name
  {09df3f5a-5957-4df6-9186-3fca3b2fe59e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {09df3f5a-5957-4df6-9186-3fca3b2fe59e}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule
  {b4f5a58b-afba-428c-8818-72e94843f7cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {298fc5ef-3af3-49d3-a726-82f729b5db88}, !- Supply Side Inlet Node Name
  {9e013f6e-c1ed-4c4f-9ba6-dc68c6582b37}, !- Demand Side Outlet Node Name
  {bf53fec8-eb17-4b50-a270-79c53c27e7e0}, !- Demand Side Inlet Node A
  {0f57a052-f667-4704-8362-7e9fb06324a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fa6672d-4bb9-4522-b82d-a36460e6ac4e}, !- Demand Mixer Name
  {8c9cf22e-b371-4f77-b65a-4db59522cfe9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3d89ee6-33a1-4f7c-ba6c-20ac9874697b}, !- Handle
  Node 16,                                !- Name
  {298fc5ef-3af3-49d3-a726-82f729b5db88}, !- Inlet Port
  {f35ae0d7-26b9-4d0e-bfdb-110f4cb9fc58}; !- Outlet Port

OS:Node,
  {8f58cfe2-1ebd-4640-9df9-b7751b6ec60e}, !- Handle
  Node 17,                                !- Name
  {4bc11336-e356-460c-99b5-c4d7a2ca00e5}, !- Inlet Port
  {0f57a052-f667-4704-8362-7e9fb06324a6}; !- Outlet Port

OS:Connection,
  {298fc5ef-3af3-49d3-a726-82f729b5db88}, !- Handle
  {7973c68a-c036-405d-a9b7-33c1a816ae53}, !- Name
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- Source Object
  8,                                      !- Outlet Port
  {f3d89ee6-33a1-4f7c-ba6c-20ac9874697b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f57a052-f667-4704-8362-7e9fb06324a6}, !- Handle
  {74782733-c373-4466-a02b-c3a4046ec008}, !- Name
  {8f58cfe2-1ebd-4640-9df9-b7751b6ec60e}, !- Source Object
  3,                                      !- Outlet Port
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f640e02-0d55-46e4-b4f9-fc286cc7ebd5}, !- Handle
  Node 18,                                !- Name
  {bf53fec8-eb17-4b50-a270-79c53c27e7e0}, !- Inlet Port
  {d066c6c7-5f96-4233-91ad-47844c12ab3f}; !- Outlet Port

OS:Node,
  {8e7d34dc-55ac-4c95-8c18-6ac1f970a087}, !- Handle
  Node 19,                                !- Name
  {0149bdcb-2c1f-49de-95da-28abf3e451a7}, !- Inlet Port
  {9e013f6e-c1ed-4c4f-9ba6-dc68c6582b37}; !- Outlet Port

OS:Node,
  {29d01a24-8c89-4112-b39b-bf3314e2285f}, !- Handle
  Node 20,                                !- Name
  {5bc1bc0e-8f68-404c-b88e-0a72001677d7}, !- Inlet Port
  {27f63371-37d0-47db-b6a3-205aee8d4236}; !- Outlet Port

OS:Connection,
  {bf53fec8-eb17-4b50-a270-79c53c27e7e0}, !- Handle
  {8200561b-43ba-468e-a76a-19d17be30871}, !- Name
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- Source Object
  10,                                     !- Outlet Port
  {3f640e02-0d55-46e4-b4f9-fc286cc7ebd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e013f6e-c1ed-4c4f-9ba6-dc68c6582b37}, !- Handle
  {a3db8254-7042-49d4-a50c-6f03237fc116}, !- Name
  {8e7d34dc-55ac-4c95-8c18-6ac1f970a087}, !- Source Object
  3,                                      !- Outlet Port
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8c9cf22e-b371-4f77-b65a-4db59522cfe9}, !- Handle
  res ashp htg zone splitter,             !- Name
  {d066c6c7-5f96-4233-91ad-47844c12ab3f}, !- Inlet Node Name
  {12074683-0701-43d5-9af3-3f59ca1786ed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fa6672d-4bb9-4522-b82d-a36460e6ac4e}, !- Handle
  res ashp htg zone mixer,                !- Name
  {0149bdcb-2c1f-49de-95da-28abf3e451a7}, !- Outlet Node Name
  {a7d8218d-8444-4b1a-93ab-3844ebabea22}; !- Inlet Node Name 1

OS:Connection,
  {d066c6c7-5f96-4233-91ad-47844c12ab3f}, !- Handle
  {e038efee-065a-4774-b8dc-e3c5651fce0a}, !- Name
  {3f640e02-0d55-46e4-b4f9-fc286cc7ebd5}, !- Source Object
  3,                                      !- Outlet Port
  {8c9cf22e-b371-4f77-b65a-4db59522cfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0149bdcb-2c1f-49de-95da-28abf3e451a7}, !- Handle
  {036fbd1c-5fb5-499b-8e8c-f68e927d8f6c}, !- Name
  {7fa6672d-4bb9-4522-b82d-a36460e6ac4e}, !- Source Object
  2,                                      !- Outlet Port
  {8e7d34dc-55ac-4c95-8c18-6ac1f970a087}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83a998cc-7953-4b85-8300-3d8a27f1b3aa}, !- Handle
  {0557ecde-6ece-4241-9c28-3e2afd299f7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b4f5a58b-afba-428c-8818-72e94843f7cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {f35ae0d7-26b9-4d0e-bfdb-110f4cb9fc58}, !- Handle
  {789f8974-927c-4efd-ae85-9d9fbd7212ff}, !- Name
  {f3d89ee6-33a1-4f7c-ba6c-20ac9874697b}, !- Source Object
  3,                                      !- Outlet Port
  {e089994c-a96a-4c07-b74a-f0d3a7a8dfae}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4bc11336-e356-460c-99b5-c4d7a2ca00e5}, !- Handle
  {063e28e9-d2d6-449b-ad75-d52359ce9a02}, !- Name
  {e089994c-a96a-4c07-b74a-f0d3a7a8dfae}, !- Source Object
  7,                                      !- Outlet Port
  {8f58cfe2-1ebd-4640-9df9-b7751b6ec60e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d956139-8dd3-4425-8a30-a4b32d016c3a}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  {e0e17a9a-b154-4cc8-8c44-2bf4361f5f1e}, !- Air Inlet Node Name
  {5bc1bc0e-8f68-404c-b88e-0a72001677d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1594359a-c6a3-4498-8a02-e397127d3c2f}, !- Handle
  Node 21,                                !- Name
  {37157c6f-8fa5-45f2-87f0-fac42d119741}, !- Inlet Port
  {a7d8218d-8444-4b1a-93ab-3844ebabea22}; !- Outlet Port

OS:Connection,
  {27f63371-37d0-47db-b6a3-205aee8d4236}, !- Handle
  {78707f9f-278d-405b-8f53-b72560658063}, !- Name
  {29d01a24-8c89-4112-b39b-bf3314e2285f}, !- Source Object
  3,                                      !- Outlet Port
  {1385d87d-8851-4a0c-b489-05cbb57dd1b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37157c6f-8fa5-45f2-87f0-fac42d119741}, !- Handle
  {199b1a07-21ec-4b93-9521-6db4b9bd3dac}, !- Name
  {7bb49394-1e07-40e4-bb34-41883d09d35c}, !- Source Object
  3,                                      !- Outlet Port
  {1594359a-c6a3-4498-8a02-e397127d3c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d8218d-8444-4b1a-93ab-3844ebabea22}, !- Handle
  {6438a8e3-06e9-475f-ba1f-c1d0fe1890f6}, !- Name
  {1594359a-c6a3-4498-8a02-e397127d3c2f}, !- Source Object
  3,                                      !- Outlet Port
  {7fa6672d-4bb9-4522-b82d-a36460e6ac4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f9a20e5-4597-45b1-a482-74877375f711}, !- Handle
  Node 22,                                !- Name
  {12074683-0701-43d5-9af3-3f59ca1786ed}, !- Inlet Port
  {e0e17a9a-b154-4cc8-8c44-2bf4361f5f1e}; !- Outlet Port

OS:Connection,
  {12074683-0701-43d5-9af3-3f59ca1786ed}, !- Handle
  {34e1775d-613e-4451-89ba-d62debfdc01b}, !- Name
  {8c9cf22e-b371-4f77-b65a-4db59522cfe9}, !- Source Object
  3,                                      !- Outlet Port
  {6f9a20e5-4597-45b1-a482-74877375f711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e17a9a-b154-4cc8-8c44-2bf4361f5f1e}, !- Handle
  {5ecbed5f-b612-47be-b965-7f02f1925372}, !- Name
  {6f9a20e5-4597-45b1-a482-74877375f711}, !- Source Object
  3,                                      !- Outlet Port
  {4d956139-8dd3-4425-8a30-a4b32d016c3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bc1bc0e-8f68-404c-b88e-0a72001677d7}, !- Handle
  {2d2251fb-53ca-491b-82f7-096ef448e538}, !- Name
  {4d956139-8dd3-4425-8a30-a4b32d016c3a}, !- Source Object
  4,                                      !- Outlet Port
  {29d01a24-8c89-4112-b39b-bf3314e2285f}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {eef6074c-0b66-46c3-9057-068928ae93cc}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b4eeda38-5406-48bf-995b-02daa2492a54}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-005,                           !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2a1118fd-2081-4ecf-97ff-c0c806b0d88a}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c76fa594-7f3e-4998-a876-2f2277eb4c87}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d4c74cb-7353-426d-8353-fd9341f1d173}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a1bb1345-6564-4c64-ab50-dba85134f669}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c024edb2-35ae-4b7e-91c4-513eebfacf8e}, !- Handle
  res ashp clg coil,                      !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.07537862886505,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4eeda38-5406-48bf-995b-02daa2492a54}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4d4c74cb-7353-426d-8353-fd9341f1d173}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2a1118fd-2081-4ecf-97ff-c0c806b0d88a}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1bb1345-6564-4c64-ab50-dba85134f669}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c76fa594-7f3e-4998-a876-2f2277eb4c87}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {633f5555-ab71-4e7f-a9e9-ab4ac462e8be}, !- Handle
  res ashp clg supply fan,                !- Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5280fe6c-e764-4023-8fc4-52da42641a07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdd5ed8c-3376-45c8-8b2e-0cc37786843d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

OS:Curve:Exponent,
  {5280fe6c-e764-4023-8fc4-52da42641a07}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdd5ed8c-3376-45c8-8b2e-0cc37786843d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {08b8fe8e-d685-4d80-b64f-639c35cd1ce7}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {5ddcc063-6baa-4174-ae61-b734e5bafa20}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule Name
  {8183fca4-a6da-471f-91b6-aa8247ec4aea}, !- Air Inlet Node Name
  {b77611d7-3eaf-4577-94b1-2fecb526930d}, !- Air Outlet Node Name
  {633f5555-ab71-4e7f-a9e9-ab4ac462e8be}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {c4e43afa-d674-41e6-8ba4-85fd8328d1b6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c024edb2-35ae-4b7e-91c4-513eebfacf8e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {14b0a57c-5aaa-4412-a42d-0470db541eee}, !- Availability Schedule
  {ed8502aa-8700-4f76-8fad-17470461f336}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b17c6fc3-7225-46b1-935b-963b0a91577f}, !- Supply Side Inlet Node Name
  {be199acf-d7a2-4b08-a230-3857ac160209}, !- Demand Side Outlet Node Name
  {87b236f5-6ef6-4fd8-9ad3-d28e8adbd2d4}, !- Demand Side Inlet Node A
  {cb1cd2e3-27c4-4630-8638-c263b0c4a5f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4be9116b-8301-4945-ba53-4cfbda032349}, !- Demand Mixer Name
  {559249bb-c434-4ef9-89b6-74567b56e460}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {190e0a59-4730-42af-9d43-1fe3b19842af}, !- Handle
  Node 23,                                !- Name
  {b17c6fc3-7225-46b1-935b-963b0a91577f}, !- Inlet Port
  {8183fca4-a6da-471f-91b6-aa8247ec4aea}; !- Outlet Port

OS:Node,
  {cc257bcf-6649-4718-bcd2-36d17d142b46}, !- Handle
  Node 24,                                !- Name
  {b77611d7-3eaf-4577-94b1-2fecb526930d}, !- Inlet Port
  {cb1cd2e3-27c4-4630-8638-c263b0c4a5f3}; !- Outlet Port

OS:Connection,
  {b17c6fc3-7225-46b1-935b-963b0a91577f}, !- Handle
  {0b4b7782-5a6f-4b9d-8a42-e9366913c98e}, !- Name
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- Source Object
  8,                                      !- Outlet Port
  {190e0a59-4730-42af-9d43-1fe3b19842af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1cd2e3-27c4-4630-8638-c263b0c4a5f3}, !- Handle
  {718dc585-e84b-4ddc-bac8-44db64e570cd}, !- Name
  {cc257bcf-6649-4718-bcd2-36d17d142b46}, !- Source Object
  3,                                      !- Outlet Port
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48d1c80e-100c-43a6-88f6-6d74c9a31ee7}, !- Handle
  Node 25,                                !- Name
  {87b236f5-6ef6-4fd8-9ad3-d28e8adbd2d4}, !- Inlet Port
  {a96cd19b-08ae-4d48-a486-ac6a0d1c4b91}; !- Outlet Port

OS:Node,
  {ced0d5c9-ff0b-44ac-99c2-3538d9d3a67d}, !- Handle
  Node 26,                                !- Name
  {02865e19-aa7a-4282-876a-c45dc8c58d50}, !- Inlet Port
  {be199acf-d7a2-4b08-a230-3857ac160209}; !- Outlet Port

OS:Node,
  {62816c96-dce5-49e5-88d4-2822aca434bc}, !- Handle
  Node 27,                                !- Name
  {bc793d0f-b44f-4a4c-8960-fed814a31ac4}, !- Inlet Port
  {fe3979e9-5ba7-4832-b11c-7f1d17776f1c}; !- Outlet Port

OS:Connection,
  {87b236f5-6ef6-4fd8-9ad3-d28e8adbd2d4}, !- Handle
  {48f8a512-7ed0-4970-b984-0c8c023ffbf4}, !- Name
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- Source Object
  10,                                     !- Outlet Port
  {48d1c80e-100c-43a6-88f6-6d74c9a31ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be199acf-d7a2-4b08-a230-3857ac160209}, !- Handle
  {d661d098-6205-492d-8852-121aa0ed2af3}, !- Name
  {ced0d5c9-ff0b-44ac-99c2-3538d9d3a67d}, !- Source Object
  3,                                      !- Outlet Port
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {559249bb-c434-4ef9-89b6-74567b56e460}, !- Handle
  res ashp clg zone splitter,             !- Name
  {a96cd19b-08ae-4d48-a486-ac6a0d1c4b91}, !- Inlet Node Name
  {1695034c-17e1-4bc1-a703-e02991fbe756}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4be9116b-8301-4945-ba53-4cfbda032349}, !- Handle
  res ashp clg zone mixer,                !- Name
  {02865e19-aa7a-4282-876a-c45dc8c58d50}, !- Outlet Node Name
  {7b3bc01a-18e1-471f-86e7-3041d1ef0aad}; !- Inlet Node Name 1

OS:Connection,
  {a96cd19b-08ae-4d48-a486-ac6a0d1c4b91}, !- Handle
  {86c8308e-1519-464a-9cc8-012999a29304}, !- Name
  {48d1c80e-100c-43a6-88f6-6d74c9a31ee7}, !- Source Object
  3,                                      !- Outlet Port
  {559249bb-c434-4ef9-89b6-74567b56e460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02865e19-aa7a-4282-876a-c45dc8c58d50}, !- Handle
  {1e0ea1e9-adc0-46d8-87d8-95f90acf2d19}, !- Name
  {4be9116b-8301-4945-ba53-4cfbda032349}, !- Source Object
  2,                                      !- Outlet Port
  {ced0d5c9-ff0b-44ac-99c2-3538d9d3a67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d266e1ba-d17f-4dcf-8572-c6408783cb35}, !- Handle
  {09edb346-8a1a-4d4c-b1f7-eade562f2464}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed8502aa-8700-4f76-8fad-17470461f336}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {8183fca4-a6da-471f-91b6-aa8247ec4aea}, !- Handle
  {ab1a6e33-0fab-4a9c-8e05-50cfe30a8f39}, !- Name
  {190e0a59-4730-42af-9d43-1fe3b19842af}, !- Source Object
  3,                                      !- Outlet Port
  {08b8fe8e-d685-4d80-b64f-639c35cd1ce7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b77611d7-3eaf-4577-94b1-2fecb526930d}, !- Handle
  {139bfd16-76fa-4660-a25d-b668600e86f7}, !- Name
  {08b8fe8e-d685-4d80-b64f-639c35cd1ce7}, !- Source Object
  7,                                      !- Outlet Port
  {cc257bcf-6649-4718-bcd2-36d17d142b46}, !- Target Object
  2;                                      !- Inlet Port

