!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Load_2story_S_GRG_FA.osw

OS:Version,
  {75c979b6-93c8-4e74-8e75-e0440d96f6a4}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {00bf12fe-816a-406d-b61a-45dc00b7ca4a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {7718218f-ae1d-4a1e-9b43-b7db228e594b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a90db283-a451-44a2-82c0-881b5cb7633a}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {692559a6-a14c-4589-bed8-edf584e28173}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {78a05090-0968-4895-9414-26dfe112986b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {e097c41c-982a-4305-b58a-da8fa2bf143e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {f4072470-83c7-4b3a-9dc9-e38869fbcef1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {04bad706-ade9-4e45-a7ae-815deaa57f41}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {42d88f95-af2c-49ef-b847-9b886dcc97fa}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {d8b8e782-ae77-4ae3-aaf8-0ede421b4186}, !- Handle
  {42d88f95-af2c-49ef-b847-9b886dcc97fa}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {0bb477c4-25e6-4eb3-b603-0cb674b5e703}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {b8be207a-c2b5-4c45-808a-eb073bbf74e2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {74d3e28b-a506-4bc5-908e-c7d6a614aea0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {bf25e156-71e7-4757-aac0-07305719dfb5}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {d0406199-09df-4fd9-95e8-53c1d4ea7173}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44c77e09-0935-404f-b448-b1fd9e37c0dd}, !- Zone Air Inlet Port List
  {8ba0f394-b2ae-4646-aee3-615d1643a7f5}, !- Zone Air Exhaust Port List
  {40e3829e-4f84-478d-8909-cd8070f10405}, !- Zone Air Node Name
  {8d0ffb3a-46b3-46a7-b7ed-a26231650d37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caf9246e-5dca-4044-9a6a-c79f88d4f64b}, !- Handle
  Node 1,                                 !- Name
  {40e3829e-4f84-478d-8909-cd8070f10405}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40e3829e-4f84-478d-8909-cd8070f10405}, !- Handle
  {1f4f2a63-9414-4609-97e6-22bd696c9fbc}, !- Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Source Object
  11,                                     !- Outlet Port
  {caf9246e-5dca-4044-9a6a-c79f88d4f64b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c77e09-0935-404f-b448-b1fd9e37c0dd}, !- Handle
  {ddb63faf-73e9-46ff-8472-662a04ec8f1d}, !- Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}; !- HVAC Component

OS:PortList,
  {8ba0f394-b2ae-4646-aee3-615d1643a7f5}, !- Handle
  {92e3a18a-991a-4947-a848-6ede09d99a79}, !- Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}; !- HVAC Component

OS:PortList,
  {8d0ffb3a-46b3-46a7-b7ed-a26231650d37}, !- Handle
  {af2268b4-1bd9-4de3-902a-ceeee04eea64}, !- Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}; !- HVAC Component

OS:Sizing:Zone,
  {f3947ebe-6b8b-4025-bcdb-394920221944}, !- Handle
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cd1b4af-fd14-4407-b2ab-ee16b431dfe8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}; !- Thermal Zone

OS:ThermalZone,
  {6e80063a-8899-453d-a957-be7310a34bfe}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3c6b832-c756-4665-bfea-d8746c1beb7e}, !- Zone Air Inlet Port List
  {133efc46-608b-4a64-9fd1-9f112efae7a8}, !- Zone Air Exhaust Port List
  {151572fe-a536-4212-9b27-eb0fcd4ae82b}, !- Zone Air Node Name
  {73c81f0b-e99d-4520-b9a5-7b1afe13ce85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2937de84-14ef-4b8d-b45d-a43a6d39c3b4}, !- Handle
  Node 2,                                 !- Name
  {151572fe-a536-4212-9b27-eb0fcd4ae82b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {151572fe-a536-4212-9b27-eb0fcd4ae82b}, !- Handle
  {ea4eae57-85b1-4370-98a2-4e001f53691c}, !- Name
  {6e80063a-8899-453d-a957-be7310a34bfe}, !- Source Object
  11,                                     !- Outlet Port
  {2937de84-14ef-4b8d-b45d-a43a6d39c3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3c6b832-c756-4665-bfea-d8746c1beb7e}, !- Handle
  {954c03d3-68e4-4dc1-b522-bf0639df9102}, !- Name
  {6e80063a-8899-453d-a957-be7310a34bfe}; !- HVAC Component

OS:PortList,
  {133efc46-608b-4a64-9fd1-9f112efae7a8}, !- Handle
  {88db986e-b0e1-49e5-b4a1-17fdbadff4ae}, !- Name
  {6e80063a-8899-453d-a957-be7310a34bfe}; !- HVAC Component

OS:PortList,
  {73c81f0b-e99d-4520-b9a5-7b1afe13ce85}, !- Handle
  {27f54a5a-8dfb-4a70-83cb-39c14864aacc}, !- Name
  {6e80063a-8899-453d-a957-be7310a34bfe}; !- HVAC Component

OS:Sizing:Zone,
  {59d2786c-6384-4ac7-b0f5-bf8efefdb224}, !- Handle
  {6e80063a-8899-453d-a957-be7310a34bfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5031c28-9219-420a-84d9-6e409f178b94}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6e80063a-8899-453d-a957-be7310a34bfe}; !- Thermal Zone

OS:Space,
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Handle
  garage space,                           !- Name
  {855ef35c-b0ee-4ed4-b9fa-cca755338c72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e80063a-8899-453d-a957-be7310a34bfe}; !- Thermal Zone Name

OS:Surface,
  {73ffc710-7f4a-4352-9ba5-697be4fdd9a7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {fd919481-0a2b-4a87-ba9a-0098e8992e54}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1e5d3875-bded-45f2-9f14-d6f02d990339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43d1dd5-433a-4adb-b6d5-df82b2e2ec67}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {385b30bd-5e90-4b81-8ac3-69855b50e47a}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca8f7f13-5928-43ca-b796-f0984b3d34b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197985f7-be44-4578-8f0b-713862f01a99}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {385b30bd-5e90-4b81-8ac3-69855b50e47a}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e995e8-68f8-4d3b-ac9f-e369e0728171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae94c57-e366-41a9-b288-3082548e3c9d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {eb74de75-bbec-4c61-84dc-008b8ffc5679}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30f10af-f509-48c1-9203-455fd66ff8dc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {eb74de75-bbec-4c61-84dc-008b8ffc5679}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709687de-faed-4570-832e-b0a5f014454f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {06228e57-b1e6-4bb3-beed-65b68da1cbb8}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c63034f9-8759-4875-bd4b-8f9cbe1aa826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {855ef35c-b0ee-4ed4-b9fa-cca755338c72}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Handle
  living space,                           !- Name
  {611bb0bc-78a6-4fcd-abcd-28756f5d94ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {087d4ee0-c480-42a5-8a05-9bc395ee1cb7}; !- Building Unit Name

OS:Surface,
  {82e5b21b-0ac7-4555-89df-5acaf4388117}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {28454bdd-9f2c-49a0-af2b-4bfaab02ec77}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8b051d0f-6121-4322-a4dd-c31a24cb343c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 5 {m}
  7.6199999993904, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4293fb-d1e6-4611-af99-bc80177bc889}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e995e8-68f8-4d3b-ac9f-e369e0728171}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8fea7e95-1902-4510-a882-07cfc22491eb}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197985f7-be44-4578-8f0b-713862f01a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8f7f13-5928-43ca-b796-f0984b3d34b6}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {8fea7e95-1902-4510-a882-07cfc22491eb}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43d1dd5-433a-4adb-b6d5-df82b2e2ec67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {befe32d3-e764-4880-9b64-147fc2354426}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff25fd9-bc2e-4320-841d-aebd717a3b2e}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0dde872c-8070-4ddd-aea3-0ea842cf702d}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d646e4be-8ce1-4d17-9a98-32bc53635124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {611bb0bc-78a6-4fcd-abcd-28756f5d94ea}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Handle
  living space|story 2,                   !- Name
  {611bb0bc-78a6-4fcd-abcd-28756f5d94ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {087d4ee0-c480-42a5-8a05-9bc395ee1cb7}; !- Building Unit Name

OS:Surface,
  {c63034f9-8759-4875-bd4b-8f9cbe1aa826}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {b876ef09-818f-4e43-a643-049b89f6558d}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {709687de-faed-4570-832e-b0a5f014454f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a832800c-aade-464b-9fc0-f4f2439994b9}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3168e3-20f9-426a-b341-9a8809770f5c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169301cc-be8d-4f24-92d7-a0d8d4d7c256}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0dde872c-8070-4ddd-aea3-0ea842cf702d}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89c87fdd-e109-4a3e-9f60-c6c9c57c613d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c87fdd-e109-4a3e-9f60-c6c9c57c613d}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {f0995296-cec0-4d6e-9531-36ce4354df76}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169301cc-be8d-4f24-92d7-a0d8d4d7c256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b166238e-f26b-43d9-89ee-f777556680d9}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f22e5045-ce22-4b45-b637-5311f1249962}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 1 {m}
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae93207-8a04-44b5-92d8-1921914c43a9}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f22e5045-ce22-4b45-b637-5311f1249962}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df43f122-bce3-45ef-b270-2ae913598da8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {20c2d25c-6f49-4b76-9196-b6c8d2e83492}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Handle
  finished attic space,                   !- Name
  {611bb0bc-78a6-4fcd-abcd-28756f5d94ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {087d4ee0-c480-42a5-8a05-9bc395ee1cb7}; !- Building Unit Name

OS:Surface,
  {3e8e22d5-47a2-4a11-88c1-bc1dfbf0f499}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {eb74de75-bbec-4c61-84dc-008b8ffc5679}, !- Construction Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d646e4be-8ce1-4d17-9a98-32bc53635124}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  {f0995296-cec0-4d6e-9531-36ce4354df76}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff25fd9-bc2e-4320-841d-aebd717a3b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {374f0f99-8ac6-40b5-b8cb-d271b78161cd}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0dde872c-8070-4ddd-aea3-0ea842cf702d}, !- Construction Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab398cdc-951a-43c0-bc0a-cef75033ed20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6923c59-b986-4a8d-ae2b-adb358262e80}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f22e5045-ce22-4b45-b637-5311f1249962}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144,        !- X,Y,Z Vertex 3 {m}
  9.4487999993904, 1.8288, 0.9144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2365bc98-6aa7-4a04-9a8a-1bff1df3db2e}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f22e5045-ce22-4b45-b637-5311f1249962}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.4487999993904, 1.8288, 0.9144,        !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffa148e-2349-4b04-9d72-276cd048ae47}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 0.9144;        !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ab398cdc-951a-43c0-bc0a-cef75033ed20}, !- Handle
  Surface 30 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {f0995296-cec0-4d6e-9531-36ce4354df76}, !- Construction Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374f0f99-8ac6-40b5-b8cb-d271b78161cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {087d4ee0-c480-42a5-8a05-9bc395ee1cb7}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {128ef4ac-a56b-46bc-aff8-e17291628bfa}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {17dca762-79b7-4808-9121-ac04e0804d38}, !- Handle
  {128ef4ac-a56b-46bc-aff8-e17291628bfa}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0f7cecba-4480-44a2-ab05-7f06853c8083}, !- Handle
  {087d4ee0-c480-42a5-8a05-9bc395ee1cb7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoMechVentType,                 !- Feature Name 3
  String,                                 !- Feature Data Type 3
  exhaust,                                !- Feature Value 3
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  56.730000000000004,                     !- Feature Value 7
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoDuctsReturnRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsSupplyLoss,              !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.13696303696303697,                    !- Feature Value 10
  SizingInfoDuctsReturnLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.10009990009990012,                    !- Feature Value 11
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  534.60000000000002,                     !- Feature Value 12
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  427.68000000000001,                     !- Feature Value 13
  SizingInfoDuctsLocationZone,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  living zone,                            !- Feature Value 14
  SizingInfoDuctsLocationFrac,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.65000000000000002;                    !- Feature Value 15

OS:Schedule:Ruleset,
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Handle
  res occupants schedule,                 !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  {19f812b3-0ee1-444b-899a-0eb97a43d9cb}, !- Default Day Schedule Name
  {176f3528-9e96-42ce-9784-4f1cf6105cd3}, !- Summer Design Day Schedule Name
  {3980dbfd-e4d9-4547-b7c9-bab2f7850c6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19f812b3-0ee1-444b-899a-0eb97a43d9cb}, !- Handle
  Schedule Day 3,                         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ffdba19-dc57-42dc-963b-9e34d65bcbaf}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b16bfb6d-053b-4a22-b300-a5652d193753}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b16bfb6d-053b-4a22-b300-a5652d193753}, !- Handle
  res occupants schedule allday1,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {25be215a-0000-469d-aa60-15d905fcf382}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {aea3ca6a-a93c-4b78-b2b5-381120177e41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {aea3ca6a-a93c-4b78-b2b5-381120177e41}, !- Handle
  res occupants schedule allday2,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a46d4c46-4666-43d1-81db-477e21fc0e97}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7a8ce009-5327-45e5-8ef9-36b2c6bb474c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a8ce009-5327-45e5-8ef9-36b2c6bb474c}, !- Handle
  res occupants schedule allday3,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bc2765fb-9c58-49c3-9a58-6686306e3e29}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b39fafa4-c1ca-4e16-850a-21eb537b5be6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b39fafa4-c1ca-4e16-850a-21eb537b5be6}, !- Handle
  res occupants schedule allday4,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a9a2b693-7d71-48fb-9a07-f70c5c16d712}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fa8ade50-5daa-43d3-ab9c-8cf59c309d66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa8ade50-5daa-43d3-ab9c-8cf59c309d66}, !- Handle
  res occupants schedule allday5,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {9e5c635c-a784-4e93-8956-6f362906e49e}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {79fc59d2-a51f-4b27-bb5d-e1caec33b777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79fc59d2-a51f-4b27-bb5d-e1caec33b777}, !- Handle
  res occupants schedule allday6,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a48a0fca-d0f9-4d43-85e4-cb3a85d3ccde}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b3fd9da2-787b-4560-b871-266a91cdd41d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3fd9da2-787b-4560-b871-266a91cdd41d}, !- Handle
  res occupants schedule allday7,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {97db3730-c8a7-43e6-bddd-bfdd6f112489}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {62730f8f-bee9-4ee4-9b2b-07ca38c72f24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62730f8f-bee9-4ee4-9b2b-07ca38c72f24}, !- Handle
  res occupants schedule allday8,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7866217e-50ae-4246-af7e-8448eeaa9658}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {af75f0c9-517c-45e8-a727-1c2c6886ae73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af75f0c9-517c-45e8-a727-1c2c6886ae73}, !- Handle
  res occupants schedule allday9,         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {076966a7-38ed-4b0e-9927-4ce4c2c89217}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b17af09-4ae0-443d-a092-d7ac6ff8e563}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b17af09-4ae0-443d-a092-d7ac6ff8e563}, !- Handle
  res occupants schedule allday10,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3c585c4f-6030-4395-88a7-9e61bebbcfad}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8cf9e0f-6f3c-40b2-98ab-6f43f0976f9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8cf9e0f-6f3c-40b2-98ab-6f43f0976f9f}, !- Handle
  res occupants schedule allday11,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {cbe71149-988c-4c4e-8d62-62c07e7ba9da}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09310a57-7bd1-4eb7-88ef-73768111c8e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09310a57-7bd1-4eb7-88ef-73768111c8e2}, !- Handle
  res occupants schedule allday12,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3980dbfd-e4d9-4547-b7c9-bab2f7850c6c}, !- Handle
  res occupants schedule winter design,   !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {176f3528-9e96-42ce-9784-4f1cf6105cd3}, !- Handle
  res occupants schedule summer design,   !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {acfb1e26-4e97-4d94-be00-0dbd1ade9066}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {79e231e2-1b87-4e16-8043-f0580cd6d2ea}, !- Schedule Type Limits Name
  {10019a56-108d-4b81-8fd8-450e3397afa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10019a56-108d-4b81-8fd8-450e3397afa0}, !- Handle
  Schedule Day 4,                         !- Name
  {79e231e2-1b87-4e16-8043-f0580cd6d2ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {b2e7a08c-0928-447e-a0b4-231b6110dbe3}, !- Handle
  res occupants|finished attic space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.959012345679012,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {39664039-2fea-4ba7-b8cd-014bdf40b02b}, !- Handle
  res occupants|finished attic space,     !- Name
  {b2e7a08c-0928-447e-a0b4-231b6110dbe3}, !- People Definition Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space or SpaceType Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Number of People Schedule Name
  {acfb1e26-4e97-4d94-be00-0dbd1ade9066}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {79e231e2-1b87-4e16-8043-f0580cd6d2ea}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {b0ecd524-6710-4844-b33e-4ddc1645dd75}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.721975308641975,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e1a36426-9aa7-4d9f-8038-64825e365e87}, !- Handle
  res occupants|living space,             !- Name
  {b0ecd524-6710-4844-b33e-4ddc1645dd75}, !- People Definition Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space or SpaceType Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Number of People Schedule Name
  {acfb1e26-4e97-4d94-be00-0dbd1ade9066}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {34862ce4-0f45-48b6-b20e-678f52e52f74}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.959012345679012,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {712d8b15-437f-4967-b1cd-0cd0b8e4e397}, !- Handle
  res occupants|living space|story 2,     !- Name
  {34862ce4-0f45-48b6-b20e-678f52e52f74}, !- People Definition Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space or SpaceType Name
  {d49c03ea-8fce-4908-9cae-e04fc8353d12}, !- Number of People Schedule Name
  {acfb1e26-4e97-4d94-be00-0dbd1ade9066}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {33f08368-9cdf-48cb-8eae-4b1945f7a3cd}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f3063997-704f-4dad-aa1d-15350d228e18}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {33f08368-9cdf-48cb-8eae-4b1945f7a3cd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 6.62940000009474,       !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 6.62940000009474, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.01040000037894, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c574ac9-7286-4cf6-ba62-8a36dabc4834}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {33f08368-9cdf-48cb-8eae-4b1945f7a3cd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 7.01040000037894, 6.62940000009474, !- X,Y,Z Vertex 2 {m}
  14.3255999993904, -3.048, 6.62940000009474, !- X,Y,Z Vertex 3 {m}
  14.3255999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73e6402f-ff71-4300-a02c-5a9d352e9d60}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {c7ce2b89-a3f9-4069-b7e9-9c0e51453d3a}, !- Construction Name
  {a225ab05-55c5-467e-959f-2992743cd6c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a225ab05-55c5-467e-959f-2992743cd6c2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.126999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c570432f-5491-4694-ad66-6eafec4495a5}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Construction Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.126999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84699645-1285-4f38-bed6-559a2c067f97}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69969534689432, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.69969534689432, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  2.5095199997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  2.5095199997968, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7725586f-35cd-401b-9f1f-e7a47be0a270}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5704799997968, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  2.5704799997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  3.38030465269928, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  3.38030465269928, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb16102-5e68-4e1e-8f50-72b8c2424819}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23969534669112, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.23969534669112, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  5.0495199995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  5.0495199995936, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1342a5b-31b2-44d9-b4b5-f041efa416fa}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1104799995936, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  5.1104799995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  5.92030465249608, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  5.92030465249608, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e113abcf-0b67-4d87-aa85-14f62e020a31}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {a832800c-aade-464b-9fc0-f4f2439994b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.62485712706363, -3.048, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.62485712706363, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  9.4183199993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  9.4183199993904, -3.048, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7892218d-9dd3-4744-999d-6bb14b21e5c3}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {a832800c-aade-464b-9fc0-f4f2439994b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4792799993904, -3.048, 2.1336,        !- X,Y,Z Vertex 1 {m}
  9.4792799993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  10.2727428717172, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  10.2727428717172, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff84f269-2b37-409f-988b-aea25a1c7167}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {befe32d3-e764-4880-9b64-147fc2354426}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34024450747331, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.34024450747331, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  3.20862476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  3.20862476170156, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e79a25b-ca02-4282-b980-47b091e94d07}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {befe32d3-e764-4880-9b64-147fc2354426}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.26958476170156, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.26958476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  4.13796501592981, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  4.13796501592981, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976aaaf8-4201-4998-b220-45e549e82769}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {befe32d3-e764-4880-9b64-147fc2354426}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.99536225343185, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.99536225343185, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  5.8637425076601, 0, 0.976049121113742,  !- X,Y,Z Vertex 3 {m}
  5.8637425076601, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c50d5a84-b0e6-48a0-8914-00aa2b6c97d6}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdf5e77f-122e-4e5e-8fa0-c63a0996916b}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a80d05c5-1390-42db-ae1c-c9c8abf9b722}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dc2ad7a-27a1-4c8d-9737-4ccf236cecbd}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944bcf89-f5ee-4ae5-b04a-08f608b41ec5}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99ab9128-95e0-41c4-b40a-fc7a2237d4d7}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {428bc9d0-f7e0-461b-a25f-8808886cfd24}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3907c320-b8ab-4c2e-ac49-ec75221c69a8}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d10734-62e5-44a0-8c97-0845b37cdbbb}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9edf2702-5d7e-43e7-abe1-752bbb1895cd}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15bda686-4948-4e93-86bb-50424aa2f12c}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46fdcbdf-9745-4b83-a900-59c5a510050f}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18b90d93-1939-4c39-b382-390c23432175}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5301e1fc-883d-402e-8d0d-fcc6707a6f52}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5df72172-0344-41e2-880b-3918f9ff5ef5}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {5f3168e3-20f9-426a-b341-9a8809770f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -0.734660298882265, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.734660298882265, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -1.49352, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -1.49352, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc45dbea-7606-4aa1-9962-63592c1ba54c}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {5f3168e3-20f9-426a-b341-9a8809770f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -1.55448, 2.1336,      !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.55448, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -2.31333970111774, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -2.31333970111774, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85207f50-c0c7-4413-9943-6cdd49dc8935}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d1ea2e9-cb3f-419a-a4af-5f461aa9fa3d}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db57d22d-0a53-4f9c-a0d5-d67a76de38f7}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a294e809-0602-42fd-b8a3-e5a8855e425f}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0e21b0a-c961-4fc9-93bd-55c6e0925461}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -1.44784809546888, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.44784809546888, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -0.563879999905265, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -0.563879999905265, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {833c34e6-9cae-4b3e-8faa-3afdd81fa9ad}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -0.502919999905265, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.502919999905265, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0.381048095658345, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 0.381048095658345, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a1ab424-74d0-45b3-8566-f16ac6b86700}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 1.06675190462586, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.06675190462586, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 1.95072000018947, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 1.95072000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c49cd0f-4a59-450d-965e-d2303f862ce8}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 2.01168000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 2.01168000018947, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 2.89564809575308, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 2.89564809575308, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98e93436-c229-40ed-98cb-07a959bfa1da}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.0538159525024, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.0538159525024, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.93778404806601, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.93778404806601, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {530b25b5-169a-4bc1-9829-1638b1a83cae}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {be4293fb-d1e6-4611-af99-bc80177bc889}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.12147419300002, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.12147419300002, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.99872000018947, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.99872000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {343e03bf-7ea7-4644-80ac-bab43b80a60c}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Construction Name
  {be4293fb-d1e6-4611-af99-bc80177bc889}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 5.05968000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 5.05968000018947, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 5.93692580737892, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 5.93692580737892, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c5e7bd6a-5f39-4b6e-91bd-5f6fe48b8914}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ddb16102-5e68-4e1e-8f50-72b8c2424819}; !- Shaded Object Name

OS:ShadingSurface,
  {27883f51-ba59-432f-b1b6-54e78e9f1927}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c5e7bd6a-5f39-4b6e-91bd-5f6fe48b8914}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.2019199995936, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.08729534669112, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.08729534669112, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.2019199995936, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5147282-fc9b-45f0-8e48-3d44147e8c07}, !- Handle
  {ddb16102-5e68-4e1e-8f50-72b8c2424819}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {692b865b-439b-4f93-b5d4-cc86dfd5b187}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7892218d-9dd3-4744-999d-6bb14b21e5c3}; !- Shaded Object Name

OS:ShadingSurface,
  {0521ff55-6ed4-4b1f-ae9f-e495956fe291}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {692b865b-439b-4f93-b5d4-cc86dfd5b187}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4251428717172, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.3268799993904, -3.048, 2.286,         !- X,Y,Z Vertex 2 {m}
  9.3268799993904, -3.6576, 2.286,        !- X,Y,Z Vertex 3 {m}
  10.4251428717172, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31e47d8b-ddcc-458d-8793-9edcf9079a98}, !- Handle
  {7892218d-9dd3-4744-999d-6bb14b21e5c3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3e0d15c9-fd0f-4f3f-ad74-4300c77633df}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {84699645-1285-4f38-bed6-559a2c067f97}; !- Shaded Object Name

OS:ShadingSurface,
  {2df7ef2d-aeba-4192-a322-e2a0db3af4a4}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3e0d15c9-fd0f-4f3f-ad74-4300c77633df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.6619199997968, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  1.54729534689432, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.54729534689432, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.6619199997968, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {61ecb083-911a-425d-93f0-423d0d2428c8}, !- Handle
  {84699645-1285-4f38-bed6-559a2c067f97}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5ab36278-c99c-4507-b006-607b5d8fe48a}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7725586f-35cd-401b-9f1f-e7a47be0a270}; !- Shaded Object Name

OS:ShadingSurface,
  {26348289-42ce-4c7b-9474-c743b05f2e53}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5ab36278-c99c-4507-b006-607b5d8fe48a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.53270465269928, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.4180799997968, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  2.4180799997968, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.53270465269928, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5a938ad1-570d-4e0e-b00c-0106f0a15d6d}, !- Handle
  {7725586f-35cd-401b-9f1f-e7a47be0a270}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4a113ba6-25a2-4fcb-b1e7-8ab0f5396441}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f1342a5b-31b2-44d9-b4b5-f041efa416fa}; !- Shaded Object Name

OS:ShadingSurface,
  {b918b3d7-9db2-4d7c-b1c6-65aab6695c9b}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4a113ba6-25a2-4fcb-b1e7-8ab0f5396441}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.07270465249608, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.9580799995936, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  4.9580799995936, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  6.07270465249608, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {185232cb-c0d3-43ce-89f4-1c8f654c104d}, !- Handle
  {f1342a5b-31b2-44d9-b4b5-f041efa416fa}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b9b69c2c-745d-4d9f-bdb9-19dbdea45d9d}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ff84f269-2b37-409f-988b-aea25a1c7167}; !- Shaded Object Name

OS:ShadingSurface,
  {a95d5cb7-7b2e-46d5-96c3-df81f8d9713d}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b9b69c2c-745d-4d9f-bdb9-19dbdea45d9d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.36102476170156, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.18784450747331, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.18784450747331, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.36102476170156, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09e19b89-13df-4564-9e6f-7577b0b4f31f}, !- Handle
  {ff84f269-2b37-409f-988b-aea25a1c7167}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fe9ca480-3f7d-45aa-b7d7-f2170527927b}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e113abcf-0b67-4d87-aa85-14f62e020a31}; !- Shaded Object Name

OS:ShadingSurface,
  {81c3afa6-e601-4e0d-a4e3-1e53c322500e}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fe9ca480-3f7d-45aa-b7d7-f2170527927b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5707199993904, -3.048, 2.286,         !- X,Y,Z Vertex 1 {m}
  8.47245712706363, -3.048, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.47245712706363, -3.6576, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.5707199993904, -3.6576, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f976dd45-5ac2-4827-a6e8-2ba752934d12}, !- Handle
  {e113abcf-0b67-4d87-aa85-14f62e020a31}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e03c118b-b633-4d56-9bcd-9f12da0e1fdb}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e79a25b-ca02-4282-b980-47b091e94d07}; !- Shaded Object Name

OS:ShadingSurface,
  {85eef222-2abb-415d-9561-6978fa18e2ea}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e03c118b-b633-4d56-9bcd-9f12da0e1fdb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.29036501592981, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.11718476170156, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.11718476170156, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.29036501592981, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02ddf54d-d3c1-46d5-861e-2849b8b160fb}, !- Handle
  {6e79a25b-ca02-4282-b980-47b091e94d07}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a33e69ec-ba77-435d-9f9d-37825bef13dc}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {99ab9128-95e0-41c4-b40a-fc7a2237d4d7}; !- Shaded Object Name

OS:ShadingSurface,
  {90ae7c25-2dc8-4533-a338-c2a1bb569e85}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a33e69ec-ba77-435d-9f9d-37825bef13dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1156a9eb-9c15-43d5-ac86-cf1f75c7a529}, !- Handle
  {99ab9128-95e0-41c4-b40a-fc7a2237d4d7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a5e82716-35c6-4de0-8bf0-07fe901ada1a}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {944bcf89-f5ee-4ae5-b04a-08f608b41ec5}; !- Shaded Object Name

OS:ShadingSurface,
  {2c73f1d7-8be3-44da-b34a-3156bb6ffa66}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a5e82716-35c6-4de0-8bf0-07fe901ada1a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10099c22-f41c-41d6-95e9-58ef3716f7dc}, !- Handle
  {944bcf89-f5ee-4ae5-b04a-08f608b41ec5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4d28d02e-618d-4e33-8652-cbc9593b0eb8}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {976aaaf8-4201-4998-b220-45e549e82769}; !- Shaded Object Name

OS:ShadingSurface,
  {57928f49-47e0-45ed-b848-dbbdbd7364bc}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4d28d02e-618d-4e33-8652-cbc9593b0eb8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0161425076601, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.84296225343185, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.84296225343185, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.0161425076601, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca556d66-62bf-46a1-ad32-6503add3f0b1}, !- Handle
  {976aaaf8-4201-4998-b220-45e549e82769}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8b84e8fa-13ea-42ed-8ee1-37101f87814d}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c50d5a84-b0e6-48a0-8914-00aa2b6c97d6}; !- Shaded Object Name

OS:ShadingSurface,
  {e4a413ab-9e72-4145-932e-b391da6333cc}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8b84e8fa-13ea-42ed-8ee1-37101f87814d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e98b5f3f-c091-4521-9c8f-aa7573b20593}, !- Handle
  {c50d5a84-b0e6-48a0-8914-00aa2b6c97d6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c41b276e-1f46-4707-bf9c-6b4874c40461}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bdf5e77f-122e-4e5e-8fa0-c63a0996916b}; !- Shaded Object Name

OS:ShadingSurface,
  {1bc91cb6-299f-44bd-99fe-7683b4419cae}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c41b276e-1f46-4707-bf9c-6b4874c40461}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f74ef41b-0ea9-44e0-bb56-8564f1d1f4f1}, !- Handle
  {bdf5e77f-122e-4e5e-8fa0-c63a0996916b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2ea3491e-8445-4da7-b359-36902ba564bf}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {46fdcbdf-9745-4b83-a900-59c5a510050f}; !- Shaded Object Name

OS:ShadingSurface,
  {27d587a1-cb7e-4fa2-970f-e4f4b3aaa683}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2ea3491e-8445-4da7-b359-36902ba564bf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {94232ba4-8ed6-415f-849a-1d4f5b642224}, !- Handle
  {46fdcbdf-9745-4b83-a900-59c5a510050f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5d9950c6-208c-4587-9660-7cb4c4f0dbff}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a80d05c5-1390-42db-ae1c-c9c8abf9b722}; !- Shaded Object Name

OS:ShadingSurface,
  {33ee2a7f-f1f8-4935-8c6e-907d3d305d88}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5d9950c6-208c-4587-9660-7cb4c4f0dbff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {11bc4bbb-cc59-4e7c-9bc3-05fde7c20abc}, !- Handle
  {a80d05c5-1390-42db-ae1c-c9c8abf9b722}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {28e8f1ef-2faf-448f-a45f-0916b7a6ddfe}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9edf2702-5d7e-43e7-abe1-752bbb1895cd}; !- Shaded Object Name

OS:ShadingSurface,
  {d498545a-54a2-489e-addd-33d755e32e2f}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {28e8f1ef-2faf-448f-a45f-0916b7a6ddfe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e338a191-2722-4287-b366-3184d8001eb2}, !- Handle
  {9edf2702-5d7e-43e7-abe1-752bbb1895cd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {cfee57d3-135e-47fa-aeeb-d5906a4b029d}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6dc2ad7a-27a1-4c8d-9737-4ccf236cecbd}; !- Shaded Object Name

OS:ShadingSurface,
  {41620d68-7b70-4929-87ce-42bafc0e7c8e}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {cfee57d3-135e-47fa-aeeb-d5906a4b029d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78d49cc9-f05c-4046-b684-dea7a99c1cb0}, !- Handle
  {6dc2ad7a-27a1-4c8d-9737-4ccf236cecbd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {47451891-36fc-4b10-b379-67e961a6b6eb}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {428bc9d0-f7e0-461b-a25f-8808886cfd24}; !- Shaded Object Name

OS:ShadingSurface,
  {20133feb-4fcc-42de-924d-ce6e29a550ce}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {47451891-36fc-4b10-b379-67e961a6b6eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8a0475b1-77e6-41f9-bd39-cbc663e1c9f2}, !- Handle
  {428bc9d0-f7e0-461b-a25f-8808886cfd24}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {abad1686-3bc1-43f0-a18c-f5272985244c}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3907c320-b8ab-4c2e-ac49-ec75221c69a8}; !- Shaded Object Name

OS:ShadingSurface,
  {3b410f1d-37dd-4781-91d0-1333b183ba3b}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {abad1686-3bc1-43f0-a18c-f5272985244c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cc6b0b72-5448-4c4d-8229-22d5cb743edc}, !- Handle
  {3907c320-b8ab-4c2e-ac49-ec75221c69a8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {284cb392-f81a-4ab5-aed0-6bc1c269462a}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85207f50-c0c7-4413-9943-6cdd49dc8935}; !- Shaded Object Name

OS:ShadingSurface,
  {1d573674-8df8-4b92-a506-17d8ac781956}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {284cb392-f81a-4ab5-aed0-6bc1c269462a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e4accdfb-cef9-4615-8952-952ef6f47bd1}, !- Handle
  {85207f50-c0c7-4413-9943-6cdd49dc8935}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {31aceec0-1ee4-4d94-864a-40982b94df6d}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {94d10734-62e5-44a0-8c97-0845b37cdbbb}; !- Shaded Object Name

OS:ShadingSurface,
  {c990c1e4-0045-4db3-b3cf-ec8f0b2edc31}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {31aceec0-1ee4-4d94-864a-40982b94df6d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d36b7920-0eeb-4532-9af6-374b18172cea}, !- Handle
  {94d10734-62e5-44a0-8c97-0845b37cdbbb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1706f8b9-7b15-41d9-be04-7a35def2ba45}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {15bda686-4948-4e93-86bb-50424aa2f12c}; !- Shaded Object Name

OS:ShadingSurface,
  {a580f612-2b3a-4d35-9e8a-f4edc9110f02}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1706f8b9-7b15-41d9-be04-7a35def2ba45}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {85e02886-4040-4f6b-98b6-1678760f0c17}, !- Handle
  {15bda686-4948-4e93-86bb-50424aa2f12c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f5db0f91-0cef-423a-92e5-b398e02d58be}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dc45dbea-7606-4aa1-9962-63592c1ba54c}; !- Shaded Object Name

OS:ShadingSurface,
  {ca59ca04-3c6a-4280-a04e-f8a5b7b90ab6}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f5db0f91-0cef-423a-92e5-b398e02d58be}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -2.46573970111774, 2.286, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -2.46573970111774, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1403d95-3a80-4912-92e8-b2eccdd2abba}, !- Handle
  {dc45dbea-7606-4aa1-9962-63592c1ba54c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {db54c935-a32c-4bd6-a000-fe4be598aeb2}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5301e1fc-883d-402e-8d0d-fcc6707a6f52}; !- Shaded Object Name

OS:ShadingSurface,
  {e5ff3e4d-bc60-4237-9b96-16f140f0400a}, !- Handle
  Surface 16 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {db54c935-a32c-4bd6-a000-fe4be598aeb2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0fe464f3-00d7-4def-aa06-a78288769560}, !- Handle
  {5301e1fc-883d-402e-8d0d-fcc6707a6f52}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b3798e5e-7cb6-46fc-b6e6-d0558831b611}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {18b90d93-1939-4c39-b382-390c23432175}; !- Shaded Object Name

OS:ShadingSurface,
  {3353b72e-d8c3-4513-88ed-60661320d3cd}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b3798e5e-7cb6-46fc-b6e6-d0558831b611}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6147c927-a290-4fef-ad41-55534e870e7d}, !- Handle
  {18b90d93-1939-4c39-b382-390c23432175}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a1552ffe-4bd5-44b4-8103-d1fe32f99de8}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5df72172-0344-41e2-880b-3918f9ff5ef5}; !- Shaded Object Name

OS:ShadingSurface,
  {b1feac06-c96c-4f71-8f96-60147f640edb}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a1552ffe-4bd5-44b4-8103-d1fe32f99de8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -1.64592, 2.286,       !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -1.64592, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cbdbcfb8-2dde-43b4-9179-1471d9d840bb}, !- Handle
  {5df72172-0344-41e2-880b-3918f9ff5ef5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0dfe39ed-8dfd-4821-9c43-fa52ffe0952d}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9d1ea2e9-cb3f-419a-a4af-5f461aa9fa3d}; !- Shaded Object Name

OS:ShadingSurface,
  {a9489ba5-8ba2-4220-9ae1-2030c51046cc}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {0dfe39ed-8dfd-4821-9c43-fa52ffe0952d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a4e36e87-e786-429a-8c28-4510a7c0c7ee}, !- Handle
  {9d1ea2e9-cb3f-419a-a4af-5f461aa9fa3d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6e32a2d7-0e6b-4841-afba-b9d0e580cc16}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db57d22d-0a53-4f9c-a0d5-d67a76de38f7}; !- Shaded Object Name

OS:ShadingSurface,
  {03264096-3180-4dac-8444-3e8a80d11bcd}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {6e32a2d7-0e6b-4841-afba-b9d0e580cc16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0299059a-cb33-4ed5-a3c1-0747bdeda69f}, !- Handle
  {db57d22d-0a53-4f9c-a0d5-d67a76de38f7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {687bdd85-435e-4789-aabe-421a09d21d82}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a294e809-0602-42fd-b8a3-e5a8855e425f}; !- Shaded Object Name

OS:ShadingSurface,
  {b2507d7d-8947-40da-8c6b-2e5ae40a444f}, !- Handle
  Surface 8 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {687bdd85-435e-4789-aabe-421a09d21d82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e6dfe4c-2c64-4e14-9861-3db90a78ef1d}, !- Handle
  {a294e809-0602-42fd-b8a3-e5a8855e425f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {74144c61-5e79-4547-a096-bcbfe4fc6dc9}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c0e21b0a-c961-4fc9-93bd-55c6e0925461}; !- Shaded Object Name

OS:ShadingSurface,
  {3b471ffa-c511-43a0-a99b-b538323491cf}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {74144c61-5e79-4547-a096-bcbfe4fc6dc9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, -0.411479999905265, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, -0.411479999905265, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8edc89c8-c56c-4ca9-b063-3bd206be42f5}, !- Handle
  {c0e21b0a-c961-4fc9-93bd-55c6e0925461}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6335384a-8e40-4fad-a1d7-4df3f74cf993}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {833c34e6-9cae-4b3e-8faa-3afdd81fa9ad}; !- Shaded Object Name

OS:ShadingSurface,
  {ab8cb312-220b-4a9f-a3ce-476511906b1b}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6335384a-8e40-4fad-a1d7-4df3f74cf993}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 0.533448095658345, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 0.533448095658345, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5603902c-04bc-49a5-96a8-b99cd3e1bea4}, !- Handle
  {833c34e6-9cae-4b3e-8faa-3afdd81fa9ad}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ebb1837f-27b7-4f16-9f05-5b0360687a73}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4a1ab424-74d0-45b3-8566-f16ac6b86700}; !- Shaded Object Name

OS:ShadingSurface,
  {527b4f63-b4cf-40e2-b46f-d17992ec4605}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ebb1837f-27b7-4f16-9f05-5b0360687a73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 2.10312000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 2.10312000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fdda8dfd-ca74-4ce2-b4b8-5623e8850fbf}, !- Handle
  {4a1ab424-74d0-45b3-8566-f16ac6b86700}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {90d3f6b5-bd79-4f58-b8d5-c8e294b0f55f}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c49cd0f-4a59-450d-965e-d2303f862ce8}; !- Shaded Object Name

OS:ShadingSurface,
  {9dac8f20-8b06-4ece-9ef9-4e777d1dc1f3}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {90d3f6b5-bd79-4f58-b8d5-c8e294b0f55f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 3.04804809575308, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 3.04804809575308, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ac9e707-bca5-4a7d-926e-0c13ab713b0e}, !- Handle
  {8c49cd0f-4a59-450d-965e-d2303f862ce8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5ee48622-39ca-46a6-bf12-9e6272ce8894}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {530b25b5-169a-4bc1-9829-1638b1a83cae}; !- Shaded Object Name

OS:ShadingSurface,
  {247303f3-200f-4070-9828-2aac402a5b3a}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5ee48622-39ca-46a6-bf12-9e6272ce8894}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.15112000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.15112000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ef3e1813-a68b-4125-84ea-5d70334b8ae1}, !- Handle
  {530b25b5-169a-4bc1-9829-1638b1a83cae}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8f295404-4eae-4646-b61b-49c020b694fb}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {98e93436-c229-40ed-98cb-07a959bfa1da}; !- Shaded Object Name

OS:ShadingSurface,
  {64d679cc-3cb5-43c1-921a-e168b2cddec3}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8f295404-4eae-4646-b61b-49c020b694fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.09018404806601, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.09018404806601, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20a35a78-857c-436e-a587-5e9523571aa7}, !- Handle
  {98e93436-c229-40ed-98cb-07a959bfa1da}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f5866608-706d-433f-84ce-063da88eb4b8}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {343e03bf-7ea7-4644-80ac-bab43b80a60c}; !- Shaded Object Name

OS:ShadingSurface,
  {d51385e1-3f26-4b75-bb21-6a55ed12a146}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f5866608-706d-433f-84ce-063da88eb4b8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 6.08932580737892, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 6.08932580737892, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae1b2584-31f7-4ff8-871a-be4b18b8fe33}, !- Handle
  {343e03bf-7ea7-4644-80ac-bab43b80a60c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {f0cc0985-ff32-4aa4-bd21-5883bb32894c}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9bc77c97-2512-4045-ab0a-24c1f9467cdb}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0475588428131741,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {f22e5045-ce22-4b45-b637-5311f1249962}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {f0cc0985-ff32-4aa4-bd21-5883bb32894c}, !- Layer 1
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Layer 2
  {9bc77c97-2512-4045-ab0a-24c1f9467cdb}, !- Layer 3
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}; !- Layer 4

OS:AdditionalProperties,
  {c20504d6-0c09-4706-a944-5560f570637b}, !- Handle
  {1ae93207-8a04-44b5-92d8-1921914c43a9}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {79dda0de-0ee0-4c2f-953b-6fa49708f207}, !- Handle
  {b166238e-f26b-43d9-89ee-f777556680d9}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {1b8c11e4-49c2-4a3e-bef3-662d38a047dc}, !- Handle
  {2365bc98-6aa7-4a04-9a8a-1bff1df3db2e}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {0b12dacd-e1d6-493b-a083-851b0188e022}, !- Handle
  {e6923c59-b986-4a8d-ae2b-adb358262e80}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Foundation:Kiva,
  {8b051d0f-6121-4322-a4dd-c31a24cb343c}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {8d27e3e9-c998-4ec1-aca1-2c068e449e59}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {4059addf-f361-4a7e-8116-392e6aae8305}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {8d27e3e9-c998-4ec1-aca1-2c068e449e59}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {4059addf-f361-4a7e-8116-392e6aae8305}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {2c4bcc9d-e762-4461-b42e-d74113bc5aea}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {8f058f8f-80ec-404a-afa6-9c4159c9b0a9}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Material,
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {28454bdd-9f2c-49a0-af2b-4bfaab02ec77}, !- Handle
  FloorFndGrndFinSlab,                    !- Name
  ,                                       !- Surface Rendering Name
  {8f058f8f-80ec-404a-afa6-9c4159c9b0a9}, !- Layer 1
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ff7a656b-94a4-43a9-bffd-af52f2b34ae4}, !- Handle
  {82e5b21b-0ac7-4555-89df-5acaf4388117}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  29.8703999995387;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {1e5d3875-bded-45f2-9f14-d6f02d990339}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {76038d18-d3cd-4aff-8fd3-f536f6538779}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {c022214e-1bff-4540-a7d7-bf98f2f25914}, !- Handle
  FootingMaterial 1,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {76038d18-d3cd-4aff-8fd3-f536f6538779}, !- Handle
  FootingConstruction 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {c022214e-1bff-4540-a7d7-bf98f2f25914}; !- Layer 1

OS:Construction,
  {fd919481-0a2b-4a87-ba9a-0098e8992e54}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {8f058f8f-80ec-404a-afa6-9c4159c9b0a9}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {105ff015-7298-45ee-93bc-5de13659f878}, !- Handle
  {73ffc710-7f4a-4352-9ba5-697be4fdd9a7}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  12.8016;                                !- Total Exposed Perimeter {m}

OS:AdditionalProperties,
  {08c5358c-7128-4c19-82f7-e73fa8fb0af2}, !- Handle
  {82e5b21b-0ac7-4555-89df-5acaf4388117}, !- Object Name
  SizingInfoSlabRvalue,                   !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.9213231489284652;                     !- Feature Value 1

OS:Material,
  {2e4aa389-58e8-4a89-a62f-1b5a11d4b47f}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {738f6ec4-953b-4c72-98e5-4ed509f9836d}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {b876ef09-818f-4e43-a643-049b89f6558d}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e4aa389-58e8-4a89-a62f-1b5a11d4b47f}, !- Layer 1
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Layer 2
  {738f6ec4-953b-4c72-98e5-4ed509f9836d}, !- Layer 3
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}; !- Layer 4

OS:Construction,
  {06228e57-b1e6-4bb3-beed-65b68da1cbb8}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}, !- Layer 1
  {738f6ec4-953b-4c72-98e5-4ed509f9836d}, !- Layer 2
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Layer 3
  {2e4aa389-58e8-4a89-a62f-1b5a11d4b47f}; !- Layer 4

OS:Material,
  {184cacbc-45f3-4888-90c1-2750bef400c5}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {f0995296-cec0-4d6e-9531-36ce4354df76}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}, !- Layer 1
  {184cacbc-45f3-4888-90c1-2750bef400c5}, !- Layer 2
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Layer 3
  {738f6ec4-953b-4c72-98e5-4ed509f9836d}, !- Layer 4
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}; !- Layer 5

OS:Construction,
  {0dde872c-8070-4ddd-aea3-0ea842cf702d}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {509c8df7-de0e-4566-a20b-20cbfce8fb0c}, !- Layer 1
  {738f6ec4-953b-4c72-98e5-4ed509f9836d}, !- Layer 2
  {c908d011-6b00-4f2b-9f78-0be43f2bff24}, !- Layer 3
  {184cacbc-45f3-4888-90c1-2750bef400c5}, !- Layer 4
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}; !- Layer 5

OS:Material,
  {6db714b5-8bbb-4093-8458-aa509a98b629}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {6466fff4-0259-4c8b-8ee8-00b7ceb46fe4}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {68670a39-f8ba-49d7-8d78-f78055a44512}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {db4b9c9c-a49d-4ab6-a2e6-ff2c02201f68}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {6db714b5-8bbb-4093-8458-aa509a98b629}, !- Layer 1
  {6466fff4-0259-4c8b-8ee8-00b7ceb46fe4}, !- Layer 2
  {68670a39-f8ba-49d7-8d78-f78055a44512}, !- Layer 3
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}; !- Layer 4

OS:AdditionalProperties,
  {1cb73a10-bbd0-4aa6-9ffb-7e95ecb240d8}, !- Handle
  {bcc112d3-5338-41cf-992f-8836daaabf3a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {40b072de-2a89-4285-bdbd-64716746b628}, !- Handle
  {acb5149f-b4cf-40e4-891e-5c038edabdff}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8cdfa65d-c574-48c1-80fb-c6a7e450a522}, !- Handle
  {5f3168e3-20f9-426a-b341-9a8809770f5c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b79c7805-f9b2-45af-bb60-20907b1b47cb}, !- Handle
  {a832800c-aade-464b-9fc0-f4f2439994b9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9749d232-d5af-44d5-bbb0-90fcfe1df07c}, !- Handle
  {3d751d8e-bc67-46f4-93f2-c67347bccd48}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8d25b65e-3b93-48bb-9c81-65b010fe8b8d}, !- Handle
  {26d2cdfb-5d80-4e31-8b04-0eceaaa65995}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f19ab389-f3df-495a-85bf-52561acee133}, !- Handle
  {ebe934e4-4ac7-4790-8c6b-8c114553362a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6dd0da55-b5c2-4824-b793-a3dd769398f7}, !- Handle
  {be4293fb-d1e6-4611-af99-bc80177bc889}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {24de6e53-0e25-4e01-8e18-d7f71fc31f10}, !- Handle
  {befe32d3-e764-4880-9b64-147fc2354426}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {456f9a6c-e773-432e-b249-15e2ff0313ec}, !- Handle
  {f616c5f2-b1eb-4dde-a5d6-8e75ae1709a8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {85577a3c-bea4-468d-a0d1-3d2cd89039c4}, !- Handle
  {c570432f-5491-4694-ad66-6eafec4495a5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {3e5cd697-f3b9-42d9-af13-fda4bd1fd9cf}, !- Handle
  {a225ab05-55c5-467e-959f-2992743cd6c2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {62e12a27-2fb0-403a-9018-37f222bc3449}, !- Handle
  {df43f122-bce3-45ef-b270-2ae913598da8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0d2ae861-85a2-4007-b528-5b4161067aee}, !- Handle
  {20c2d25c-6f49-4b76-9196-b6c8d2e83492}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5b031f46-fb8d-4992-9089-6253736ed8b7}, !- Handle
  {3ffa148e-2349-4b04-9d72-276cd048ae47}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {cb970246-7d42-480f-9d04-3406eb6ea453}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8fea7e95-1902-4510-a882-07cfc22491eb}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {6466fff4-0259-4c8b-8ee8-00b7ceb46fe4}, !- Layer 1
  {cb970246-7d42-480f-9d04-3406eb6ea453}; !- Layer 2

OS:Construction,
  {385b30bd-5e90-4b81-8ac3-69855b50e47a}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {cb970246-7d42-480f-9d04-3406eb6ea453}, !- Layer 1
  {6466fff4-0259-4c8b-8ee8-00b7ceb46fe4}; !- Layer 2

OS:AdditionalProperties,
  {cd0a292a-8685-4f50-8ff5-5b416abd3c30}, !- Handle
  {75e995e8-68f8-4d3b-ac9f-e369e0728171}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {25703972-da5a-4591-b990-eccaa78fc09c}, !- Handle
  {ca8f7f13-5928-43ca-b796-f0984b3d34b6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {9c0d657b-7ddb-437b-9f54-6d2e732275a4}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {eb74de75-bbec-4c61-84dc-008b8ffc5679}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {6db714b5-8bbb-4093-8458-aa509a98b629}, !- Layer 1
  {6466fff4-0259-4c8b-8ee8-00b7ceb46fe4}, !- Layer 2
  {9c0d657b-7ddb-437b-9f54-6d2e732275a4}; !- Layer 3

OS:AdditionalProperties,
  {2e795128-7bde-49e2-a775-9dc6e7c1cb05}, !- Handle
  {e30f10af-f509-48c1-9203-455fd66ff8dc}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {877abe94-c865-4cdf-963f-d739e386101d}, !- Handle
  {8ae94c57-e366-41a9-b288-3082548e3c9d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0396aac4-dbbe-4dfa-930a-f4467a610006}, !- Handle
  {3e8e22d5-47a2-4a11-88c1-bc1dfbf0f499}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {e4802c1e-c17a-4ee4-8250-fc8ef26b974b}, !- Handle
  living space|story 2 Partition,         !- Name
  {d79dd3e5-bc4c-46c5-93b3-d4c0ac823801}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.20885184,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bec3721b-7ecb-4334-a104-8156d99a284f}, !- Handle
  living space|story 2 Partition,         !- Name
  {e4802c1e-c17a-4ee4-8250-fc8ef26b974b}, !- Internal Mass Definition Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {73383f82-03ba-4f29-a34d-9abb97fc7890}, !- Handle
  living space Partition,                 !- Name
  {d79dd3e5-bc4c-46c5-93b3-d4c0ac823801}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.91212224,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c9f138ab-8f45-4bae-8b80-8936480b6ae9}, !- Handle
  living space Partition,                 !- Name
  {73383f82-03ba-4f29-a34d-9abb97fc7890}, !- Internal Mass Definition Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ea1e330d-3d5a-4457-ba29-d9bad1077e3e}, !- Handle
  finished attic space Partition,         !- Name
  {d79dd3e5-bc4c-46c5-93b3-d4c0ac823801}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.20885184,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4b9f9284-1dec-485b-884c-1df98501627f}, !- Handle
  finished attic space Partition,         !- Name
  {ea1e330d-3d5a-4457-ba29-d9bad1077e3e}, !- Internal Mass Definition Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {50c7a9ad-524e-4b2e-8b58-725ea8f332e0}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {d79dd3e5-bc4c-46c5-93b3-d4c0ac823801}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {50c7a9ad-524e-4b2e-8b58-725ea8f332e0}, !- Layer 1
  {bda64db4-b8dc-45c3-868b-40fb68ee55de}; !- Layer 2

OS:AdditionalProperties,
  {95f9b795-1b54-4c34-8041-0dd4b5a003cb}, !- Handle
  {e4802c1e-c17a-4ee4-8250-fc8ef26b974b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d9c77b80-49d5-4553-b564-393ce3b897d0}, !- Handle
  {73383f82-03ba-4f29-a34d-9abb97fc7890}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9720ca4a-a4da-4ebf-8b2e-0a32597374a7}, !- Handle
  {ea1e330d-3d5a-4457-ba29-d9bad1077e3e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {248f31b6-a3f9-45fa-bb86-3c32debea969}, !- Handle
  res furniture mass living space|story 2, !- Name
  {c1b7c319-a5c1-4a5c-93ea-322ff7f36a23}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.083540736,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {56bcd02d-fbdc-46d0-8973-d2ad02cf2d0f}, !- Handle
  res furniture mass living space|story 2, !- Name
  {248f31b6-a3f9-45fa-bb86-3c32debea969}, !- Internal Mass Definition Name
  {ec0f3aa2-386b-4f82-9c7f-d7e9e2d9b190}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {9ee654b5-5c43-47e8-96fc-9e13b0fa1691}, !- Handle
  res furniture material living space|story 2, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {c1b7c319-a5c1-4a5c-93ea-322ff7f36a23}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {9ee654b5-5c43-47e8-96fc-9e13b0fa1691}; !- Layer 1

OS:InternalMass:Definition,
  {5f193a6f-cac8-45b3-abbb-86d9c936c6d5}, !- Handle
  res furniture mass living space,        !- Name
  {e8ca1195-2059-4d65-b379-d4085631c4ec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.164848896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8b95cbdc-c259-4a71-a323-d460a63b3529}, !- Handle
  res furniture mass living space,        !- Name
  {5f193a6f-cac8-45b3-abbb-86d9c936c6d5}, !- Internal Mass Definition Name
  {3e7842e3-4dac-402a-a741-f3679a6b5bfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e8ca1195-2059-4d65-b379-d4085631c4ec}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {9ee654b5-5c43-47e8-96fc-9e13b0fa1691}; !- Layer 1

OS:InternalMass:Definition,
  {f9b75239-c75f-4a11-8f82-98c96626a722}, !- Handle
  res furniture mass garage space,        !- Name
  {ff05b37f-7a92-4191-9fbe-c6a36922bb12}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.22967296,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fc616da1-2184-48eb-84cb-d391ae0161f2}, !- Handle
  res furniture mass garage space,        !- Name
  {f9b75239-c75f-4a11-8f82-98c96626a722}, !- Internal Mass Definition Name
  {c52d513a-c738-4942-bc36-a1f834f9b161}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ff05b37f-7a92-4191-9fbe-c6a36922bb12}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {9ee654b5-5c43-47e8-96fc-9e13b0fa1691}; !- Layer 1

OS:InternalMass:Definition,
  {9b7cd77d-3514-4ccb-aa2a-16cd42180608}, !- Handle
  res furniture mass finished attic space, !- Name
  {24850b3a-13dc-4485-9362-f622e9be3a9f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.083540736,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5dc19080-3bcd-4c7a-bb04-b429c14c1ae9}, !- Handle
  res furniture mass finished attic space, !- Name
  {9b7cd77d-3514-4ccb-aa2a-16cd42180608}, !- Internal Mass Definition Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {24850b3a-13dc-4485-9362-f622e9be3a9f}, !- Handle
  res furniture construction finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {9ee654b5-5c43-47e8-96fc-9e13b0fa1691}; !- Layer 1

OS:Schedule:Ruleset,
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Handle
  Window shading schedule,                !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  {21857331-3d10-43ae-b1ad-eb533061549b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21857331-3d10-43ae-b1ad-eb533061549b}, !- Handle
  Schedule Day 5,                         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {146e087b-f66d-41cf-a82a-8a7539dbc294}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0df51d36-c6f2-4e11-bd63-ca81309c4b5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0df51d36-c6f2-4e11-bd63-ca81309c4b5b}, !- Handle
  Window shading schedule allday1,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6b85acc-08b4-43c4-99c9-09f32336e513}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c21e4432-853f-4ff9-9fa4-e5b38c7b34c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c21e4432-853f-4ff9-9fa4-e5b38c7b34c2}, !- Handle
  Window shading schedule allday2,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {389f162c-71e3-4473-b3dc-3baa514e53a0}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {dc11f0e7-d244-401d-a824-5053db387dc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc11f0e7-d244-401d-a824-5053db387dc0}, !- Handle
  Window shading schedule allday3,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a722356-1d2e-432d-a2a5-28c3312868e7}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e473b324-bffd-49ed-876f-0648ed9346d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e473b324-bffd-49ed-876f-0648ed9346d0}, !- Handle
  Window shading schedule allday4,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f242e8b-5b96-43a2-abe6-16e95a084765}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {85e15083-73dc-4bfb-a692-261eb85ca174}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85e15083-73dc-4bfb-a692-261eb85ca174}, !- Handle
  Window shading schedule allday5,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65b998a7-3f6e-4ef6-bb74-5272da7aa9bd}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d475a573-a190-49d8-bae7-1b7ad83c570b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d475a573-a190-49d8-bae7-1b7ad83c570b}, !- Handle
  Window shading schedule allday6,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c8371e8-3000-44f8-bfdf-51aa3d89a91c}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a09c3923-dd42-427f-97f8-7f9ed434cfe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a09c3923-dd42-427f-97f8-7f9ed434cfe7}, !- Handle
  Window shading schedule allday7,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0266952-a9f4-481d-8a44-88c44fcc1a83}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9cca885-d978-4c1d-9417-5b72ef28c8f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9cca885-d978-4c1d-9417-5b72ef28c8f9}, !- Handle
  Window shading schedule allday8,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {508e68ec-3522-4341-8153-7477ad7dd1ca}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6368f5e9-e406-44f5-9a79-f71548cd6ce9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6368f5e9-e406-44f5-9a79-f71548cd6ce9}, !- Handle
  Window shading schedule allday9,        !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3524c3d7-de39-402e-8aa3-0022d8b274f4}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {682b8797-f6fa-4d89-b546-daebf8168df2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {682b8797-f6fa-4d89-b546-daebf8168df2}, !- Handle
  Window shading schedule allday10,       !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49aba967-c4bd-4985-98eb-79d3b03744e5}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a45216d1-5257-4fe4-94ae-225e23de414e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a45216d1-5257-4fe4-94ae-225e23de414e}, !- Handle
  Window shading schedule allday11,       !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c28054e8-f1af-4aba-932e-ec0e5f7faa07}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba93adbf-cb62-497c-92e9-2239b1cff59c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba93adbf-cb62-497c-92e9-2239b1cff59c}, !- Handle
  Window shading schedule allday12,       !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {c0f22a42-799a-45ec-9137-5f7b220658de}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {0390908c-724b-4d13-9d50-910fc5aa5c98}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {c0f22a42-799a-45ec-9137-5f7b220658de}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {1fb22aa3-10c2-4545-8e91-b6a4789a98dc}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {079b893d-f91c-40c7-ba88-a07b155887a2}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {32b03b00-b833-4f23-b012-c5abce4556ae}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {079b893d-f91c-40c7-ba88-a07b155887a2}; !- Layer 1

OS:Material,
  {9ab300dc-6fb2-4273-b3df-3d476011bd88}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {c7ce2b89-a3f9-4069-b7e9-9c0e51453d3a}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {9ab300dc-6fb2-4273-b3df-3d476011bd88}; !- Layer 1

OS:PlantLoop,
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4d9d34a3-9848-4369-8b72-6db264ff4a83}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {eb9c9735-cc7e-4fb5-b64d-4a770f6a03f7}, !- Plant Side Inlet Node Name
  {7a89c9ab-3f89-418c-9a86-154333fd571f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f38029bb-f3f8-4923-b583-8107d214144e}, !- Demand Side Inlet Node Name
  {bc2d9353-649f-4fa2-9cf6-6a3eeddee8ab}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e44d2ba5-f91b-4fcc-b51e-8bb888e46263}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78b3c8fe-7137-430b-9495-94aeff6036a8}, !- Demand Mixer Name
  {1e3f1cbc-764e-426b-ba70-be92d45fb66a}, !- Demand Splitter Name
  {79a20ddb-e660-4988-a6cf-32798445601b}, !- Supply Mixer Name
  {eb8652ce-4cf8-41e0-b1b7-fe01c9b21a8a}; !- Supply Splitter Name

OS:Node,
  {740d1d5b-afdb-45b7-a19b-e68dc4097147}, !- Handle
  Node 3,                                 !- Name
  {eb9c9735-cc7e-4fb5-b64d-4a770f6a03f7}, !- Inlet Port
  {88398f07-f302-4e9e-b318-1642170692af}; !- Outlet Port

OS:Node,
  {4d9d34a3-9848-4369-8b72-6db264ff4a83}, !- Handle
  Node 4,                                 !- Name
  {534da689-091d-4f59-a102-cf5fb8dbd690}, !- Inlet Port
  {7a89c9ab-3f89-418c-9a86-154333fd571f}; !- Outlet Port

OS:Node,
  {4365ccbd-ab4b-4212-bb40-f826b1ae96e1}, !- Handle
  Node 5,                                 !- Name
  {ec53da45-0c0a-4c0a-9a44-d41bdf98404d}, !- Inlet Port
  {68d4c2e6-897d-4bc7-9af4-2d621aa49fd8}; !- Outlet Port

OS:Connector:Mixer,
  {79a20ddb-e660-4988-a6cf-32798445601b}, !- Handle
  Connector Mixer 1,                      !- Name
  {41b53796-6aeb-4e83-9689-582985b77a75}, !- Outlet Branch Name
  {83465cc6-2f25-4f9b-a4ec-c03198d0351e}, !- Inlet Branch Name 1
  {7aa74459-8b41-4b40-9979-95d9570633c7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eb8652ce-4cf8-41e0-b1b7-fe01c9b21a8a}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e0c6960-27cc-4b34-baa9-a3442aa230d0}, !- Inlet Branch Name
  {ec53da45-0c0a-4c0a-9a44-d41bdf98404d}, !- Outlet Branch Name 1
  {bdb0505f-8018-4dfa-bb38-1a786d93aade}; !- Outlet Branch Name 2

OS:Connection,
  {eb9c9735-cc7e-4fb5-b64d-4a770f6a03f7}, !- Handle
  {1e1f5d2c-8d52-4162-8d58-3b55d139109f}, !- Name
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Source Object
  14,                                     !- Outlet Port
  {740d1d5b-afdb-45b7-a19b-e68dc4097147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec53da45-0c0a-4c0a-9a44-d41bdf98404d}, !- Handle
  {d18d89dd-c02b-49e6-ab4b-4f4b36077a59}, !- Name
  {eb8652ce-4cf8-41e0-b1b7-fe01c9b21a8a}, !- Source Object
  3,                                      !- Outlet Port
  {4365ccbd-ab4b-4212-bb40-f826b1ae96e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a89c9ab-3f89-418c-9a86-154333fd571f}, !- Handle
  {abaddff4-3bda-4d34-9e4b-9aa9c8b959b8}, !- Name
  {4d9d34a3-9848-4369-8b72-6db264ff4a83}, !- Source Object
  3,                                      !- Outlet Port
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91ec4d74-43f6-4a5a-b19a-c46b1c81b8bc}, !- Handle
  Node 6,                                 !- Name
  {f38029bb-f3f8-4923-b583-8107d214144e}, !- Inlet Port
  {9d597c03-9a7a-419e-8ba4-d38dabd46884}; !- Outlet Port

OS:Node,
  {ccef7261-1c33-4401-92c0-db8f9ccca5a5}, !- Handle
  Node 7,                                 !- Name
  {98268a4e-4533-4316-a4eb-6e721f8931b3}, !- Inlet Port
  {bc2d9353-649f-4fa2-9cf6-6a3eeddee8ab}; !- Outlet Port

OS:Node,
  {187ca8bf-207b-4182-b090-1a64704c424a}, !- Handle
  Node 8,                                 !- Name
  {42787c1b-143f-4031-a73d-1ca113fe0964}, !- Inlet Port
  {f8912270-426f-4905-9441-2418a84d02f0}; !- Outlet Port

OS:Connector:Mixer,
  {78b3c8fe-7137-430b-9495-94aeff6036a8}, !- Handle
  Connector Mixer 2,                      !- Name
  {98268a4e-4533-4316-a4eb-6e721f8931b3}, !- Outlet Branch Name
  {71d43f8b-6b66-405d-9d4d-e0b02e8fb499}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1e3f1cbc-764e-426b-ba70-be92d45fb66a}, !- Handle
  Connector Splitter 2,                   !- Name
  {9d597c03-9a7a-419e-8ba4-d38dabd46884}, !- Inlet Branch Name
  {42787c1b-143f-4031-a73d-1ca113fe0964}; !- Outlet Branch Name 1

OS:Connection,
  {f38029bb-f3f8-4923-b583-8107d214144e}, !- Handle
  {7b4d4637-84b7-403a-b888-5c6137f1d03a}, !- Name
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Source Object
  17,                                     !- Outlet Port
  {91ec4d74-43f6-4a5a-b19a-c46b1c81b8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d597c03-9a7a-419e-8ba4-d38dabd46884}, !- Handle
  {57899eae-f8d1-495c-90cf-c2b760f68429}, !- Name
  {91ec4d74-43f6-4a5a-b19a-c46b1c81b8bc}, !- Source Object
  3,                                      !- Outlet Port
  {1e3f1cbc-764e-426b-ba70-be92d45fb66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42787c1b-143f-4031-a73d-1ca113fe0964}, !- Handle
  {22848b40-36be-4a26-9ea5-a1b02420b8c3}, !- Name
  {1e3f1cbc-764e-426b-ba70-be92d45fb66a}, !- Source Object
  3,                                      !- Outlet Port
  {187ca8bf-207b-4182-b090-1a64704c424a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98268a4e-4533-4316-a4eb-6e721f8931b3}, !- Handle
  {459105ac-34c1-42fe-8c86-3f53b5a3d32c}, !- Name
  {78b3c8fe-7137-430b-9495-94aeff6036a8}, !- Source Object
  2,                                      !- Outlet Port
  {ccef7261-1c33-4401-92c0-db8f9ccca5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2d9353-649f-4fa2-9cf6-6a3eeddee8ab}, !- Handle
  {0fbf1b69-5c05-4a8d-a9fb-c97b4774427a}, !- Name
  {ccef7261-1c33-4401-92c0-db8f9ccca5a5}, !- Source Object
  3,                                      !- Outlet Port
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bd96d250-cd07-43da-9572-38274a9907fd}, !- Handle
  {e860367e-7b75-4678-b5d8-4515bbf01e44}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e44d2ba5-f91b-4fcc-b51e-8bb888e46263}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {ec34fea7-a688-432e-a710-8f0136961b38}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {68d4c2e6-897d-4bc7-9af4-2d621aa49fd8}, !- Inlet Node Name
  {657fdb7c-acad-4b22-8a23-f536025209fa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4184daf7-d797-4e41-9e60-ab3c8c15b891}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {562f5780-9c0d-42cc-9129-aecf525015b9}, !- Inlet Node Name
  {534da689-091d-4f59-a102-cf5fb8dbd690}; !- Outlet Node Name

OS:Node,
  {a68f15fe-338b-43b2-9321-22dfeb8bed8f}, !- Handle
  Node 9,                                 !- Name
  {657fdb7c-acad-4b22-8a23-f536025209fa}, !- Inlet Port
  {83465cc6-2f25-4f9b-a4ec-c03198d0351e}; !- Outlet Port

OS:Connection,
  {68d4c2e6-897d-4bc7-9af4-2d621aa49fd8}, !- Handle
  {6bbe401a-a32f-4c89-9c4e-3ea74a4067f4}, !- Name
  {4365ccbd-ab4b-4212-bb40-f826b1ae96e1}, !- Source Object
  3,                                      !- Outlet Port
  {ec34fea7-a688-432e-a710-8f0136961b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657fdb7c-acad-4b22-8a23-f536025209fa}, !- Handle
  {44a8fe35-236f-41e7-ab3c-0c64020004b1}, !- Name
  {ec34fea7-a688-432e-a710-8f0136961b38}, !- Source Object
  3,                                      !- Outlet Port
  {a68f15fe-338b-43b2-9321-22dfeb8bed8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83465cc6-2f25-4f9b-a4ec-c03198d0351e}, !- Handle
  {24b3382d-e1dd-4824-98ee-c9a0f9694df9}, !- Name
  {a68f15fe-338b-43b2-9321-22dfeb8bed8f}, !- Source Object
  3,                                      !- Outlet Port
  {79a20ddb-e660-4988-a6cf-32798445601b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {191e160e-9aa5-445c-918b-ebe56c5749cd}, !- Handle
  Node 10,                                !- Name
  {41b53796-6aeb-4e83-9689-582985b77a75}, !- Inlet Port
  {562f5780-9c0d-42cc-9129-aecf525015b9}; !- Outlet Port

OS:Connection,
  {41b53796-6aeb-4e83-9689-582985b77a75}, !- Handle
  {841da405-e389-435a-a2cb-206387a0b718}, !- Name
  {79a20ddb-e660-4988-a6cf-32798445601b}, !- Source Object
  2,                                      !- Outlet Port
  {191e160e-9aa5-445c-918b-ebe56c5749cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562f5780-9c0d-42cc-9129-aecf525015b9}, !- Handle
  {8168772a-6dc3-4163-b546-c8b3eb4cba67}, !- Name
  {191e160e-9aa5-445c-918b-ebe56c5749cd}, !- Source Object
  3,                                      !- Outlet Port
  {4184daf7-d797-4e41-9e60-ab3c8c15b891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534da689-091d-4f59-a102-cf5fb8dbd690}, !- Handle
  {5a6e384e-0858-4385-8aaf-dfeb9b0f60e9}, !- Name
  {4184daf7-d797-4e41-9e60-ab3c8c15b891}, !- Source Object
  3,                                      !- Outlet Port
  {4d9d34a3-9848-4369-8b72-6db264ff4a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f74b6d45-449c-45e7-9cf5-bfa40227c055}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {88398f07-f302-4e9e-b318-1642170692af}, !- Inlet Node Name
  {3a02f57e-cc66-47c4-bdc3-3b941db55917}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b6a1318f-0f46-424b-aec8-b489790a831b}, !- Handle
  Node 11,                                !- Name
  {3a02f57e-cc66-47c4-bdc3-3b941db55917}, !- Inlet Port
  {3e0c6960-27cc-4b34-baa9-a3442aa230d0}; !- Outlet Port

OS:Connection,
  {88398f07-f302-4e9e-b318-1642170692af}, !- Handle
  {2957ca9e-8fd5-458f-8f60-d657de33f2f0}, !- Name
  {740d1d5b-afdb-45b7-a19b-e68dc4097147}, !- Source Object
  3,                                      !- Outlet Port
  {f74b6d45-449c-45e7-9cf5-bfa40227c055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a02f57e-cc66-47c4-bdc3-3b941db55917}, !- Handle
  {b81ade4a-9f03-4aba-af59-96be239cea6b}, !- Name
  {f74b6d45-449c-45e7-9cf5-bfa40227c055}, !- Source Object
  3,                                      !- Outlet Port
  {b6a1318f-0f46-424b-aec8-b489790a831b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0c6960-27cc-4b34-baa9-a3442aa230d0}, !- Handle
  {8c0258ba-9eee-4692-9c0a-f255c04c7258}, !- Name
  {b6a1318f-0f46-424b-aec8-b489790a831b}, !- Source Object
  3,                                      !- Outlet Port
  {eb8652ce-4cf8-41e0-b1b7-fe01c9b21a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {78b5b521-ae1a-441e-8aa3-253892d35402}, !- Handle
  dhw temp,                               !- Name
  {9f2b60ac-2e4e-4789-84b3-38180c4e000a}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {df5ed5e1-e922-4c25-9f9d-86e3bbbb8e02}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {78b5b521-ae1a-441e-8aa3-253892d35402}, !- Schedule Name
  {4d9d34a3-9848-4369-8b72-6db264ff4a83}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {9f2b60ac-2e4e-4789-84b3-38180c4e000a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7636a5cc-2e7a-4c55-9f39-953793205b51}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {a8d18f59-608a-4128-9b4a-bd9ef847c49d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2cd1b160-4ddd-4b0c-9680-d5db9bc10333}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bd3c2600-59de-4681-b43c-ff790442a159}, !- Use Side Inlet Node Name
  {55741133-059f-41b9-8c74-87aac413a9a5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {a8d18f59-608a-4128-9b4a-bd9ef847c49d}, !- Handle
  WH Setpoint Temp,                       !- Name
  {9f2b60ac-2e4e-4789-84b3-38180c4e000a}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {634e3aea-94d6-4d6c-aad3-f346e23898d1}, !- Handle
  Node 12,                                !- Name
  {bdb0505f-8018-4dfa-bb38-1a786d93aade}, !- Inlet Port
  {bd3c2600-59de-4681-b43c-ff790442a159}; !- Outlet Port

OS:Connection,
  {bdb0505f-8018-4dfa-bb38-1a786d93aade}, !- Handle
  {81c1c854-9304-45fa-bbca-d1d5b9a620cb}, !- Name
  {eb8652ce-4cf8-41e0-b1b7-fe01c9b21a8a}, !- Source Object
  4,                                      !- Outlet Port
  {634e3aea-94d6-4d6c-aad3-f346e23898d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2665462-ccfb-473d-9170-7b45a39d8df6}, !- Handle
  Node 13,                                !- Name
  {55741133-059f-41b9-8c74-87aac413a9a5}, !- Inlet Port
  {7aa74459-8b41-4b40-9979-95d9570633c7}; !- Outlet Port

OS:Connection,
  {bd3c2600-59de-4681-b43c-ff790442a159}, !- Handle
  {82c3bed4-edbb-46e8-81f7-b0ceb549e86d}, !- Name
  {634e3aea-94d6-4d6c-aad3-f346e23898d1}, !- Source Object
  3,                                      !- Outlet Port
  {7636a5cc-2e7a-4c55-9f39-953793205b51}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {55741133-059f-41b9-8c74-87aac413a9a5}, !- Handle
  {75c47236-44af-4a71-8e8c-82482e6808fe}, !- Name
  {7636a5cc-2e7a-4c55-9f39-953793205b51}, !- Source Object
  32,                                     !- Outlet Port
  {e2665462-ccfb-473d-9170-7b45a39d8df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa74459-8b41-4b40-9979-95d9570633c7}, !- Handle
  {5ff8737b-7243-467e-a842-50b436e05a78}, !- Name
  {e2665462-ccfb-473d-9170-7b45a39d8df6}, !- Source Object
  3,                                      !- Outlet Port
  {79a20ddb-e660-4988-a6cf-32798445601b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dceb0239-411c-458e-820c-16f35f29290f}, !- Handle
  Water Use Connections 1,                !- Name
  {f8912270-426f-4905-9441-2418a84d02f0}, !- Inlet Node Name
  {a0a548f2-7eed-49c2-baf1-2316b5f6c2ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac6c5602-1fd1-4f2c-bec3-e1aab1778dca}, !- Water Use Equipment Name 1
  {52136a34-3173-41be-81e7-fd5b03278611}, !- Water Use Equipment Name 2
  {29fbad7a-8b6c-41b2-9278-05f34eeef0a4}, !- Water Use Equipment Name 3
  {a38fc95a-642a-47b8-a8a8-f2fdc89a24af}, !- Water Use Equipment Name 4
  {cfb7afee-fd1b-4737-8c2c-ef9bb5cc05db}, !- Water Use Equipment Name 5
  {9bbf111e-c78f-41a9-99b8-ad72776fae62}, !- Water Use Equipment Name 6
  {c8d7087c-5a23-44c2-bb35-ff015d3b15e3}, !- Water Use Equipment Name 7
  {d79a02bb-c07e-4d84-a7be-9f84de5c250e}; !- Water Use Equipment Name 8

OS:Node,
  {4fa47133-8e81-4d19-a770-cd8c2556f764}, !- Handle
  Node 14,                                !- Name
  {a0a548f2-7eed-49c2-baf1-2316b5f6c2ae}, !- Inlet Port
  {71d43f8b-6b66-405d-9d4d-e0b02e8fb499}; !- Outlet Port

OS:Connection,
  {f8912270-426f-4905-9441-2418a84d02f0}, !- Handle
  {19299617-ce04-4df2-9674-d1b06cb9a3ea}, !- Name
  {187ca8bf-207b-4182-b090-1a64704c424a}, !- Source Object
  3,                                      !- Outlet Port
  {dceb0239-411c-458e-820c-16f35f29290f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a548f2-7eed-49c2-baf1-2316b5f6c2ae}, !- Handle
  {019cca3f-7c2b-4a60-b9bb-f8299871aebb}, !- Name
  {dceb0239-411c-458e-820c-16f35f29290f}, !- Source Object
  3,                                      !- Outlet Port
  {4fa47133-8e81-4d19-a770-cd8c2556f764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d43f8b-6b66-405d-9d4d-e0b02e8fb499}, !- Handle
  {2de5c532-a3f3-486e-b488-75126e09faf6}, !- Name
  {4fa47133-8e81-4d19-a770-cd8c2556f764}, !- Source Object
  3,                                      !- Outlet Port
  {78b3c8fe-7137-430b-9495-94aeff6036a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Handle
  res shower schedule,                    !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  {22df0b78-97d7-433f-bdf9-bf9bcfc959e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22df0b78-97d7-433f-bdf9-bf9bcfc959e4}, !- Handle
  Schedule Day 6,                         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d23e56d-2980-4964-b7d9-5a54afdb7aff}, !- Handle
  res shower schedule allday ruleset1,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {285af9a4-38eb-4003-8fd8-697d37c73331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {285af9a4-38eb-4003-8fd8-697d37c73331}, !- Handle
  res shower schedule allday1,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0792065,                              !- Value Until Time 2
  18,                                     !- Hour 3
  10,                                     !- Minute 3
  0.316826,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a3db4b14-4203-4c07-8425-e9d47a405305}, !- Handle
  res shower schedule allday ruleset2,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e693f6ab-ba9f-45f5-a788-9ed9fe697434}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e693f6ab-ba9f-45f5-a788-9ed9fe697434}, !- Handle
  res shower schedule allday2,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  10,                                     !- Minute 2
  0.248714,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d022053-eb3f-419f-b8fb-431c1a6af805}, !- Handle
  res shower schedule allday ruleset3,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {327e70e2-6078-4aae-93d9-4dede77aa0f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {327e70e2-6078-4aae-93d9-4dede77aa0f9}, !- Handle
  res shower schedule allday3,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3199119,                              !- Value Until Time 2
  10,                                     !- Hour 3
  10,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  20,                                     !- Minute 4
  0.4643646,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {89a02fa5-ea8a-4ef5-9dc2-2fd72df6785d}, !- Handle
  res shower schedule allday ruleset4,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1e0aa42e-5515-4151-9fdb-059f0412998d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {1e0aa42e-5515-4151-9fdb-059f0412998d}, !- Handle
  res shower schedule allday4,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  20,                                     !- Minute 2
  0.1721284,                              !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2581926,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f0e22fcb-fbae-4f05-ae33-3f8b1f180be1}, !- Handle
  res shower schedule allday ruleset5,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {667c516f-1514-4b8a-ad6a-a72db25af8e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {667c516f-1514-4b8a-ad6a-a72db25af8e5}, !- Handle
  res shower schedule allday5,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ada3b850-9459-4501-a78c-f1ec31807344}, !- Handle
  res shower schedule allday ruleset6,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9be5bfa3-06cf-48b5-88ef-5944a96d21be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {9be5bfa3-06cf-48b5-88ef-5944a96d21be}, !- Handle
  res shower schedule allday6,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  20,                                     !- Minute 2
  0.3525595,                              !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4935833,                              !- Value Until Time 3
  21,                                     !- Hour 4
  20,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  21,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2201322,                              !- Value Until Time 5
  21,                                     !- Hour 6
  40,                                     !- Minute 6
  0.366887,                               !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {c51fc366-56e3-4f49-ad63-57d972f3dc3a}, !- Handle
  res shower schedule allday ruleset7,    !- Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e24d4ebb-a3ae-4f5c-981d-fc9cf4518d79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {e24d4ebb-a3ae-4f5c-981d-fc9cf4518d79}, !- Handle
  res shower schedule allday7,            !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1578987,                              !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  40,                                     !- Minute 4
  0.489101,                               !- Value Until Time 4
  4,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0978202,                              !- Value Until Time 5
  9,                                      !- Hour 6
  40,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  50,                                     !- Minute 7
  0.1542249,                              !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:WaterUse:Equipment:Definition,
  {ee7cf6ce-bec1-42e0-9e45-3facbaa1d236}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000274694631177869,                   !- Peak Flow Rate {m3/s}
  {5e9d0657-836b-4e5c-bc8e-a4fd250111de}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ac6c5602-1fd1-4f2c-bec3-e1aab1778dca}, !- Handle
  res shower,                             !- Name
  {ee7cf6ce-bec1-42e0-9e45-3facbaa1d236}, !- Water Use Equipment Definition Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {f2a8332d-da35-4763-96eb-64c643abf703}, !- Handle
  Always On Discrete,                     !- Name
  {acf52883-d9c4-46b5-88ee-fa300eb007ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {acf52883-d9c4-46b5-88ee-fa300eb007ed}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {5e9d0657-836b-4e5c-bc8e-a4fd250111de}, !- Handle
  res shower temperature schedule,        !- Name
  {9f2b60ac-2e4e-4789-84b3-38180c4e000a}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {e1b56cf2-17cd-4126-af41-30b9010d564e}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7899.45676534023,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.48719723183391,                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d8c8d853-18b3-41b0-91b1-26475045b119}, !- Handle
  res shower,                             !- Name
  {e1b56cf2-17cd-4126-af41-30b9010d564e}, !- Other Equipment Definition Name
  {02b2e94c-9da6-4c4e-95cf-531bc1d78e11}, !- Space or SpaceType Name
  {e9bb0e12-961a-4625-be55-b3a3da71e067}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1ff3045b-a218-4767-b808-b3a73f4c9570}, !- Handle
  res sink schedule,                      !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  {64bb7f16-7fb8-405a-9609-92d54c1727d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64bb7f16-7fb8-405a-9609-92d54c1727d0}, !- Handle
  Schedule Day 7,                         !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e605f7f3-d485-4f4f-97df-f7cebef7f8d4}, !- Handle
  res sink schedule allday ruleset1,      !- Name
  {1ff3045b-a218-4767-b808-b3a73f4c9570}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0cd641d4-8f0b-4a17-8cfc-39d5b53fca85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {0cd641d4-8f0b-4a17-8cfc-39d5b53fca85}, !- Handle
  res sink schedule allday1,              !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  50,                                     !- Minute 2
  0.0086028,                              !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0212629,                              !- Value Until Time 4
  11,                                     !- Hour 5
  50,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01205,                                !- Value Until Time 6
  12,                                     !- Hour 7
  10,                                     !- Minute 7
  0.0746492,                              !- Value Until Time 7
  12,                                     !- Hour 8
  40,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  50,                                     !- Minute 9
  0.0014948,                              !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  10,                                     !- Minute 11
  0.0018914,                              !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  14,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0430445,                              !- Value Until Time 13
  15,                                     !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  40,                                     !- Minute 15
  0.0015863,                              !- Value Until Time 15
  15,                                     !- Hour 16
  50,                                     !- Minute 16
  0.0124771,                              !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0140024,                              !- Value Until Time 17
  18,                                     !- Hour 18
  10,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  20,                                     !- Minute 19
  0.0001525,                              !- Value Until Time 19
  18,                                     !- Hour 20
  40,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  18,                                     !- Hour 21
  50,                                     !- Minute 21
  0.1080536,                              !- Value Until Time 21
  19,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0105552,                              !- Value Until Time 22
  19,                                     !- Hour 23
  10,                                     !- Minute 23
  0.0058572,                              !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  19,                                     !- Hour 25
  40,                                     !- Minute 25
  0.002593,                               !- Value Until Time 25
  21,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  21,                                     !- Hour 27
  10,                                     !- Minute 27
  0.0084808,                              !- Value Until Time 27
  21,                                     !- Hour 28
  20,                                     !- Minute 28
  0.0346858,                              !- Value Until Time 28
  22,                                     !- Hour 29
  10,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  22,                                     !- Hour 30
  20,                                     !- Minute 30
  0.0104026,                              !- Value Until Time 30
  22,                                     !- Hour 31
  50,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0011897,                              !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0;                                      !- Value Until Time 33

OS:Schedule:Rule,
  {d3101c45-0dee-423b-947b-15be8d702c26}, !- Handle
  res sink schedule allday ruleset2,      !- Name
  {1ff3045b-a218-4767-b808-b3a73f4c9570}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f9760f2b-f5a5-4f7b-b072-2cce2fbcf799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f9760f2b-f5a5-4f7b-b072-2cce2fbcf799}, !- Handle
  res sink schedule allday2,              !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0137584,                              !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0368517,                              !- Value Until Time 4
  9,                                      !- Hour 5
  50,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1115618,                              !- Value Until Time 6
  10,                                     !- Hour 7
  10,                                     !- Minute 7
  0.0028066,                              !- Value Until Time 7
  10,                                     !- Hour 8
  20,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.0716901,                              !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  12,                                     !- Hour 11
  40,                                     !- Minute 11
  0.028432,                               !- Value Until Time 11
  15,                                     !- Hour 12
  20,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  30,                                     !- Minute 13
  0.0456376,                              !- Value Until Time 13
  17,                                     !- Hour 14
  20,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  30,                                     !- Minute 15
  0.0330994,                              !- Value Until Time 15
  19,                                     !- Hour 16
  10,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  20,                                     !- Minute 17
  0.0031117,                              !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0042709,                              !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {1b45e04b-33e0-4eb4-ab60-12138a52ab49}, !- Handle
  res sink schedule allday ruleset3,      !- Name
  {1ff3045b-a218-4767-b808-b3a73f4c9570}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9971b429-f6b6-4073-bafd-304bdd5a37e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {9971b429-f6b6-4073-bafd-304bdd5a37e3}, !- Handle
  res sink schedule allday3,              !- Name
  {14715c4b-00dc-47ac-b170-aaa175f81765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0021049,                              !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0138499,                              !- Value Until Time 4
  3,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0053386,                              !- Value Until Time 5
  11,                                     !- Hour 6
  10,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  20,                                     !- Minute 7
  0.0322758,                              !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.0024405,                              !- Value Until Time 8
  13,                                     !- Hour 9
  20,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.0039048,                              !- Value Until Time 10
  14,                                     !- Hour 11
  20,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0010677,                              !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  40,                                     !- Minute 14
  0.0026236,                              !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  17,                                     !- Hour 16
  10,                                     !- Minute 16
  0.0176327,                              !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  40,                                     !- Minute 18
  0.0690055,                              !- Value Until Time 18
  22,                                     !- Hour 19
  20,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0258389,                              !- Value Until Time 20
  22,                                     !- Hour 21
  40,                                     !- Minute 21
  0.0006406,                              !- Value Until Time 21
  23,                                     !- Hour 22
  10,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  20,                                     !- Minute 23
  0.0341672,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cf784feb-a58b-4108-9a76-7ba30d17e32e}, !- Handle
  res sink schedule allday ruleset4,      !- Name
  {1ff3045b-a218-4767-b808-b3a73f4c9570}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6c86aa3e-7092-403c-a288-a5d4607fd6b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
