!- NOTE: Auto-generated from /test/osw_files/SFD_Successful_EnergyPlus_Run_TMY_Outages_PV.osw

OS:Version,
  {b4a8b3ff-62f0-4f0a-bf5c-064320e4259a}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:SimulationControl,
  {b6907ab5-c541-4e8c-9a00-4f451bce41d6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {f7812da4-2a4f-4075-9ea4-05cf7d1d6718}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {14763bf9-5028-44f8-9edb-830db98a0366}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {3a571de3-2562-4e60-a168-9a7a30752419}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {0456b3a7-37d3-45fc-b22f-34c4ac2ae8cc}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {30ac03c9-4456-425a-b80a-6481fdd19fad}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {393322f1-9297-4af0-abdd-1704f038632d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {e60fa8fb-8e93-4f4b-8dd1-85f4988a5169}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {bf07b628-1ea4-4215-b236-3db11ba97af0}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:AdditionalProperties,
  {bee6e4b7-98e8-47e5-8d8e-f416f8b72f00}, !- Handle
  {e60fa8fb-8e93-4f4b-8dd1-85f4988a5169}, !- Object Name
  PowerOutageStartDate,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  April 1,                                !- Feature Value 1
  PowerOutageStartHour,                   !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  PowerOutageDuration,                    !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:WeatherFile,
  {450b14bb-2c74-4dc6-ac9c-f16e0af8fdfe}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {ff882a0e-9330-4e13-878a-9bab9c052cfa}, !- Handle
  {450b14bb-2c74-4dc6-ac9c-f16e0af8fdfe}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {a9f0e0b0-35fb-4b71-b3b3-75369a775ea7}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {f92a4cb2-368f-4946-9bb6-3d43377dec47}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e9e747a9-0049-4688-ac74-c25d4f92e7f5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Deep,
  {7efce120-2057-4849-8fab-b55173677b27}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ade3e85c-c271-402a-9825-b2930da7107f}, !- Zone Air Inlet Port List
  {5e2f7248-bbfc-4c68-a384-ceef1495368e}, !- Zone Air Exhaust Port List
  {7710341c-5411-4a86-84b7-285ad1300518}, !- Zone Air Node Name
  {220a438c-f210-4984-a6b1-843c188fdea1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d1761bb-8cf2-404f-971d-4b9d291cf5cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55523fe1-423b-45d9-8398-6f2dc5147801}, !- Handle
  Node 1,                                 !- Name
  {7710341c-5411-4a86-84b7-285ad1300518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7710341c-5411-4a86-84b7-285ad1300518}, !- Handle
  {67429657-332e-4cc6-a167-d259b7daedbd}, !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Source Object
  11,                                     !- Outlet Port
  {55523fe1-423b-45d9-8398-6f2dc5147801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ade3e85c-c271-402a-9825-b2930da7107f}, !- Handle
  {932be193-83f5-4547-a6f1-d0e86626b644}, !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- HVAC Component
  {48c84890-4b56-49f7-9b57-cb2d4c4b665c}, !- Port 1
  {afa58474-6226-46d1-a0b3-5818f15f8ef4}; !- Port 2

OS:PortList,
  {5e2f7248-bbfc-4c68-a384-ceef1495368e}, !- Handle
  {00c36edb-8bbe-4aea-8fa6-7d02fb2b475d}, !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}; !- HVAC Component

OS:PortList,
  {220a438c-f210-4984-a6b1-843c188fdea1}, !- Handle
  {da2c001d-65b1-46c9-86aa-79a20f85ec2f}, !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- HVAC Component
  {22fb38d3-1631-4f72-bc03-235177919181}, !- Port 1
  {171b9c7f-0e91-4a1d-a830-5f41f6868cdf}; !- Port 2

OS:Sizing:Zone,
  {500a7ac1-63c4-4469-a80b-bcdee19ffe3f}, !- Handle
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c659ff11-73f5-4260-aa87-4ef23991e5a0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {cd054913-1837-46dc-ab13-55a3d456ee61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4df7e69a-d5b2-48c9-9be0-6401754693a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Handle
  living space,                           !- Name
  {6d9e5290-5201-4dcc-964f-5b8c0e3843c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4df6cdfb-1679-452b-9f7c-d5342348145d}; !- Building Unit Name

OS:Surface,
  {cde816e3-e269-4115-a7a3-642e9ef2ed16}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2333968f-5f20-415a-90f0-123b390e275e}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {fe8e1380-c068-4d89-a22b-50567320ba94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60062213-1c66-4486-8a48-7f571edb4d86}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563f7f30-de29-4ce7-b2ab-28bdf02e91fa}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 1.524, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed93e5f3-169e-41e0-949f-e31d28e78852}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 1.524, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb794561-452a-42e7-bdc3-585ba885647d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0e2f24-61d4-4a65-9134-ea67d0a1ebd9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0c4fbc69-448b-4130-8ebe-0a2149d2fa9a}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50aa10ee-5f57-417a-80d7-2393ae89badc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 1.524, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {6d9e5290-5201-4dcc-964f-5b8c0e3843c1}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Handle
  living space|story 2,                   !- Name
  {6d9e5290-5201-4dcc-964f-5b8c0e3843c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4df6cdfb-1679-452b-9f7c-d5342348145d}; !- Building Unit Name

OS:Surface,
  {50aa10ee-5f57-417a-80d7-2393ae89badc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d6d0ba1a-8023-4a08-9ed3-f683eccbead5}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0e2f24-61d4-4a65-9134-ea67d0a1ebd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cbc7f8-ea85-45ae-8f8d-2fbb35245239}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469b003b-e43a-4606-815a-6eda0025f9db}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 1.524, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016043a5-211a-4839-b9ca-8b4f218ea385}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 1.524, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed4b864-48e3-4774-8e1b-573d8886bcd4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36df7ccf-1041-4d4b-b290-0dfc0ab519c6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b9a03a3f-78ea-4da0-ac37-1513e7eb7d16}, !- Construction Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919da621-be61-4227-ab8c-d230cb02a2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 1.524, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919da621-be61-4227-ab8c-d230cb02a2c2}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {06d57041-0e5f-4971-ba19-ce526e2717ab}, !- Construction Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36df7ccf-1041-4d4b-b290-0dfc0ab519c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6702da37-adfc-4560-9936-fb81121615b2}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c2503148-908b-41a1-b61e-aa30f5f0724a}, !- Construction Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0.762, 0.380999999999999,        !- X,Y,Z Vertex 1 {m}
  0, 0.762, 0.380999999999999,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35eeadb-7fcb-4699-93cf-400219229ecf}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c2503148-908b-41a1-b61e-aa30f5f0724a}, !- Construction Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.762, 0.380999999999999,            !- X,Y,Z Vertex 1 {m}
  3.048, 0.762, 0.380999999999999,        !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de36c695-e9c2-4647-af9c-9817d34de988}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {c6014a1d-d8c4-4ad1-b14d-ec451704e18c}, !- Construction Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.762, 0.380999999999999,            !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cb526843-bab2-4c07-856c-a29ee3fd4550}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {c6014a1d-d8c4-4ad1-b14d-ec451704e18c}, !- Construction Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0.762, 0.380999999999999,        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 1.524, 0;                        !- X,Y,Z Vertex 3 {m}

OS:Space,
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Handle
  unfinished attic space,                 !- Name
  {87e8c2d9-596b-48d5-90ca-e9f7cf49350c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}; !- Thermal Zone Name

OS:ThermalZone,
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f1e5ad3-15f4-4ba6-8f33-061ab5535f0e}, !- Zone Air Inlet Port List
  {0c5a3e49-af5b-428b-892d-1cf9731e8fe7}, !- Zone Air Exhaust Port List
  {884c8bb7-dd3f-44f6-9f99-1173b262a67b}, !- Zone Air Node Name
  {53bd7365-5c09-432e-9df8-31a4e748bfe1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23f22d07-22ae-40e8-b4df-a52db6f466e0}, !- Handle
  Node 2,                                 !- Name
  {884c8bb7-dd3f-44f6-9f99-1173b262a67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884c8bb7-dd3f-44f6-9f99-1173b262a67b}, !- Handle
  {922e3eb3-a46b-47cf-8b7d-3fc6f644c103}, !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Source Object
  11,                                     !- Outlet Port
  {23f22d07-22ae-40e8-b4df-a52db6f466e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f1e5ad3-15f4-4ba6-8f33-061ab5535f0e}, !- Handle
  {e1106559-1e9a-458a-b7d7-3a5fae167f39}, !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}; !- HVAC Component

OS:PortList,
  {0c5a3e49-af5b-428b-892d-1cf9731e8fe7}, !- Handle
  {3ba4f35d-965e-459b-a55c-8042d934d913}, !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}; !- HVAC Component

OS:PortList,
  {53bd7365-5c09-432e-9df8-31a4e748bfe1}, !- Handle
  {ce40c19e-1612-44a3-958a-941cec80e2a2}, !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}; !- HVAC Component

OS:Sizing:Zone,
  {26c3b777-06e1-43d5-aad7-c392267aa8a9}, !- Handle
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4c6d158-d5b4-4880-8982-b36cb8d68ec3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}; !- Thermal Zone

OS:SpaceType,
  {87e8c2d9-596b-48d5-90ca-e9f7cf49350c}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {4df6cdfb-1679-452b-9f7c-d5342348145d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {9ddf4c79-36a8-49ae-b65b-c2a63ebb7373}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {a90f8034-a3a3-4d49-ac32-3b58a162b9ad}, !- Handle
  {9ddf4c79-36a8-49ae-b65b-c2a63ebb7373}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {fcc5584c-c5b2-4054-9e57-4480a4e08bb9}, !- Handle
  {4df6cdfb-1679-452b-9f7c-d5342348145d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoMechVentType,                 !- Feature Name 3
  String,                                 !- Feature Data Type 3
  exhaust,                                !- Feature Value 3
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  31,                                     !- Feature Value 7
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  1.7,                                    !- Feature Value 8
  SizingInfoDuctsReturnRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsSupplyLoss,              !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.13696303696303697,                    !- Feature Value 10
  SizingInfoDuctsReturnLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.10009990009990012,                    !- Feature Value 11
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  20,                                     !- Feature Value 12
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  12,                                     !- Feature Value 13
  SizingInfoDuctsLocationZone,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  unfinished attic zone,                  !- Feature Value 14
  SizingInfoDuctsLocationFrac,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.65000000000000002;                    !- Feature Value 15

OS:Schedule:Ruleset,
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Handle
  res occupants schedule,                 !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  {33eb28bf-6651-4a96-adb3-ab7cf37d94c1}, !- Default Day Schedule Name
  {040378c2-fa85-44ad-bea2-35c14d559892}, !- Summer Design Day Schedule Name
  {6cf2dc32-0dbd-4774-babf-1d75b47909c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33eb28bf-6651-4a96-adb3-ab7cf37d94c1}, !- Handle
  Schedule Day 3,                         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {386cc355-51b6-455a-8bbf-8b385707ed00}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f8dedd83-f057-4c98-a4de-0c753319a3ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8dedd83-f057-4c98-a4de-0c753319a3ba}, !- Handle
  res occupants schedule allday1,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {dd924c2a-2322-4e31-ab90-bd05a073804d}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a250b66a-f8ad-4913-a108-235ca6aede4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a250b66a-f8ad-4913-a108-235ca6aede4e}, !- Handle
  res occupants schedule allday2,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {196abc84-d237-4d02-9bf2-96f72a75b981}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {52f474ba-b546-4d04-b168-9c546f42a120}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f474ba-b546-4d04-b168-9c546f42a120}, !- Handle
  res occupants schedule allday3,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {4e97bf13-5a04-4fcc-acb8-bba8cebede64}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7a18d5ba-7bea-47ec-bc1a-450519e05312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a18d5ba-7bea-47ec-bc1a-450519e05312}, !- Handle
  res occupants schedule allday4,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {301713ff-6c3c-495f-b76d-f68a819155d0}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bce42309-61af-47a2-a0d5-ea264f42a619}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bce42309-61af-47a2-a0d5-ea264f42a619}, !- Handle
  res occupants schedule allday5,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {558e1422-9e87-40ee-acf4-63c979294784}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a604f125-bd2d-4320-8909-108b5aa68ce4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a604f125-bd2d-4320-8909-108b5aa68ce4}, !- Handle
  res occupants schedule allday6,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1cd45edd-08cf-4fcc-a9a5-563957f6cc00}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e78a74d8-d7d9-4f7e-a68e-9ff5bcc2d25c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e78a74d8-d7d9-4f7e-a68e-9ff5bcc2d25c}, !- Handle
  res occupants schedule allday7,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {0d701a00-860d-42ef-ae4a-44f82dfee630}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {082efda7-c88a-4287-a92b-7b451fb50718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {082efda7-c88a-4287-a92b-7b451fb50718}, !- Handle
  res occupants schedule allday8,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {c6681b5e-e4d8-4b71-9fcf-483d6222a850}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {00717cd7-0c6d-49dc-a962-07643124d808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00717cd7-0c6d-49dc-a962-07643124d808}, !- Handle
  res occupants schedule allday9,         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {12c8e58d-c41f-4e49-93f8-1b1cfea8ccd5}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ee38a9a-eb58-436f-a618-03304bd1fc02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ee38a9a-eb58-436f-a618-03304bd1fc02}, !- Handle
  res occupants schedule allday10,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {cf6cf1d5-500d-4c68-b519-06891439b6d8}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de712dc6-3132-44aa-a3cf-847bf9af5e51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de712dc6-3132-44aa-a3cf-847bf9af5e51}, !- Handle
  res occupants schedule allday11,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bf657a4d-1979-4194-8e5e-b8725814290e}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5de5cfe2-574c-49df-bd5b-f08fd57e0f83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5de5cfe2-574c-49df-bd5b-f08fd57e0f83}, !- Handle
  res occupants schedule allday12,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {6cf2dc32-0dbd-4774-babf-1d75b47909c3}, !- Handle
  res occupants schedule winter design,   !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {040378c2-fa85-44ad-bea2-35c14d559892}, !- Handle
  res occupants schedule summer design,   !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {5f442b4d-8147-4119-96a2-1f81bf920169}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b2100eec-a4ec-4179-a48b-bd58c38b5298}, !- Schedule Type Limits Name
  {c2e0c0b1-b5d4-4570-8ff3-a930618ff25b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2e0c0b1-b5d4-4570-8ff3-a930618ff25b}, !- Handle
  Schedule Day 4,                         !- Name
  {b2100eec-a4ec-4179-a48b-bd58c38b5298}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {5ada2cbe-28a2-43e6-b715-afe8f5ec1a8e}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c3a68c9a-b1aa-451c-a213-965bd1498ba7}, !- Handle
  res occupants|living space,             !- Name
  {5ada2cbe-28a2-43e6-b715-afe8f5ec1a8e}, !- People Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Number of People Schedule Name
  {5f442b4d-8147-4119-96a2-1f81bf920169}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {b2100eec-a4ec-4179-a48b-bd58c38b5298}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {e98f5dec-4bc1-45cc-ac92-c9898faf87ed}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {73b7fd28-a5ea-4329-bea6-7eb53ceb4127}, !- Handle
  res occupants|living space|story 2,     !- Name
  {e98f5dec-4bc1-45cc-ac92-c9898faf87ed}, !- People Definition Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space or SpaceType Name
  {bbe4bee5-21e5-42a6-a57d-4a688067790a}, !- Number of People Schedule Name
  {5f442b4d-8147-4119-96a2-1f81bf920169}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {a2aef0d7-6d3e-411b-ade0-d7d9440802c4}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c773cf2f-c8fe-4f38-ae9f-043dd56d8186}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {a2aef0d7-6d3e-411b-ade0-d7d9440802c4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 5.2578,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 1.524, 5.2578,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 1.524, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ceb065d4-7b1c-4931-bfb1-1b8a6a42a4fe}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {a2aef0d7-6d3e-411b-ade0-d7d9440802c4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 5.2578,                   !- X,Y,Z Vertex 2 {m}
  6.096, 0, 5.2578,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc2917f8-bc6b-4046-8f95-dca673737d10}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {2b5d7186-6eca-499e-b624-a2a8fc22b1e6}, !- Construction Name
  {42f28e2f-482c-4867-a6ec-f9dfc5238526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f28e2f-482c-4867-a6ec-f9dfc5238526}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc5599a-37ad-4f38-b00b-e33bbe6de5bb}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Construction Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba8a9ad2-df26-403b-a190-76ec6c17e538}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {eb794561-452a-42e7-bdc3-585ba885647d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63757297195972, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.63757297195972, 0, 1.03852557181605,  !- X,Y,Z Vertex 2 {m}
  2.45908417089742, 0, 1.03852557181605,  !- X,Y,Z Vertex 3 {m}
  2.45908417089742, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddd94127-df61-46cc-b41f-3c4631bae71b}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {9ed4b864-48e3-4774-8e1b-573d8886bcd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.776283580362451, 0, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0.776283580362451, 0, 1.17752385262315, !- X,Y,Z Vertex 2 {m}
  1.49352, 0, 1.17752385262315,           !- X,Y,Z Vertex 3 {m}
  1.49352, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4690c67-acb3-4477-adb7-484d151d6a79}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {9ed4b864-48e3-4774-8e1b-573d8886bcd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55448, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  1.55448, 0, 1.17752385262315,           !- X,Y,Z Vertex 2 {m}
  2.27171641963755, 0, 1.17752385262315,  !- X,Y,Z Vertex 3 {m}
  2.27171641963755, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bda1d99a-cae8-44de-9ff4-37c1c47e3234}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {563f7f30-de29-4ce7-b2ab-28bdf02e91fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.26285974735774, 1.524, 2.1336,        !- X,Y,Z Vertex 1 {m}
  2.26285974735774, 1.524, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  1.55448, 1.524, 1.18932979677213,       !- X,Y,Z Vertex 3 {m}
  1.55448, 1.524, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c5f19bb-9cbb-4451-b5ba-04ec74ef6118}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {563f7f30-de29-4ce7-b2ab-28bdf02e91fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.49352, 1.524, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  1.49352, 1.524, 1.18932979677213,       !- X,Y,Z Vertex 2 {m}
  0.78514025264226, 1.524, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  0.78514025264226, 1.524, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0247b1-b10f-473e-98d4-fb684a490c28}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {469b003b-e43a-4606-815a-6eda0025f9db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.26285974735774, 1.524, 2.1336,        !- X,Y,Z Vertex 1 {m}
  2.26285974735774, 1.524, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  1.55448, 1.524, 1.18932979677213,       !- X,Y,Z Vertex 3 {m}
  1.55448, 1.524, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca3283e4-ba08-4033-9981-93e5fe72332f}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {469b003b-e43a-4606-815a-6eda0025f9db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.49352, 1.524, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  1.49352, 1.524, 1.18932979677213,       !- X,Y,Z Vertex 2 {m}
  0.78514025264226, 1.524, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  0.78514025264226, 1.524, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1ad865e-585e-46a3-bcc7-d3691227a275}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {60062213-1c66-4486-8a48-7f571edb4d86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.11618987367887, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 1.11618987367887, 1.18932979677213,  !- X,Y,Z Vertex 2 {m}
  0, 0.40781012632113, 1.18932979677213,  !- X,Y,Z Vertex 3 {m}
  0, 0.40781012632113, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecbd0b93-dbe6-483c-b19e-ff1577566696}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {95cbc7f8-ea85-45ae-8f8d-2fbb35245239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.11618987367887, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 1.11618987367887, 1.18932979677213,  !- X,Y,Z Vertex 2 {m}
  0, 0.40781012632113, 1.18932979677213,  !- X,Y,Z Vertex 3 {m}
  0, 0.40781012632113, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63a28feb-31f9-40ec-8427-66eb7b9c33dd}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {ed93e5f3-169e-41e0-949f-e31d28e78852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0.40781012632113, 2.1336,        !- X,Y,Z Vertex 1 {m}
  3.048, 0.40781012632113, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  3.048, 1.11618987367887, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  3.048, 1.11618987367887, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a41fd9c-ffc1-48f4-a0f5-dab58a6b23cb}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Construction Name
  {016043a5-211a-4839-b9ca-8b4f218ea385}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0.40781012632113, 2.1336,        !- X,Y,Z Vertex 1 {m}
  3.048, 0.40781012632113, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  3.048, 1.11618987367887, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  3.048, 1.11618987367887, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {84ac6930-88b4-40fb-ac6d-3a87e8c9c9d6}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ca3283e4-ba08-4033-9981-93e5fe72332f}; !- Shaded Object Name

OS:ShadingSurface,
  {3867d5ae-45b0-4f6f-80da-46023929fec4}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {84ac6930-88b4-40fb-ac6d-3a87e8c9c9d6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.63274025264226, 1.524, 2.286,         !- X,Y,Z Vertex 1 {m}
  1.64592, 1.524, 2.286,                  !- X,Y,Z Vertex 2 {m}
  1.64592, 2.1336, 2.286,                 !- X,Y,Z Vertex 3 {m}
  0.63274025264226, 2.1336, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {643bd032-fae7-4110-93fc-b41011408213}, !- Handle
  {ca3283e4-ba08-4033-9981-93e5fe72332f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c22de8db-c42c-4b83-b26e-29786d7784c4}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5c5f19bb-9cbb-4451-b5ba-04ec74ef6118}; !- Shaded Object Name

OS:ShadingSurface,
  {4999da8a-a9b7-4853-921d-b41cf14a083a}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c22de8db-c42c-4b83-b26e-29786d7784c4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.63274025264226, 1.524, 2.286,         !- X,Y,Z Vertex 1 {m}
  1.64592, 1.524, 2.286,                  !- X,Y,Z Vertex 2 {m}
  1.64592, 2.1336, 2.286,                 !- X,Y,Z Vertex 3 {m}
  0.63274025264226, 2.1336, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f581d735-59e9-4163-9f7f-50a6d3428fcb}, !- Handle
  {5c5f19bb-9cbb-4451-b5ba-04ec74ef6118}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e187a4d3-63b9-4598-94d7-1ead0ec5b05a}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ba8a9ad2-df26-403b-a190-76ec6c17e538}; !- Shaded Object Name

OS:ShadingSurface,
  {a904f065-7476-4b95-b236-e3121ed485c9}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e187a4d3-63b9-4598-94d7-1ead0ec5b05a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.61148417089742, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  1.48517297195972, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.48517297195972, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.61148417089742, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28860484-ea9a-49f0-b181-2a75f0dbd0af}, !- Handle
  {ba8a9ad2-df26-403b-a190-76ec6c17e538}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6d0302b1-b8d3-4193-b354-e98b79df24cc}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ddd94127-df61-46cc-b41f-3c4631bae71b}; !- Shaded Object Name

OS:ShadingSurface,
  {83875756-10f7-4c54-b25f-3c22a576ad38}, !- Handle
  Surface 11 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6d0302b1-b8d3-4193-b354-e98b79df24cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.64592, 0, 2.286,                      !- X,Y,Z Vertex 1 {m}
  0.623883580362451, 0, 2.286,            !- X,Y,Z Vertex 2 {m}
  0.623883580362451, -0.6096, 2.286,      !- X,Y,Z Vertex 3 {m}
  1.64592, -0.6096, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {40edcdc8-320d-492e-9dfb-f1f0d4ce0e4c}, !- Handle
  {ddd94127-df61-46cc-b41f-3c4631bae71b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7238063a-eb83-48c0-a63b-1cef4dd0799d}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4690c67-acb3-4477-adb7-484d151d6a79}; !- Shaded Object Name

OS:ShadingSurface,
  {0a0c9b2e-9bc3-4309-b9f2-85b48a0e338f}, !- Handle
  Surface 11 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {7238063a-eb83-48c0-a63b-1cef4dd0799d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.42411641963755, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  1.40208, 0, 2.286,                      !- X,Y,Z Vertex 2 {m}
  1.40208, -0.6096, 2.286,                !- X,Y,Z Vertex 3 {m}
  2.42411641963755, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f94d857-a019-4767-87e3-7ce25d61d766}, !- Handle
  {d4690c67-acb3-4477-adb7-484d151d6a79}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c5358455-88af-40d2-a66f-ec963fdaa933}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c1ad865e-585e-46a3-bcc7-d3691227a275}; !- Shaded Object Name

OS:ShadingSurface,
  {b239d631-8cc0-4bc5-b8a9-2c6eeaa7504b}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c5358455-88af-40d2-a66f-ec963fdaa933}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.25541012632113, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 1.26858987367887, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 1.26858987367887, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 0.25541012632113, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a916705d-7617-45fe-9a30-0dcd20b91cb8}, !- Handle
  {c1ad865e-585e-46a3-bcc7-d3691227a275}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {443d5dbb-8bea-4beb-a3b3-2df893bad0b8}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6f0247b1-b10f-473e-98d4-fb684a490c28}; !- Shaded Object Name

OS:ShadingSurface,
  {90a873ec-8898-4077-a8e5-ed28de1b2bce}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {443d5dbb-8bea-4beb-a3b3-2df893bad0b8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.40208, 1.524, 2.286,                  !- X,Y,Z Vertex 1 {m}
  2.41525974735774, 1.524, 2.286,         !- X,Y,Z Vertex 2 {m}
  2.41525974735774, 2.1336, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.40208, 2.1336, 2.286;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {23816c84-2bc0-4c9c-93cd-d2ff08fbb1a8}, !- Handle
  {6f0247b1-b10f-473e-98d4-fb684a490c28}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {147ffc03-ce09-4c87-a195-0a64f0c69de2}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bda1d99a-cae8-44de-9ff4-37c1c47e3234}; !- Shaded Object Name

OS:ShadingSurface,
  {541b565e-5ca6-41f6-bd60-3151cf73cf41}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {147ffc03-ce09-4c87-a195-0a64f0c69de2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.40208, 1.524, 2.286,                  !- X,Y,Z Vertex 1 {m}
  2.41525974735774, 1.524, 2.286,         !- X,Y,Z Vertex 2 {m}
  2.41525974735774, 2.1336, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.40208, 2.1336, 2.286;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84d5ba07-ff0c-4355-924c-03e56cc28c78}, !- Handle
  {bda1d99a-cae8-44de-9ff4-37c1c47e3234}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {66efb840-22f6-4386-a635-1e3277c70de3}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ecbd0b93-dbe6-483c-b19e-ff1577566696}; !- Shaded Object Name

OS:ShadingSurface,
  {689e8e18-2692-4a14-885c-d6d8c3631ea0}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {66efb840-22f6-4386-a635-1e3277c70de3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.25541012632113, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 1.26858987367887, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 1.26858987367887, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 0.25541012632113, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8b832562-1eb2-41de-a296-7c02ebe3ee5a}, !- Handle
  {ecbd0b93-dbe6-483c-b19e-ff1577566696}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fe56e73f-45a1-496a-8936-4dca4d29d1eb}, !- Handle
  Surface 4 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {63a28feb-31f9-40ec-8427-66eb7b9c33dd}; !- Shaded Object Name

OS:ShadingSurface,
  {d05461bc-ece4-444e-8e95-6a2f8c08e36c}, !- Handle
  Surface 4 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {fe56e73f-45a1-496a-8936-4dca4d29d1eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.048, 1.26858987367887, 2.286,         !- X,Y,Z Vertex 1 {m}
  3.048, 0.25541012632113, 2.286,         !- X,Y,Z Vertex 2 {m}
  3.6576, 0.25541012632113, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.6576, 1.26858987367887, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31ba684f-eff9-429e-8212-e453990ee6d2}, !- Handle
  {63a28feb-31f9-40ec-8427-66eb7b9c33dd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d6fd441b-0c8c-4f48-97e1-cd28dbf37f9a}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a41fd9c-ffc1-48f4-a0f5-dab58a6b23cb}; !- Shaded Object Name

OS:ShadingSurface,
  {94d639c1-87b1-4dd1-94f7-9914ca498ad2}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {d6fd441b-0c8c-4f48-97e1-cd28dbf37f9a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.048, 1.26858987367887, 2.286,         !- X,Y,Z Vertex 1 {m}
  3.048, 0.25541012632113, 2.286,         !- X,Y,Z Vertex 2 {m}
  3.6576, 0.25541012632113, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.6576, 1.26858987367887, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7226bf8-4ed7-4357-bbe0-20715f4922c6}, !- Handle
  {2a41fd9c-ffc1-48f4-a0f5-dab58a6b23cb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {026713e9-e468-4023-9d3e-043f9f23ce14}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {629034a3-4731-451c-97cc-cbe71aba6ecd}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {5163be98-13c9-475b-b101-c8b31e73bb79}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {06d57041-0e5f-4971-ba19-ce526e2717ab}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {026713e9-e468-4023-9d3e-043f9f23ce14}, !- Layer 1
  {629034a3-4731-451c-97cc-cbe71aba6ecd}, !- Layer 2
  {5163be98-13c9-475b-b101-c8b31e73bb79}; !- Layer 3

OS:Construction,
  {b9a03a3f-78ea-4da0-ac37-1513e7eb7d16}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {5163be98-13c9-475b-b101-c8b31e73bb79}, !- Layer 1
  {629034a3-4731-451c-97cc-cbe71aba6ecd}, !- Layer 2
  {026713e9-e468-4023-9d3e-043f9f23ce14}; !- Layer 3

OS:Material,
  {5ca12f9c-8ed3-4730-8af9-c92f4c4d1eaa}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {c169e63f-5e97-4007-89a1-f203e52500df}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {2bbcf9ec-41bd-4a9d-9d9b-bdfaf98aeaa7}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c2503148-908b-41a1-b61e-aa30f5f0724a}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {5ca12f9c-8ed3-4730-8af9-c92f4c4d1eaa}, !- Layer 1
  {c169e63f-5e97-4007-89a1-f203e52500df}, !- Layer 2
  {2bbcf9ec-41bd-4a9d-9d9b-bdfaf98aeaa7}; !- Layer 3

OS:AdditionalProperties,
  {8e9d23ce-e649-4c81-8dad-3bfb7a4ed75a}, !- Handle
  {6702da37-adfc-4560-9936-fb81121615b2}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {be937d66-134a-4d9e-867c-493b344731eb}, !- Handle
  {d35eeadb-7fcb-4699-93cf-400219229ecf}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {fe8e1380-c068-4d89-a22b-50567320ba94}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {02b05c14-5373-4b2e-8bda-4fd749ab08a1}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {0f1ec5b3-8f1d-4fa6-9e70-4e184c8efce9}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {02b05c14-5373-4b2e-8bda-4fd749ab08a1}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {0f1ec5b3-8f1d-4fa6-9e70-4e184c8efce9}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {eeffa3b9-033f-4f96-90d1-2b59df8dc947}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {9a5d8912-bf6b-43d1-9752-7c8f628c1fae}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Material,
  {7482b0bf-741f-4386-af56-64e189c1dbf6}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {2333968f-5f20-415a-90f0-123b390e275e}, !- Handle
  FloorFndGrndFinSlab,                    !- Name
  ,                                       !- Surface Rendering Name
  {9a5d8912-bf6b-43d1-9752-7c8f628c1fae}, !- Layer 1
  {7482b0bf-741f-4386-af56-64e189c1dbf6}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {333ba81a-15d3-4dc3-bb52-578c0b78ebfa}, !- Handle
  {cde816e3-e269-4115-a7a3-642e9ef2ed16}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.144;                                  !- Total Exposed Perimeter {m}

OS:AdditionalProperties,
  {ecf072c5-1303-452e-94bf-206ca004db76}, !- Handle
  {cde816e3-e269-4115-a7a3-642e9ef2ed16}, !- Object Name
  SizingInfoSlabRvalue,                   !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.993364497449811;                      !- Feature Value 1

OS:Material,
  {cfdfc6e1-8310-4bef-b3ee-a5b7c175b950}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {27927bb2-c954-4f6b-9537-1c6c4e6b6725}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {d6d0ba1a-8023-4a08-9ed3-f683eccbead5}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {5163be98-13c9-475b-b101-c8b31e73bb79}, !- Layer 1
  {cfdfc6e1-8310-4bef-b3ee-a5b7c175b950}, !- Layer 2
  {c169e63f-5e97-4007-89a1-f203e52500df}, !- Layer 3
  {27927bb2-c954-4f6b-9537-1c6c4e6b6725}, !- Layer 4
  {7482b0bf-741f-4386-af56-64e189c1dbf6}; !- Layer 5

OS:Construction,
  {0c4fbc69-448b-4130-8ebe-0a2149d2fa9a}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {7482b0bf-741f-4386-af56-64e189c1dbf6}, !- Layer 1
  {27927bb2-c954-4f6b-9537-1c6c4e6b6725}, !- Layer 2
  {c169e63f-5e97-4007-89a1-f203e52500df}, !- Layer 3
  {cfdfc6e1-8310-4bef-b3ee-a5b7c175b950}, !- Layer 4
  {5163be98-13c9-475b-b101-c8b31e73bb79}; !- Layer 5

OS:Material,
  {09da2266-af5a-4aac-bb08-8ea784545d19}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {7ea3ed73-12ec-4355-928a-51158efaa11a}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {5c60b092-1bb0-4dc4-a1a3-3cd683c7dcb9}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {6f437bb2-c663-45f5-b1ff-4465892eaa72}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {09da2266-af5a-4aac-bb08-8ea784545d19}, !- Layer 1
  {7ea3ed73-12ec-4355-928a-51158efaa11a}, !- Layer 2
  {5c60b092-1bb0-4dc4-a1a3-3cd683c7dcb9}, !- Layer 3
  {5163be98-13c9-475b-b101-c8b31e73bb79}; !- Layer 4

OS:AdditionalProperties,
  {e6f6a9f9-6578-4b73-a79c-42bb3884c89e}, !- Handle
  {60062213-1c66-4486-8a48-7f571edb4d86}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {541af276-1a64-4d3f-8475-5198a3f00ff5}, !- Handle
  {eb794561-452a-42e7-bdc3-585ba885647d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {40dd211f-d6cd-468f-8f2d-b9032ce92b4f}, !- Handle
  {563f7f30-de29-4ce7-b2ab-28bdf02e91fa}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0c281606-ea3d-4a79-978a-1d4e2384fc52}, !- Handle
  {ed93e5f3-169e-41e0-949f-e31d28e78852}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {d86ad626-9060-44b6-943a-b29b6c45bd79}, !- Handle
  {42f28e2f-482c-4867-a6ec-f9dfc5238526}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1973beda-cd86-4284-9069-eebc964d1882}, !- Handle
  {9dc5599a-37ad-4f38-b00b-e33bbe6de5bb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ebfe041a-9774-4289-82bf-c9d4f983584c}, !- Handle
  {469b003b-e43a-4606-815a-6eda0025f9db}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5003aa8b-15bd-4ffe-a8d8-0075129e1941}, !- Handle
  {95cbc7f8-ea85-45ae-8f8d-2fbb35245239}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c0b3bc1c-cf3d-4858-8b36-848195235279}, !- Handle
  {016043a5-211a-4839-b9ca-8b4f218ea385}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {bd71bad2-b9a3-421f-9a58-91521a07298c}, !- Handle
  {9ed4b864-48e3-4774-8e1b-573d8886bcd4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {8d32cec5-8893-4729-9927-f9349a78ec68}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c6014a1d-d8c4-4ad1-b14d-ec451704e18c}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {09da2266-af5a-4aac-bb08-8ea784545d19}, !- Layer 1
  {7ea3ed73-12ec-4355-928a-51158efaa11a}, !- Layer 2
  {8d32cec5-8893-4729-9927-f9349a78ec68}; !- Layer 3

OS:AdditionalProperties,
  {05d1335f-9dc1-4929-8e41-e723a1bdeec7}, !- Handle
  {cb526843-bab2-4c07-856c-a29ee3fd4550}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2a8b6db7-02dd-4234-8a52-fccac24f3d0d}, !- Handle
  {de36c695-e9c2-4647-af9c-9817d34de988}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {90906c2c-0f03-436e-a769-4b61e37bc4e4}, !- Handle
  living space Partition,                 !- Name
  {60a03bc3-5b84-4f30-a3dc-da1937fa4993}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  4.645152,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dad1e82d-1120-4e21-b1f0-1788b4b05b31}, !- Handle
  living space Partition,                 !- Name
  {90906c2c-0f03-436e-a769-4b61e37bc4e4}, !- Internal Mass Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {61d5bf2b-4e74-4b2f-af6b-06ad20bc49d7}, !- Handle
  living space|story 2 Partition,         !- Name
  {60a03bc3-5b84-4f30-a3dc-da1937fa4993}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  4.645152,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {202c4d09-ff99-4a78-985f-0bd2a441c864}, !- Handle
  living space|story 2 Partition,         !- Name
  {61d5bf2b-4e74-4b2f-af6b-06ad20bc49d7}, !- Internal Mass Definition Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {4755916e-44dd-4728-9ac3-56decf49e8c6}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {60a03bc3-5b84-4f30-a3dc-da1937fa4993}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {4755916e-44dd-4728-9ac3-56decf49e8c6}, !- Layer 1
  {5163be98-13c9-475b-b101-c8b31e73bb79}; !- Layer 2

OS:AdditionalProperties,
  {86703199-fbb3-43c4-bb0a-ea5e69e5bd73}, !- Handle
  {90906c2c-0f03-436e-a769-4b61e37bc4e4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b38655e7-8e55-4278-8b84-8e6b2c061983}, !- Handle
  {61d5bf2b-4e74-4b2f-af6b-06ad20bc49d7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {c4abcbc2-a416-4fdd-bf69-386618519857}, !- Handle
  res furniture mass living space,        !- Name
  {ae1e08df-565d-4814-8d01-9205295400f6}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1.8580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {08e070ce-0a59-4703-9e90-92f502b9174d}, !- Handle
  res furniture mass living space,        !- Name
  {c4abcbc2-a416-4fdd-bf69-386618519857}, !- Internal Mass Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8d5d59dc-961e-4ee7-89e5-50394c2819bb}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {ae1e08df-565d-4814-8d01-9205295400f6}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {8d5d59dc-961e-4ee7-89e5-50394c2819bb}; !- Layer 1

OS:InternalMass:Definition,
  {65bb2caa-8b60-4728-b4e5-1afd4065a0df}, !- Handle
  res furniture mass living space|story 2, !- Name
  {ff1a0086-6ee7-480c-af22-5c6ebc5e1959}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1.8580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {714fcceb-13da-408e-8bc4-5bbde8ef1083}, !- Handle
  res furniture mass living space|story 2, !- Name
  {65bb2caa-8b60-4728-b4e5-1afd4065a0df}, !- Internal Mass Definition Name
  {c967cc3c-784c-4730-aeb6-b6d86e24a6cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ff1a0086-6ee7-480c-af22-5c6ebc5e1959}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {8d5d59dc-961e-4ee7-89e5-50394c2819bb}; !- Layer 1

OS:Schedule:Ruleset,
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Handle
  Window shading schedule,                !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  {95abe43b-d8aa-4c3f-8374-e580e2cca809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95abe43b-d8aa-4c3f-8374-e580e2cca809}, !- Handle
  Schedule Day 5,                         !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbce337f-70a1-4d4e-abbf-190c09e54364}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b2bf7551-ba5c-4749-8580-2299c380136b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2bf7551-ba5c-4749-8580-2299c380136b}, !- Handle
  Window shading schedule allday1,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {944cd1dd-03a7-4f60-8d9b-d2ef3f54bc8d}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7c5bd982-6ea0-49d3-942b-9baa1a020144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c5bd982-6ea0-49d3-942b-9baa1a020144}, !- Handle
  Window shading schedule allday2,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {393927eb-33d0-45e2-8bde-fa88afe8f821}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4c365fc3-20e0-44f8-866f-4807d8a93b40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c365fc3-20e0-44f8-866f-4807d8a93b40}, !- Handle
  Window shading schedule allday3,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f55dd54c-0663-49eb-b74f-88f24aad54bd}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69cd0e35-241b-4529-b8e5-ef5b93d24868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69cd0e35-241b-4529-b8e5-ef5b93d24868}, !- Handle
  Window shading schedule allday4,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a525cf8-8504-4747-bcbf-a3dc6658a535}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {be96d60f-0d2d-4ccc-883d-737341b32a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be96d60f-0d2d-4ccc-883d-737341b32a78}, !- Handle
  Window shading schedule allday5,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df116bb0-c942-458f-a83a-11ad5de9ec35}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ade63249-2eef-448a-8b49-2a2ff6dd59b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ade63249-2eef-448a-8b49-2a2ff6dd59b7}, !- Handle
  Window shading schedule allday6,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {890a0bf3-53a7-4336-bcac-47c35f4b12c1}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1d418e8a-182c-4544-ab9a-70ed69d51629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d418e8a-182c-4544-ab9a-70ed69d51629}, !- Handle
  Window shading schedule allday7,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de713037-9f1e-4c9a-9c50-6c4a18ffb2ef}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {97a521c2-167b-48bd-a33c-ab72b90b5f07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97a521c2-167b-48bd-a33c-ab72b90b5f07}, !- Handle
  Window shading schedule allday8,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bad80438-b2d4-4586-93ec-6a35fcbd5645}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5a7338ff-6e0e-4bf1-a7db-476e60b59e53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a7338ff-6e0e-4bf1-a7db-476e60b59e53}, !- Handle
  Window shading schedule allday9,        !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fed58b7-5290-456a-883b-60b902bdd872}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d04c1402-1296-4abc-bddc-383f19172e7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d04c1402-1296-4abc-bddc-383f19172e7a}, !- Handle
  Window shading schedule allday10,       !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34b72d23-a75c-476e-ab33-8faa789b8310}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ef0205a-cf44-4beb-9106-afa59c5c9178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ef0205a-cf44-4beb-9106-afa59c5c9178}, !- Handle
  Window shading schedule allday11,       !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51fa0595-c0d8-49a2-b331-58f70dcf5027}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e4609ba-9888-4f98-aa8d-e341669c9693}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e4609ba-9888-4f98-aa8d-e341669c9693}, !- Handle
  Window shading schedule allday12,       !- Name
  {ea143ac4-57b8-4511-83fb-cdad68ab0844}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {6eeb6246-5e79-4022-bc5c-d38ee56e738f}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {f93ffdaa-6a69-4abd-b66b-619aa41f76d0}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {6eeb6246-5e79-4022-bc5c-d38ee56e738f}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {4c9c6a42-95fd-4d38-961f-3ba5aeb5af2f}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {dafb5bd0-3a10-4c99-90b8-22e9b7b0acfb}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {b10878f2-b6bc-4685-85b0-0b17bdbf2584}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {dafb5bd0-3a10-4c99-90b8-22e9b7b0acfb}; !- Layer 1

OS:Material,
  {77777e86-79ad-410b-85cd-0101a1700a20}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {2b5d7186-6eca-499e-b624-a2a8fc22b1e6}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {77777e86-79ad-410b-85cd-0101a1700a20}; !- Layer 1

OS:PlantLoop,
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5d58302b-6216-4f9b-98cb-7012c37c6537}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {1f4c2d34-cdb7-46ed-a3a5-80fe338e7476}, !- Plant Side Inlet Node Name
  {eeb91df4-d910-4d76-8aa9-4f1bf6c08b5b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d01429be-426f-459b-ae05-d19f05ed0347}, !- Demand Side Inlet Node Name
  {40653800-a652-4c2b-9617-53cc41519cf4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {74a22cb0-6d53-4cb2-a1a8-f5c436069d14}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d7ef110-b17d-4f5a-9b24-c88851142461}, !- Demand Mixer Name
  {3746a6e9-5caf-4282-8529-0cfc650322e8}, !- Demand Splitter Name
  {d10bc8e1-be1b-47f6-ac8b-2f8e4abcec55}, !- Supply Mixer Name
  {72605edb-dcc3-4fb9-91b9-40ccedced537}; !- Supply Splitter Name

OS:Node,
  {1828587e-a672-4eb8-81ac-86a0bb4057ae}, !- Handle
  Node 3,                                 !- Name
  {1f4c2d34-cdb7-46ed-a3a5-80fe338e7476}, !- Inlet Port
  {fe5c875f-cff1-4dcc-a4b3-676d2d2fd08e}; !- Outlet Port

OS:Node,
  {5d58302b-6216-4f9b-98cb-7012c37c6537}, !- Handle
  Node 4,                                 !- Name
  {da1f66df-0088-4e0f-b236-927446c60edc}, !- Inlet Port
  {eeb91df4-d910-4d76-8aa9-4f1bf6c08b5b}; !- Outlet Port

OS:Node,
  {b36d7682-b79f-4e5f-8642-50fe34a0b8a5}, !- Handle
  Node 5,                                 !- Name
  {5836ccd1-dfba-423a-8a83-460329fd2ff7}, !- Inlet Port
  {73359086-611a-4d36-9496-8509706bd88a}; !- Outlet Port

OS:Connector:Mixer,
  {d10bc8e1-be1b-47f6-ac8b-2f8e4abcec55}, !- Handle
  Connector Mixer 1,                      !- Name
  {11d7d81f-426f-42c3-986d-521592af3f37}, !- Outlet Branch Name
  {b19f4c95-9b29-4ac9-8e97-efbf8dd6c529}, !- Inlet Branch Name 1
  {d972b641-ca3a-43cf-8133-cc3ba6d89ad7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72605edb-dcc3-4fb9-91b9-40ccedced537}, !- Handle
  Connector Splitter 1,                   !- Name
  {8e18b0d7-0b1e-4563-b12e-fa4cab89359d}, !- Inlet Branch Name
  {5836ccd1-dfba-423a-8a83-460329fd2ff7}, !- Outlet Branch Name 1
  {224133be-a0fe-4019-bb10-57f4dd50332b}; !- Outlet Branch Name 2

OS:Connection,
  {1f4c2d34-cdb7-46ed-a3a5-80fe338e7476}, !- Handle
  {76837499-b5f0-49c4-aa5f-0c9dc682600d}, !- Name
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Source Object
  14,                                     !- Outlet Port
  {1828587e-a672-4eb8-81ac-86a0bb4057ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5836ccd1-dfba-423a-8a83-460329fd2ff7}, !- Handle
  {7ff6e626-1f7d-4c5d-aa52-02d6099e254c}, !- Name
  {72605edb-dcc3-4fb9-91b9-40ccedced537}, !- Source Object
  3,                                      !- Outlet Port
  {b36d7682-b79f-4e5f-8642-50fe34a0b8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb91df4-d910-4d76-8aa9-4f1bf6c08b5b}, !- Handle
  {b5bf928e-a92e-458f-820a-690eef049a2f}, !- Name
  {5d58302b-6216-4f9b-98cb-7012c37c6537}, !- Source Object
  3,                                      !- Outlet Port
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a5aca492-b662-4e37-8290-4e0c63cfd7dd}, !- Handle
  Node 6,                                 !- Name
  {d01429be-426f-459b-ae05-d19f05ed0347}, !- Inlet Port
  {5bf45d90-a1ee-4afc-8518-b0f7d51bcce1}; !- Outlet Port

OS:Node,
  {d11da6e1-1aec-4968-acf3-2aae8bcbf7a0}, !- Handle
  Node 7,                                 !- Name
  {6fd820d1-be08-40c6-b6d7-3ca893def992}, !- Inlet Port
  {40653800-a652-4c2b-9617-53cc41519cf4}; !- Outlet Port

OS:Node,
  {682bf6ed-2019-48a7-8479-6287a59c332f}, !- Handle
  Node 8,                                 !- Name
  {910ff86c-3339-4466-aa1d-a5bc2945e347}, !- Inlet Port
  {3adde148-9c91-452c-92cd-f7ef9855fd50}; !- Outlet Port

OS:Connector:Mixer,
  {7d7ef110-b17d-4f5a-9b24-c88851142461}, !- Handle
  Connector Mixer 2,                      !- Name
  {6fd820d1-be08-40c6-b6d7-3ca893def992}, !- Outlet Branch Name
  {3adde148-9c91-452c-92cd-f7ef9855fd50}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3746a6e9-5caf-4282-8529-0cfc650322e8}, !- Handle
  Connector Splitter 2,                   !- Name
  {5bf45d90-a1ee-4afc-8518-b0f7d51bcce1}, !- Inlet Branch Name
  {910ff86c-3339-4466-aa1d-a5bc2945e347}; !- Outlet Branch Name 1

OS:Connection,
  {d01429be-426f-459b-ae05-d19f05ed0347}, !- Handle
  {d7ae3078-7094-41c7-91c5-1b5f1ad536ef}, !- Name
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Source Object
  17,                                     !- Outlet Port
  {a5aca492-b662-4e37-8290-4e0c63cfd7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf45d90-a1ee-4afc-8518-b0f7d51bcce1}, !- Handle
  {4a76f999-126d-43a5-a6f3-6b5842509357}, !- Name
  {a5aca492-b662-4e37-8290-4e0c63cfd7dd}, !- Source Object
  3,                                      !- Outlet Port
  {3746a6e9-5caf-4282-8529-0cfc650322e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910ff86c-3339-4466-aa1d-a5bc2945e347}, !- Handle
  {45b2927a-efbb-4b98-b3f1-59c8727e2cc1}, !- Name
  {3746a6e9-5caf-4282-8529-0cfc650322e8}, !- Source Object
  3,                                      !- Outlet Port
  {682bf6ed-2019-48a7-8479-6287a59c332f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adde148-9c91-452c-92cd-f7ef9855fd50}, !- Handle
  {1e75ac19-baeb-43dc-b4b8-a42bc548a740}, !- Name
  {682bf6ed-2019-48a7-8479-6287a59c332f}, !- Source Object
  3,                                      !- Outlet Port
  {7d7ef110-b17d-4f5a-9b24-c88851142461}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fd820d1-be08-40c6-b6d7-3ca893def992}, !- Handle
  {12bb2f52-ea7f-4a89-b268-894b7437ea0e}, !- Name
  {7d7ef110-b17d-4f5a-9b24-c88851142461}, !- Source Object
  2,                                      !- Outlet Port
  {d11da6e1-1aec-4968-acf3-2aae8bcbf7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40653800-a652-4c2b-9617-53cc41519cf4}, !- Handle
  {3e5d26ee-2473-4980-acb0-8caaeaf7a44d}, !- Name
  {d11da6e1-1aec-4968-acf3-2aae8bcbf7a0}, !- Source Object
  3,                                      !- Outlet Port
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {56a646e8-4142-4bff-884e-ded0cda73430}, !- Handle
  {9331a200-d15d-41d4-981f-2a5c25cb2827}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {74a22cb0-6d53-4cb2-a1a8-f5c436069d14}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {a5c35b4c-74dd-4b90-8be1-87ce9943a235}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {73359086-611a-4d36-9496-8509706bd88a}, !- Inlet Node Name
  {a9b3be6c-b0f0-4180-ad82-2264a47d147b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f584b8d1-9539-4316-bef8-dc6360e51f2e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {926409b7-942f-4ee5-83cb-c3502b741bec}, !- Inlet Node Name
  {da1f66df-0088-4e0f-b236-927446c60edc}; !- Outlet Node Name

OS:Node,
  {a32e73fa-4ec0-45ae-bce4-93137608800e}, !- Handle
  Node 9,                                 !- Name
  {a9b3be6c-b0f0-4180-ad82-2264a47d147b}, !- Inlet Port
  {b19f4c95-9b29-4ac9-8e97-efbf8dd6c529}; !- Outlet Port

OS:Connection,
  {73359086-611a-4d36-9496-8509706bd88a}, !- Handle
  {432c7abb-2937-43f3-812d-91ccb913f1e5}, !- Name
  {b36d7682-b79f-4e5f-8642-50fe34a0b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {a5c35b4c-74dd-4b90-8be1-87ce9943a235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b3be6c-b0f0-4180-ad82-2264a47d147b}, !- Handle
  {bba4cce2-f1b0-43ae-8bef-360188fad0f7}, !- Name
  {a5c35b4c-74dd-4b90-8be1-87ce9943a235}, !- Source Object
  3,                                      !- Outlet Port
  {a32e73fa-4ec0-45ae-bce4-93137608800e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19f4c95-9b29-4ac9-8e97-efbf8dd6c529}, !- Handle
  {b9780f49-80ea-4fa0-a6cd-ae9dfdf42dc3}, !- Name
  {a32e73fa-4ec0-45ae-bce4-93137608800e}, !- Source Object
  3,                                      !- Outlet Port
  {d10bc8e1-be1b-47f6-ac8b-2f8e4abcec55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a562d9d8-7f17-4599-89d0-3289d6871b95}, !- Handle
  Node 10,                                !- Name
  {11d7d81f-426f-42c3-986d-521592af3f37}, !- Inlet Port
  {926409b7-942f-4ee5-83cb-c3502b741bec}; !- Outlet Port

OS:Connection,
  {11d7d81f-426f-42c3-986d-521592af3f37}, !- Handle
  {bc7c4288-6ace-49b9-806a-1e273e75e907}, !- Name
  {d10bc8e1-be1b-47f6-ac8b-2f8e4abcec55}, !- Source Object
  2,                                      !- Outlet Port
  {a562d9d8-7f17-4599-89d0-3289d6871b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926409b7-942f-4ee5-83cb-c3502b741bec}, !- Handle
  {57c6f82b-f779-4de3-b868-ba846b65d0ac}, !- Name
  {a562d9d8-7f17-4599-89d0-3289d6871b95}, !- Source Object
  3,                                      !- Outlet Port
  {f584b8d1-9539-4316-bef8-dc6360e51f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1f66df-0088-4e0f-b236-927446c60edc}, !- Handle
  {d039b0e5-edb3-4074-bc66-3b1261747086}, !- Name
  {f584b8d1-9539-4316-bef8-dc6360e51f2e}, !- Source Object
  3,                                      !- Outlet Port
  {5d58302b-6216-4f9b-98cb-7012c37c6537}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d751adca-0f22-4401-905e-09ccd5096482}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {fe5c875f-cff1-4dcc-a4b3-676d2d2fd08e}, !- Inlet Node Name
  {5be89a61-c745-46b0-a39e-c3b8b4c80cf8}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {883538c1-7fc8-4cb0-be70-4466330e8754}, !- Handle
  Node 11,                                !- Name
  {5be89a61-c745-46b0-a39e-c3b8b4c80cf8}, !- Inlet Port
  {8e18b0d7-0b1e-4563-b12e-fa4cab89359d}; !- Outlet Port

OS:Connection,
  {fe5c875f-cff1-4dcc-a4b3-676d2d2fd08e}, !- Handle
  {06ee803f-4615-4f08-85ab-d9bf4d7eff5e}, !- Name
  {1828587e-a672-4eb8-81ac-86a0bb4057ae}, !- Source Object
  3,                                      !- Outlet Port
  {d751adca-0f22-4401-905e-09ccd5096482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be89a61-c745-46b0-a39e-c3b8b4c80cf8}, !- Handle
  {43d0e18a-b0fa-441e-821d-85164e0b95c1}, !- Name
  {d751adca-0f22-4401-905e-09ccd5096482}, !- Source Object
  3,                                      !- Outlet Port
  {883538c1-7fc8-4cb0-be70-4466330e8754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e18b0d7-0b1e-4563-b12e-fa4cab89359d}, !- Handle
  {2d9a0735-7df0-4226-80c1-a391254119ae}, !- Name
  {883538c1-7fc8-4cb0-be70-4466330e8754}, !- Source Object
  3,                                      !- Outlet Port
  {72605edb-dcc3-4fb9-91b9-40ccedced537}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d82b7a0e-08f1-4119-9ba3-33b330fcc7d1}, !- Handle
  dhw temp,                               !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {d684cfdf-e920-42c5-9484-52572bb97f08}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {d82b7a0e-08f1-4119-9ba3-33b330fcc7d1}, !- Schedule Name
  {5d58302b-6216-4f9b-98cb-7012c37c6537}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ae7ead17-f0f5-463a-8895-8f70d7de64b4}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {dae56aa4-0a44-4723-b3f7-a8d19a578e55}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOil#1,                              !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {462a7034-be79-415f-ad14-99fde5897ae9}, !- Use Side Inlet Node Name
  {c861b4af-5a88-4b92-b4a4-95871aaef8a8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {dae56aa4-0a44-4723-b3f7-a8d19a578e55}, !- Handle
  WH Setpoint Temp,                       !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {b34cdd24-5b41-406c-9bb4-7e73a15a25e8}, !- Handle
  Node 12,                                !- Name
  {224133be-a0fe-4019-bb10-57f4dd50332b}, !- Inlet Port
  {462a7034-be79-415f-ad14-99fde5897ae9}; !- Outlet Port

OS:Connection,
  {224133be-a0fe-4019-bb10-57f4dd50332b}, !- Handle
  {f171527c-a399-4be5-9cdb-b5b95c9220a3}, !- Name
  {72605edb-dcc3-4fb9-91b9-40ccedced537}, !- Source Object
  4,                                      !- Outlet Port
  {b34cdd24-5b41-406c-9bb4-7e73a15a25e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a75fc1-e6e4-42aa-b9cc-d37f18ea1c3f}, !- Handle
  Node 13,                                !- Name
  {c861b4af-5a88-4b92-b4a4-95871aaef8a8}, !- Inlet Port
  {d972b641-ca3a-43cf-8133-cc3ba6d89ad7}; !- Outlet Port

OS:Connection,
  {462a7034-be79-415f-ad14-99fde5897ae9}, !- Handle
  {3fcb53b4-8bb8-4cb4-b4f5-0004bdc096b2}, !- Name
  {b34cdd24-5b41-406c-9bb4-7e73a15a25e8}, !- Source Object
  3,                                      !- Outlet Port
  {ae7ead17-f0f5-463a-8895-8f70d7de64b4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c861b4af-5a88-4b92-b4a4-95871aaef8a8}, !- Handle
  {963189e6-2676-46a0-b5d8-affd6c5974e6}, !- Name
  {ae7ead17-f0f5-463a-8895-8f70d7de64b4}, !- Source Object
  32,                                     !- Outlet Port
  {47a75fc1-e6e4-42aa-b9cc-d37f18ea1c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d972b641-ca3a-43cf-8133-cc3ba6d89ad7}, !- Handle
  {f1a5cfaa-ede2-4512-92b6-1fde429780dc}, !- Name
  {47a75fc1-e6e4-42aa-b9cc-d37f18ea1c3f}, !- Source Object
  3,                                      !- Outlet Port
  {d10bc8e1-be1b-47f6-ac8b-2f8e4abcec55}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {73fd3532-4e5f-4f9f-a971-565c99f6e00a}, !- Handle
  res fur gas heating coil,               !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  2702.58935490723,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Handle
  Always On Discrete,                     !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9244575d-f990-4277-be66-185418bd7649}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {1dc4a64c-b110-4eda-a0a9-65a89f1c0e63}, !- Handle
  res fur gas htg supply fan,             !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.0971976714859288,                     !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a85f8d3a-283b-4798-8919-1158929ac9dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da5c25f1-b740-476f-bb53-cf925e046d8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {a85f8d3a-283b-4798-8919-1158929ac9dc}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da5c25f1-b740-476f-bb53-cf925e046d8c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4801547c-04ed-4433-97bb-10d113a0f244}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  {e7acb082-5ab7-487b-b624-79af8349cf19}, !- Air Inlet Node Name
  {2a53ae20-2a61-464f-8e36-64c73f61da20}, !- Air Outlet Node Name
  {1dc4a64c-b110-4eda-a0a9-65a89f1c0e63}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dfa857cd-6e9e-4f8c-958a-d6aa7b7078f7}, !- Supply Air Fan Operating Mode Schedule Name
  {73fd3532-4e5f-4f9f-a971-565c99f6e00a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0960933077873708,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {dfa857cd-6e9e-4f8c-958a-d6aa7b7078f7}, !- Handle
  Always Off Discrete,                    !- Name
  {16d5a4a0-483c-4229-99a3-522f0a292047}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {16d5a4a0-483c-4229-99a3-522f0a292047}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule
  {8b3bba7c-be34-46e2-95a1-74e8b7602591}, !- Availability Manager List Name
  0.0971929520114968,                     !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbd0153c-5d64-4f03-8fea-5a6d044a8ab6}, !- Supply Side Inlet Node Name
  {6d2fdd83-50f4-493c-83e2-ee8c545dcb57}, !- Demand Side Outlet Node Name
  {a3ae8b5d-3c92-4bb2-a026-623b0c5dad79}, !- Demand Side Inlet Node A
  {1200c2d7-30ab-455a-a0b1-cc784468fa75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be7148f0-6e17-4917-afca-20e5d9694749}, !- Demand Mixer Name
  {d4be436c-3ce8-4119-b610-2cb4658c7ea6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52f7e18b-5d3f-4c57-b3af-846a7c14ea2c}, !- Handle
  Node 14,                                !- Name
  {bbd0153c-5d64-4f03-8fea-5a6d044a8ab6}, !- Inlet Port
  {e7acb082-5ab7-487b-b624-79af8349cf19}; !- Outlet Port

OS:Node,
  {39d1e4e0-3365-4b80-b136-c96df0febb60}, !- Handle
  Node 15,                                !- Name
  {2a53ae20-2a61-464f-8e36-64c73f61da20}, !- Inlet Port
  {1200c2d7-30ab-455a-a0b1-cc784468fa75}; !- Outlet Port

OS:Connection,
  {bbd0153c-5d64-4f03-8fea-5a6d044a8ab6}, !- Handle
  {c67f6145-6e28-4276-aea3-b911f8e8ede5}, !- Name
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- Source Object
  8,                                      !- Outlet Port
  {52f7e18b-5d3f-4c57-b3af-846a7c14ea2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1200c2d7-30ab-455a-a0b1-cc784468fa75}, !- Handle
  {88abdc02-0849-4008-879f-ff3480911feb}, !- Name
  {39d1e4e0-3365-4b80-b136-c96df0febb60}, !- Source Object
  3,                                      !- Outlet Port
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75cd5610-eb7c-4520-8959-5c7157d4f473}, !- Handle
  Node 16,                                !- Name
  {a3ae8b5d-3c92-4bb2-a026-623b0c5dad79}, !- Inlet Port
  {d4435e43-eb40-4e02-a27c-d3438767905e}; !- Outlet Port

OS:Node,
  {fedee4a8-728f-44db-984a-59789b22cb91}, !- Handle
  Node 17,                                !- Name
  {b79188d9-4fc0-443b-953c-399869a2cb34}, !- Inlet Port
  {6d2fdd83-50f4-493c-83e2-ee8c545dcb57}; !- Outlet Port

OS:Node,
  {aaead3a2-a70b-4d45-985d-3a52b969c861}, !- Handle
  Node 18,                                !- Name
  {2c1a14a6-5b45-488e-bfc1-0e037337fc20}, !- Inlet Port
  {48c84890-4b56-49f7-9b57-cb2d4c4b665c}; !- Outlet Port

OS:Connection,
  {a3ae8b5d-3c92-4bb2-a026-623b0c5dad79}, !- Handle
  {a36ccc7a-b97f-42a3-ac47-096f37135b3e}, !- Name
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- Source Object
  10,                                     !- Outlet Port
  {75cd5610-eb7c-4520-8959-5c7157d4f473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2fdd83-50f4-493c-83e2-ee8c545dcb57}, !- Handle
  {18c57500-39c4-4a0a-8d21-5975eb00775b}, !- Name
  {fedee4a8-728f-44db-984a-59789b22cb91}, !- Source Object
  3,                                      !- Outlet Port
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d4be436c-3ce8-4119-b610-2cb4658c7ea6}, !- Handle
  res fur gas zone splitter,              !- Name
  {d4435e43-eb40-4e02-a27c-d3438767905e}, !- Inlet Node Name
  {f8f7143a-ac05-4925-8959-9ce5c0ed3d48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be7148f0-6e17-4917-afca-20e5d9694749}, !- Handle
  res fur gas zone mixer,                 !- Name
  {b79188d9-4fc0-443b-953c-399869a2cb34}, !- Outlet Node Name
  {4487e5d4-3036-48c1-be97-685deccf6952}; !- Inlet Node Name 1

OS:Connection,
  {d4435e43-eb40-4e02-a27c-d3438767905e}, !- Handle
  {b05439ab-7403-44d1-944f-e890bab011e2}, !- Name
  {75cd5610-eb7c-4520-8959-5c7157d4f473}, !- Source Object
  3,                                      !- Outlet Port
  {d4be436c-3ce8-4119-b610-2cb4658c7ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79188d9-4fc0-443b-953c-399869a2cb34}, !- Handle
  {a87e7c51-bf06-4e8a-ad29-ca08c818fcc2}, !- Name
  {be7148f0-6e17-4917-afca-20e5d9694749}, !- Source Object
  2,                                      !- Outlet Port
  {fedee4a8-728f-44db-984a-59789b22cb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c69d9703-1c99-4deb-9498-82ea6bda2052}, !- Handle
  {97e6c3bd-9882-4cf7-bac5-0e4706697858}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b3bba7c-be34-46e2-95a1-74e8b7602591}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {e7acb082-5ab7-487b-b624-79af8349cf19}, !- Handle
  {a728fad7-247a-4c94-a585-ffc148b2e7e9}, !- Name
  {52f7e18b-5d3f-4c57-b3af-846a7c14ea2c}, !- Source Object
  3,                                      !- Outlet Port
  {4801547c-04ed-4433-97bb-10d113a0f244}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2a53ae20-2a61-464f-8e36-64c73f61da20}, !- Handle
  {61741172-d6b8-4378-8a0b-19d58e9a2a54}, !- Name
  {4801547c-04ed-4433-97bb-10d113a0f244}, !- Source Object
  7,                                      !- Outlet Port
  {39d1e4e0-3365-4b80-b136-c96df0febb60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd054913-1837-46dc-ab13-55a3d456ee61}, !- Handle
  res fur gas living zone direct air,     !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  {298ea793-0f92-4cd2-8280-5870a699bf85}, !- Air Inlet Node Name
  {2c1a14a6-5b45-488e-bfc1-0e037337fc20}, !- Air Outlet Node Name
  0.0971929520114968;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76e8296d-25a6-4925-b1ba-1b0147ed2752}, !- Handle
  Node 19,                                !- Name
  {22fb38d3-1631-4f72-bc03-235177919181}, !- Inlet Port
  {347e5a11-7c0b-4028-97d9-c512f9e4ef4c}; !- Outlet Port

OS:Connection,
  {48c84890-4b56-49f7-9b57-cb2d4c4b665c}, !- Handle
  {6afb9b3a-b32f-4b88-a80b-b8d181cd3827}, !- Name
  {aaead3a2-a70b-4d45-985d-3a52b969c861}, !- Source Object
  3,                                      !- Outlet Port
  {ade3e85c-c271-402a-9825-b2930da7107f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22fb38d3-1631-4f72-bc03-235177919181}, !- Handle
  {681f8b5a-22d8-4d48-9935-30d56ead7909}, !- Name
  {220a438c-f210-4984-a6b1-843c188fdea1}, !- Source Object
  3,                                      !- Outlet Port
  {76e8296d-25a6-4925-b1ba-1b0147ed2752}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9645ff-c6c1-4ace-afa4-2278a27aeb43}, !- Handle
  Node 20,                                !- Name
  {f8f7143a-ac05-4925-8959-9ce5c0ed3d48}, !- Inlet Port
  {298ea793-0f92-4cd2-8280-5870a699bf85}; !- Outlet Port

OS:Connection,
  {f8f7143a-ac05-4925-8959-9ce5c0ed3d48}, !- Handle
  {97268ccb-1e35-42bb-91f1-6c4d333386e9}, !- Name
  {d4be436c-3ce8-4119-b610-2cb4658c7ea6}, !- Source Object
  3,                                      !- Outlet Port
  {be9645ff-c6c1-4ace-afa4-2278a27aeb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298ea793-0f92-4cd2-8280-5870a699bf85}, !- Handle
  {5aade8aa-adbe-453b-8017-cd8a4698b4c5}, !- Name
  {be9645ff-c6c1-4ace-afa4-2278a27aeb43}, !- Source Object
  3,                                      !- Outlet Port
  {cd054913-1837-46dc-ab13-55a3d456ee61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c1a14a6-5b45-488e-bfc1-0e037337fc20}, !- Handle
  {413c1703-5016-4c28-aef7-7f7a3e349130}, !- Name
  {cd054913-1837-46dc-ab13-55a3d456ee61}, !- Source Object
  4,                                      !- Outlet Port
  {aaead3a2-a70b-4d45-985d-3a52b969c861}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {3bd53f1e-ab75-4297-bf22-550718c9f0b3}, !- Handle
  {4801547c-04ed-4433-97bb-10d113a0f244}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Curve:Biquadratic,
  {cd28cbd2-f464-4b1f-be89-83d4b9a4a3f6}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {44057470-61df-4862-a446-de51a9080eaa}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2669de09-8ff8-4746-a109-5aa64b419cea}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6a83941d-7526-4698-8530-4a84a42cbfd9}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4a6ebaba-0cfb-4fd0-bae1-e7d62fa4357e}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6472b8d2-f6b9-46ee-acc5-e011e7591642}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1a45aa30-4882-4a86-a659-431801dd9a05}, !- Handle
  res ac cooling coil,                    !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  1451.42562400782,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  0.075202803149577,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44057470-61df-4862-a446-de51a9080eaa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a6ebaba-0cfb-4fd0-bae1-e7d62fa4357e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2669de09-8ff8-4746-a109-5aa64b419cea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6472b8d2-f6b9-46ee-acc5-e011e7591642}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a83941d-7526-4698-8530-4a84a42cbfd9}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0e28605e-2cea-4fb9-b6ff-696e1da419d4}, !- Handle
  res ac clg supply fan,                  !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.0971976714859288,                     !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5062afcd-b585-4299-8dce-4f77db32759f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd46893-cd38-4882-b86d-03562400ca56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5062afcd-b585-4299-8dce-4f77db32759f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bd46893-cd38-4882-b86d-03562400ca56}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b98e3ccc-a101-45fe-9413-a593128467cd}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  {922ca16d-c4b3-47fb-9a41-cc9464a885d5}, !- Air Inlet Node Name
  {4be7be4d-0d9c-489e-82a5-2b8c3d62c4e0}, !- Air Outlet Node Name
  {0e28605e-2cea-4fb9-b6ff-696e1da419d4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dfa857cd-6e9e-4f8c-958a-d6aa7b7078f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1a45aa30-4882-4a86-a659-431801dd9a05}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0971929520114968,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule
  {dd7580a5-890e-4032-af67-7a89fd8b427d}, !- Availability Manager List Name
  0.0971929520114968,                     !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4183d51e-ff62-42a9-9237-ad73d0a0c365}, !- Supply Side Inlet Node Name
  {d0906c7c-ce8e-41be-b2a7-c2cdc2f4580c}, !- Demand Side Outlet Node Name
  {cbf7e427-df33-45c6-85a9-a0e50117e8fa}, !- Demand Side Inlet Node A
  {9312cb08-928f-4cca-821b-cf501db75f91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3eb0e714-871b-4b9d-864b-28e13c3d4bb4}, !- Demand Mixer Name
  {c5a03af0-7a2e-4e88-97f8-b01c8cac7fe8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7128c047-5033-40ee-b160-ad11da42d8f0}, !- Handle
  Node 21,                                !- Name
  {4183d51e-ff62-42a9-9237-ad73d0a0c365}, !- Inlet Port
  {922ca16d-c4b3-47fb-9a41-cc9464a885d5}; !- Outlet Port

OS:Node,
  {3b1b8f3a-946d-426e-bd07-38fb328168a9}, !- Handle
  Node 22,                                !- Name
  {4be7be4d-0d9c-489e-82a5-2b8c3d62c4e0}, !- Inlet Port
  {9312cb08-928f-4cca-821b-cf501db75f91}; !- Outlet Port

OS:Connection,
  {4183d51e-ff62-42a9-9237-ad73d0a0c365}, !- Handle
  {640af108-dcf8-4163-9a92-a9bb91dcfcca}, !- Name
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- Source Object
  8,                                      !- Outlet Port
  {7128c047-5033-40ee-b160-ad11da42d8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9312cb08-928f-4cca-821b-cf501db75f91}, !- Handle
  {482131c6-cc30-44bd-839e-5aeb6d788045}, !- Name
  {3b1b8f3a-946d-426e-bd07-38fb328168a9}, !- Source Object
  3,                                      !- Outlet Port
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {af75e80a-9c2f-4612-b701-a00aeae0ae91}, !- Handle
  Node 23,                                !- Name
  {cbf7e427-df33-45c6-85a9-a0e50117e8fa}, !- Inlet Port
  {5c0700b3-479f-4282-b5f7-212febe64e85}; !- Outlet Port

OS:Node,
  {92892d38-f2e7-4dfe-a6dd-e8d2cf844c64}, !- Handle
  Node 24,                                !- Name
  {7570ce45-bd23-4b6c-a1d9-3caefa01346f}, !- Inlet Port
  {d0906c7c-ce8e-41be-b2a7-c2cdc2f4580c}; !- Outlet Port

OS:Node,
  {921ce53f-763d-42ed-b74b-eec055fa468e}, !- Handle
  Node 25,                                !- Name
  {39916d23-e212-4fe8-8e8d-2fb38c0572df}, !- Inlet Port
  {afa58474-6226-46d1-a0b3-5818f15f8ef4}; !- Outlet Port

OS:Connection,
  {cbf7e427-df33-45c6-85a9-a0e50117e8fa}, !- Handle
  {586b07ff-1666-4b5a-b5dc-c0ed6146fad1}, !- Name
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- Source Object
  10,                                     !- Outlet Port
  {af75e80a-9c2f-4612-b701-a00aeae0ae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0906c7c-ce8e-41be-b2a7-c2cdc2f4580c}, !- Handle
  {295e171e-30a5-48c9-82b2-9acb57d27dba}, !- Name
  {92892d38-f2e7-4dfe-a6dd-e8d2cf844c64}, !- Source Object
  3,                                      !- Outlet Port
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5a03af0-7a2e-4e88-97f8-b01c8cac7fe8}, !- Handle
  res ac zone splitter,                   !- Name
  {5c0700b3-479f-4282-b5f7-212febe64e85}, !- Inlet Node Name
  {38ac337b-c9b3-4ff0-a62b-56ef67313247}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3eb0e714-871b-4b9d-864b-28e13c3d4bb4}, !- Handle
  res ac zone mixer,                      !- Name
  {7570ce45-bd23-4b6c-a1d9-3caefa01346f}, !- Outlet Node Name
  {158846eb-3c9d-487c-a4ff-4a5f60188421}; !- Inlet Node Name 1

OS:Connection,
  {5c0700b3-479f-4282-b5f7-212febe64e85}, !- Handle
  {b26705f3-ccbd-4d81-b2c2-0030d70e1dc8}, !- Name
  {af75e80a-9c2f-4612-b701-a00aeae0ae91}, !- Source Object
  3,                                      !- Outlet Port
  {c5a03af0-7a2e-4e88-97f8-b01c8cac7fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7570ce45-bd23-4b6c-a1d9-3caefa01346f}, !- Handle
  {214b35dd-348b-40f9-95ca-57c61bd17932}, !- Name
  {3eb0e714-871b-4b9d-864b-28e13c3d4bb4}, !- Source Object
  2,                                      !- Outlet Port
  {92892d38-f2e7-4dfe-a6dd-e8d2cf844c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cc9ba2c-56e2-45e0-ba57-f51a668fc419}, !- Handle
  {2cee47ca-818e-4319-971e-fc1e8cddd515}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dd7580a5-890e-4032-af67-7a89fd8b427d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {922ca16d-c4b3-47fb-9a41-cc9464a885d5}, !- Handle
  {fa6f8fba-1dd3-49b8-b57f-e955f7460342}, !- Name
  {7128c047-5033-40ee-b160-ad11da42d8f0}, !- Source Object
  3,                                      !- Outlet Port
  {b98e3ccc-a101-45fe-9413-a593128467cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4be7be4d-0d9c-489e-82a5-2b8c3d62c4e0}, !- Handle
  {8683d701-48ab-487f-a3fb-aec6274c31b5}, !- Name
  {b98e3ccc-a101-45fe-9413-a593128467cd}, !- Source Object
  7,                                      !- Outlet Port
  {3b1b8f3a-946d-426e-bd07-38fb328168a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4df7e69a-d5b2-48c9-9be0-6401754693a2}, !- Handle
  res ac living zone direct air,          !- Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Availability Schedule Name
  {723369b9-2e21-40be-ad23-06bf3fcee63a}, !- Air Inlet Node Name
  {39916d23-e212-4fe8-8e8d-2fb38c0572df}, !- Air Outlet Node Name
  0.0971929520114968;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e815c02b-8e27-4522-aaa7-74441f2fc84b}, !- Handle
  Node 26,                                !- Name
  {171b9c7f-0e91-4a1d-a830-5f41f6868cdf}, !- Inlet Port
  {a6584e32-ed46-42b7-bc91-477d3cdb4fe8}; !- Outlet Port

OS:Connection,
  {afa58474-6226-46d1-a0b3-5818f15f8ef4}, !- Handle
  {ffa7c12b-3d60-418b-b801-06d7f06a7a5e}, !- Name
  {921ce53f-763d-42ed-b74b-eec055fa468e}, !- Source Object
  3,                                      !- Outlet Port
  {ade3e85c-c271-402a-9825-b2930da7107f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {171b9c7f-0e91-4a1d-a830-5f41f6868cdf}, !- Handle
  {23460367-a14e-4b14-afe9-933b245274c0}, !- Name
  {220a438c-f210-4984-a6b1-843c188fdea1}, !- Source Object
  4,                                      !- Outlet Port
  {e815c02b-8e27-4522-aaa7-74441f2fc84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2511e5ca-70c6-4b54-bf9b-f5ac365e7041}, !- Handle
  Node 27,                                !- Name
  {38ac337b-c9b3-4ff0-a62b-56ef67313247}, !- Inlet Port
  {723369b9-2e21-40be-ad23-06bf3fcee63a}; !- Outlet Port

OS:Connection,
  {38ac337b-c9b3-4ff0-a62b-56ef67313247}, !- Handle
  {430dc12a-8037-4a43-9991-691a7f17bad4}, !- Name
  {c5a03af0-7a2e-4e88-97f8-b01c8cac7fe8}, !- Source Object
  3,                                      !- Outlet Port
  {2511e5ca-70c6-4b54-bf9b-f5ac365e7041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723369b9-2e21-40be-ad23-06bf3fcee63a}, !- Handle
  {484543b2-69b2-488b-a555-42d1001b4c9c}, !- Name
  {2511e5ca-70c6-4b54-bf9b-f5ac365e7041}, !- Source Object
  3,                                      !- Outlet Port
  {4df7e69a-d5b2-48c9-9be0-6401754693a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39916d23-e212-4fe8-8e8d-2fb38c0572df}, !- Handle
  {d2ffe27c-3c93-4e2f-b4e9-4b7b11a65341}, !- Name
  {4df7e69a-d5b2-48c9-9be0-6401754693a2}, !- Source Object
  4,                                      !- Outlet Port
  {921ce53f-763d-42ed-b74b-eec055fa468e}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {63ebe748-9ce2-4794-b662-2d156cab3a5c}, !- Handle
  {b98e3ccc-a101-45fe-9413-a593128467cd}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Ruleset,
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Handle
  res cooling season,                     !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  {10a8c1ca-d1b8-44f8-8d5e-53b1351b8dbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10a8c1ca-d1b8-44f8-8d5e-53b1351b8dbf}, !- Handle
  Schedule Day 6,                         !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f30ccca2-b8bc-45c6-bbc2-bf6ac9d7c0f2}, !- Handle
  res cooling season allday rule1,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b11fecde-96fb-4533-b150-b9b7f2dee565}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b11fecde-96fb-4533-b150-b9b7f2dee565}, !- Handle
  res cooling season allday1,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc869d4e-2e77-4b52-866e-599ddc60020e}, !- Handle
  res cooling season allday rule2,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {517b2c8b-c5d1-4e46-98b1-83f17baa3252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {517b2c8b-c5d1-4e46-98b1-83f17baa3252}, !- Handle
  res cooling season allday2,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3a631d2-1dcc-40e3-ac90-619826dc89ab}, !- Handle
  res cooling season allday rule3,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7506531a-d06c-4fa8-9dad-8f1604abfede}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7506531a-d06c-4fa8-9dad-8f1604abfede}, !- Handle
  res cooling season allday3,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f53d2c93-f8d0-473e-885a-37ab24c5c4dc}, !- Handle
  res cooling season allday rule4,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ed918ac6-0482-42e2-846a-7a02e795f1ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed918ac6-0482-42e2-846a-7a02e795f1ed}, !- Handle
  res cooling season allday4,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c615d6dc-f693-4fa7-8e6a-f4def365c69d}, !- Handle
  res cooling season allday rule5,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e8017548-6f5d-48a4-aa4d-bab1be71e014}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8017548-6f5d-48a4-aa4d-bab1be71e014}, !- Handle
  res cooling season allday5,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ef1da84-aba0-41bc-8e63-95444cb257db}, !- Handle
  res cooling season allday rule6,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9f206660-b37e-4757-b6da-9e0f33b0bb01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f206660-b37e-4757-b6da-9e0f33b0bb01}, !- Handle
  res cooling season allday6,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75e37df4-d8df-4b13-94fc-d8a0aa092852}, !- Handle
  res cooling season allday rule7,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c82433f3-ba67-43d6-a47c-41ab54142f3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c82433f3-ba67-43d6-a47c-41ab54142f3a}, !- Handle
  res cooling season allday7,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d014842c-ec07-41fa-a496-2edcd6df6cd6}, !- Handle
  res cooling season allday rule8,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {da6e24c8-93d5-43f4-aef3-a2955b8b6f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da6e24c8-93d5-43f4-aef3-a2955b8b6f8c}, !- Handle
  res cooling season allday8,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b326d221-b6ef-4ccd-ae15-c6492a39945f}, !- Handle
  res cooling season allday rule9,        !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6f9851ea-3895-40a9-9721-9836feb22506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f9851ea-3895-40a9-9721-9836feb22506}, !- Handle
  res cooling season allday9,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc3a8876-ba14-405f-ac0b-d60383b907b2}, !- Handle
  res cooling season allday rule10,       !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20243339-d568-48f1-b18d-ce1ced099612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20243339-d568-48f1-b18d-ce1ced099612}, !- Handle
  res cooling season allday10,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {420290c8-ade4-43e3-8924-33eeb5bd03a2}, !- Handle
  res cooling season allday rule11,       !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d13e6a27-55cb-4812-a248-9cd6fc5808c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d13e6a27-55cb-4812-a248-9cd6fc5808c0}, !- Handle
  res cooling season allday11,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1d83010-ad34-4361-8ac7-9c1a8225e7e5}, !- Handle
  res cooling season allday rule12,       !- Name
  {e5cea12b-fa2f-4718-bd61-6b79491a0818}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03b9dd89-8962-42fe-8ada-26c8d99f1d3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03b9dd89-8962-42fe-8ada-26c8d99f1d3a}, !- Handle
  res cooling season allday12,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d1761bb-8cf2-404f-971d-4b9d291cf5cc}, !- Handle
  living zone temperature setpoint,       !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Heating Setpoint Temperature Schedule Name
  {acde193c-658a-49f9-a719-0819f40df030}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Handle
  res heating season,                     !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  {b4e0a267-b7f6-48ef-bb82-4ceac23fde36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4e0a267-b7f6-48ef-bb82-4ceac23fde36}, !- Handle
  Schedule Day 1,                         !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76b9fbd9-cd3a-41fb-ae13-702d7b5d77a1}, !- Handle
  res heating season allday rule1,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {51d22d5d-8c94-4e66-8ebf-5b408a491ed6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51d22d5d-8c94-4e66-8ebf-5b408a491ed6}, !- Handle
  res heating season allday1,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82ba381d-094e-4378-a578-277b8daf4535}, !- Handle
  res heating season allday rule2,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {320ce48d-0ded-4fbb-88f2-05e618d33020}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {320ce48d-0ded-4fbb-88f2-05e618d33020}, !- Handle
  res heating season allday2,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9771f460-c9ab-437a-b7a8-0bff4766ceae}, !- Handle
  res heating season allday rule3,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d331ca7d-469e-4517-9f4d-acd2788e088b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d331ca7d-469e-4517-9f4d-acd2788e088b}, !- Handle
  res heating season allday3,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {594f02c8-6ea3-4052-93ca-1837185cd148}, !- Handle
  res heating season allday rule4,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b8a26a43-f231-4242-9c94-e6a6e753603d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8a26a43-f231-4242-9c94-e6a6e753603d}, !- Handle
  res heating season allday4,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3e80219-d607-46bc-aa8a-577f1edc0483}, !- Handle
  res heating season allday rule5,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {63605ea8-44fa-4e85-b81d-fff41e1cb489}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63605ea8-44fa-4e85-b81d-fff41e1cb489}, !- Handle
  res heating season allday5,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97a37f64-06bc-4ad2-b612-1749a3b615dd}, !- Handle
  res heating season allday rule6,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7e69f38d-09f9-4100-8311-ec73cad40776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e69f38d-09f9-4100-8311-ec73cad40776}, !- Handle
  res heating season allday6,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d408248-4568-47e9-9d2b-1398e39a1055}, !- Handle
  res heating season allday rule7,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {251fd235-b017-40a0-911d-b6b9b03320b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {251fd235-b017-40a0-911d-b6b9b03320b4}, !- Handle
  res heating season allday7,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9e390b6-a9bc-43f4-852c-a3f31f7d39cf}, !- Handle
  res heating season allday rule8,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ed1f2f52-c5f9-4940-b92c-68828ed8dbd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed1f2f52-c5f9-4940-b92c-68828ed8dbd9}, !- Handle
  res heating season allday8,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35e7003f-a714-4849-9b1c-7725d508444f}, !- Handle
  res heating season allday rule9,        !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {956067fa-95c0-41a1-b454-8c35ea28a934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {956067fa-95c0-41a1-b454-8c35ea28a934}, !- Handle
  res heating season allday9,             !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2dc2413b-c94e-4b40-b1fd-4790d0d39710}, !- Handle
  res heating season allday rule10,       !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f5f4197-140b-49fe-923c-03a1c49f21db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f5f4197-140b-49fe-923c-03a1c49f21db}, !- Handle
  res heating season allday10,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7e8ddc9-3c9b-42bd-94e6-607c104d1233}, !- Handle
  res heating season allday rule11,       !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42cedaae-9896-4dbe-aa51-86acb0b839cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42cedaae-9896-4dbe-aa51-86acb0b839cb}, !- Handle
  res heating season allday11,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {976a0c96-8797-4302-9b70-c01a16db3376}, !- Handle
  res heating season allday rule12,       !- Name
  {889bcc34-d0b4-4269-a33f-93965e3727a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8e5c312-f8e8-4c5e-90db-468520dd0dcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8e5c312-f8e8-4c5e-90db-468520dd0dcd}, !- Handle
  res heating season allday12,            !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5fd6f9dc-037c-44b6-904c-249e7bf0b0a0}, !- Handle
  {2d1761bb-8cf2-404f-971d-4b9d291cf5cc}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Handle
  res heating setpoint,                   !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  {68a9bb81-6df9-4567-8ae0-bb0ebefc3d51}, !- Default Day Schedule Name
  {f9bbdb6c-b250-4f3c-958e-59e9a7db863d}, !- Summer Design Day Schedule Name
  {98c3208c-c165-4e33-8b14-c7968b4af167}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68a9bb81-6df9-4567-8ae0-bb0ebefc3d51}, !- Handle
  Schedule Day 8,                         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5f4e58a-a53d-406b-b5d0-8d7bfbe643c6}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {574a3ece-7cae-49fc-8726-99a0a65727b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {574a3ece-7cae-49fc-8726-99a0a65727b9}, !- Handle
  res heating setpoint allday1,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fd392b14-dfb3-4f23-8e82-c2bc1274ae3c}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3742f2b4-605a-40b8-8f14-febca7e30b65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3742f2b4-605a-40b8-8f14-febca7e30b65}, !- Handle
  res heating setpoint allday2,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ca92637a-396c-4275-be57-7cce43c7f568}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {cdefeaa3-cdd3-4712-b5dc-6ca1293728d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdefeaa3-cdd3-4712-b5dc-6ca1293728d2}, !- Handle
  res heating setpoint allday3,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {682f6005-23a4-476b-93e4-e11cc1ccec30}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5a2e614c-d354-4fc8-af6c-2dca79e63742}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a2e614c-d354-4fc8-af6c-2dca79e63742}, !- Handle
  res heating setpoint allday4,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {16d168da-0fe5-4d1a-8d3d-579fcd151846}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d3530bbc-1cff-4e2e-b922-2eb920202de1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3530bbc-1cff-4e2e-b922-2eb920202de1}, !- Handle
  res heating setpoint allday5,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {45f32122-717b-4756-8e4f-81134f31bf63}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f164fd99-9706-49ed-a18b-4abb0f89febf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f164fd99-9706-49ed-a18b-4abb0f89febf}, !- Handle
  res heating setpoint allday6,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {120b9ad9-db45-4f25-8ee2-369f72107b65}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {489671ba-6ea8-4503-a292-6947bfce5ef2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {489671ba-6ea8-4503-a292-6947bfce5ef2}, !- Handle
  res heating setpoint allday7,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ce20c243-ad79-4277-a4b6-84880c8831aa}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ccf6c98-8984-44df-998e-379ca4195cf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ccf6c98-8984-44df-998e-379ca4195cf2}, !- Handle
  res heating setpoint allday8,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d96ec1d3-e2e5-482c-918f-fd5cafbea1de}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3208785a-7c7d-4104-a07f-55622f2987d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3208785a-7c7d-4104-a07f-55622f2987d9}, !- Handle
  res heating setpoint allday9,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {58fe7766-cdd6-48e0-b5ed-31e4311374a9}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76db5f09-304f-4830-a0d7-52ecb8c94e0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76db5f09-304f-4830-a0d7-52ecb8c94e0d}, !- Handle
  res heating setpoint allday10,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {969df1fb-05a8-49b4-bf42-cb9b66da0a69}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc3e0603-f975-478b-8eab-ef75ed51440a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc3e0603-f975-478b-8eab-ef75ed51440a}, !- Handle
  res heating setpoint allday11,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {27682fb9-db67-458a-a4f2-e3733ac0e24d}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {b002859d-59f3-4ef6-81a4-43541106f483}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b3e9a8-68a4-4dfc-91b9-9e36f34bc057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b3e9a8-68a4-4dfc-91b9-9e36f34bc057}, !- Handle
  res heating setpoint allday12,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {98c3208c-c165-4e33-8b14-c7968b4af167}, !- Handle
  res heating setpoint winter design,     !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f9bbdb6c-b250-4f3c-958e-59e9a7db863d}, !- Handle
  res heating setpoint summer design,     !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {acde193c-658a-49f9-a719-0819f40df030}, !- Handle
  res cooling setpoint,                   !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  {b93ed15c-e140-4f60-abd4-c500eeae9199}, !- Default Day Schedule Name
  {ddfce383-975d-405d-ab08-942c7d812864}, !- Summer Design Day Schedule Name
  {e838ff84-231b-4964-8e44-7c8631ac47bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b93ed15c-e140-4f60-abd4-c500eeae9199}, !- Handle
  Schedule Day 9,                         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cc1f64a-e664-4cef-abb0-f1a650811acc}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {95a57a1c-739e-4f12-86fd-834f837f185b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95a57a1c-739e-4f12-86fd-834f837f185b}, !- Handle
  res cooling setpoint allday1,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15dfd0c0-b59c-4887-bcba-3bbf53d87401}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9b3323bd-db74-42c2-a0fe-154ae2f00380}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9b3323bd-db74-42c2-a0fe-154ae2f00380}, !- Handle
  res cooling setpoint allday2,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e3e2454d-0b62-41fa-b04d-574e32465877}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {69d3852d-07ab-4793-a370-a23432e29cac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d3852d-07ab-4793-a370-a23432e29cac}, !- Handle
  res cooling setpoint allday3,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {24f53d55-fea8-409e-90f2-0618a006af13}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {99c60f4c-938e-46c4-b6bb-b6804f21621e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99c60f4c-938e-46c4-b6bb-b6804f21621e}, !- Handle
  res cooling setpoint allday4,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d96e0a36-02f2-45de-b0fd-c889314269c6}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b96e3881-426b-4811-afb0-9f5b147a7575}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b96e3881-426b-4811-afb0-9f5b147a7575}, !- Handle
  res cooling setpoint allday5,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bed3ad8a-546e-4b99-95f4-f70dccc72c27}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3fba7b24-80cc-4c64-bb91-399f14b056ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fba7b24-80cc-4c64-bb91-399f14b056ec}, !- Handle
  res cooling setpoint allday6,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {eb459ca7-b34f-49b4-84e4-f48d5a9fd9a1}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45d56220-3d14-4505-b2e8-a948c6175542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45d56220-3d14-4505-b2e8-a948c6175542}, !- Handle
  res cooling setpoint allday7,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e0f0c56e-3816-4443-9a79-df40e680e04f}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8ccbd9d7-448e-4c5a-ac43-1af81a08dd18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ccbd9d7-448e-4c5a-ac43-1af81a08dd18}, !- Handle
  res cooling setpoint allday8,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {32eba094-0fe6-42c8-a753-8dc6ea077836}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {95ad844d-5a7d-492a-b7e4-0916da247ba8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95ad844d-5a7d-492a-b7e4-0916da247ba8}, !- Handle
  res cooling setpoint allday9,           !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {63ff2737-0731-45f1-a3a9-c06cbf025962}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {803df87b-e18f-4cb6-bc2f-7c724477fb7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {803df87b-e18f-4cb6-bc2f-7c724477fb7a}, !- Handle
  res cooling setpoint allday10,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {94d9c48c-4f61-4460-a0e9-878f4f004274}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad239d24-4e2a-43bf-9041-c661c157fc6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad239d24-4e2a-43bf-9041-c661c157fc6b}, !- Handle
  res cooling setpoint allday11,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2c4316b3-316c-4bec-a7eb-9113a6ea122f}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {acde193c-658a-49f9-a719-0819f40df030}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bb5f33a-eb97-4098-877d-b350d14be315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bb5f33a-eb97-4098-877d-b350d14be315}, !- Handle
  res cooling setpoint allday12,          !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {e838ff84-231b-4964-8e44-7c8631ac47bf}, !- Handle
  res cooling setpoint winter design,     !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ddfce383-975d-405d-ab08-942c7d812864}, !- Handle
  res cooling setpoint summer design,     !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {b2712317-9799-41c4-9758-796a221b07a3}, !- Handle
  res infil|unfinished attic space,       !- Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  154.6835616,                            !- Effective Air Leakage Area {cm2}
  2.64776725372279e-005,                  !- Stack Coefficient
  3.58865248844027e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {313ede70-f3e9-402f-a228-d0867d3e1edb}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6a39ba8-89f6-42f8-b611-70db67b148fc}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {557f81db-af9b-49ff-b3b6-d0b07b13c1d0}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {14be1ac5-0622-4f73-9e48-98b25b9f2452}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {14be1ac5-0622-4f73-9e48-98b25b9f2452}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {24a126a8-99b6-49e4-a1a4-c2d42c5b298b}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2419baf7-80d6-4b83-9c64-0a1d0740287f}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  {660d6537-6bb8-41e6-8886-cd652c0b65e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {660d6537-6bb8-41e6-8886-cd652c0b65e2}, !- Handle
  Schedule Day 2,                         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {622e7be5-bfbb-40e1-844e-01d9b8dc6d37}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {402656f6-2251-445f-b767-50f0b00b507b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {402656f6-2251-445f-b767-50f0b00b507b}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e0f9b3e8-e90f-4f23-b60d-19fc2de7772b}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5272ea84-24e0-43e2-9511-6896479194f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5272ea84-24e0-43e2-9511-6896479194f9}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {47490ad8-3486-4731-9241-766470df86f3}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1f0cc2af-cf36-409f-995c-8003d5f1aecc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f0cc2af-cf36-409f-995c-8003d5f1aecc}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8cf93a0e-f9bf-4f6a-89ef-c7a2a0e53f7d}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {eb49a9b9-2c18-4ea9-aa53-388a34f1de3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb49a9b9-2c18-4ea9-aa53-388a34f1de3c}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1115a390-0ea0-4eb5-aafc-e9c472990c2d}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b1c66d0c-f04c-48ac-b823-4e8ee8b32f2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1c66d0c-f04c-48ac-b823-4e8ee8b32f2e}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {43aa1bfc-5071-470e-83e8-e62c79ac8cf2}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0b6a05f0-d181-4f94-b324-cd8d8ea7c911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b6a05f0-d181-4f94-b324-cd8d8ea7c911}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {14c3465f-6ed8-42d4-a674-6afcb691f8ff}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6d80848-1eae-42e3-b527-ffe450e5b575}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6d80848-1eae-42e3-b527-ffe450e5b575}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {543d5321-2efe-4d8f-abe7-262d456a63d9}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fac1c8a0-92bf-4236-a5c6-65652aa34942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fac1c8a0-92bf-4236-a5c6-65652aa34942}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {54662222-1902-483a-9fa0-d2817fe17c5e}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8deb73f0-d72c-43cc-beb6-2e131b9045d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8deb73f0-d72c-43cc-beb6-2e131b9045d9}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6b043849-6aee-4481-bbf3-93c6462b9a01}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07fc365a-b5ae-4e5a-b8c1-94835240800e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07fc365a-b5ae-4e5a-b8c1-94835240800e}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {229f4836-8a7d-4a8c-9612-7baa65df0fb9}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a2af875-4943-454b-bd84-4c9c7fc37495}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a2af875-4943-454b-bd84-4c9c7fc37495}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {882eb582-4485-4858-a374-d42f00e763a9}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {56dbac0f-6558-4c4f-98cc-5e4efbdc0d49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2446e12a-552c-478a-ac83-2c5c3683197d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2446e12a-552c-478a-ac83-2c5c3683197d}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {a95cc455-a710-4d8c-b83b-f1d2404673c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Handle
  res nv_1 avail schedule,                !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  {3c53893d-5155-44b4-ad8b-35e771a33d49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c53893d-5155-44b4-ad8b-35e771a33d49}, !- Handle
  Schedule Day 7,                         !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f28ad8f1-afb3-441b-8ab6-a5fa3208b1a0}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {28e2e793-b303-46cb-aba1-a4e4b5fc75ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28e2e793-b303-46cb-aba1-a4e4b5fc75ba}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c3db208c-55dc-4500-bc7b-ca922eaf9360}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {479dc3ff-a7a2-4b18-a63a-2d3406f90831}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {479dc3ff-a7a2-4b18-a63a-2d3406f90831}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ae581518-b28c-40cd-9024-9b5ffa800914}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {63731e50-3764-4895-b1c4-f9448214891c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63731e50-3764-4895-b1c4-f9448214891c}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f5771fe6-3c30-458a-bab7-9854798d772e}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b93a4e30-5ea0-4cb9-b402-c678d19e9cb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b93a4e30-5ea0-4cb9-b402-c678d19e9cb6}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7dcdbbe9-fb21-47e9-baaf-bb07994339b4}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ec840e33-31f4-48b8-a584-f1fb736ba0ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec840e33-31f4-48b8-a584-f1fb736ba0ea}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a96c0ba8-68f4-45a8-9f8c-246a8cc5aa57}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e24fb43b-08e2-4576-b3da-723786644634}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e24fb43b-08e2-4576-b3da-723786644634}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {13052553-7da3-4070-b993-f904166f913c}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {69e3e77e-c6ab-4eb0-a523-cf349963c332}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69e3e77e-c6ab-4eb0-a523-cf349963c332}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b141fe7-01e5-4638-b9a8-d84ed5b8f4a7}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2f828d0-8a3f-4396-b467-3531bf08d4c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2f828d0-8a3f-4396-b467-3531bf08d4c7}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b1918d1-2b8a-4b2d-96de-dbac1d1ea2c2}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2930bc18-e482-40f8-ad59-9c71769eb6df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2930bc18-e482-40f8-ad59-9c71769eb6df}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0a5566c7-cd84-47c5-b0cd-e09dc20bd68b}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {37b6e01e-3a1a-42c8-aa83-c7b2d026de19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37b6e01e-3a1a-42c8-aa83-c7b2d026de19}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3ed5bb90-4794-4f79-ad23-cb5eb45980e5}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3ba7074-7345-492e-b4b7-48cc9f38a4dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3ba7074-7345-492e-b4b7-48cc9f38a4dd}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ec73dafb-96a1-4b97-b96e-9932e43f99c1}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {bac36e40-53b9-417d-978b-4a6df8e8e811}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {124895f3-e7a5-4898-9663-3098dee7e94f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {124895f3-e7a5-4898-9663-3098dee7e94f}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {5515a934-2091-4de1-811d-b6a5d1d039e9}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a71e08e-4225-4e17-a84d-ed3db48d84d4}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {3603d1d2-4ca6-4131-887e-48afe486b4bb}, !- Handle
  res nv_1 flow,                          !- Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6d0325b5-3ac1-4f78-9480-318d6d95560d}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {3603d1d2-4ca6-4131-887e-48afe486b4bb}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {01c33629-2211-452c-8b73-8f2878a24d12}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 3018.4293253412557,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.12585265152000003,          !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {e4532b63-1a25-462c-95f1-3450a097689a}, !- Handle
  res_ds_res_fur_gas_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c71bc0a8-04cb-4fdf-a71c-d7fe624f39f4}, !- Handle
  res_ds_res_fur_gas_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dbd82ab3-30d8-4405-b6ff-a2653f87d35f}, !- Handle
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {55fafd43-ab48-484c-b043-95615e25bd34}, !- Handle
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Name

OS:EnergyManagementSystem:Sensor,
  {45cbc0b5-6649-4457-9602-49d52c688418}, !- Handle
  res_ds_res_fur_gas_asys_fan_rtf_s,      !- Name
  res fur gas htg supply fan,             !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3df11aa1-d43e-4caf-8790-7f2c6cf049b5}, !- Handle
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1eeb2e40-38a1-4dcf-91d0-a710b505002b}, !- Handle
  res_ds_res_fur_gas_asys_win_s,          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ab942bbc-c538-44e8-87fe-5294241ea481}, !- Handle
  res ds res fur gas asys ret air zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91810219-b7ee-4e0c-bd1a-e23a7038d63f}, !- Zone Air Inlet Port List
  {43ee4346-02bd-4299-adbe-1fd97b13dd62}, !- Zone Air Exhaust Port List
  {7715b313-439a-44ce-98b9-1e2adb22baca}, !- Zone Air Node Name
  {3092cbb0-d4ca-4352-8b09-862e10d6c387}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c4b861d-b78a-48dc-9f18-c4a174d29238}, !- Handle
  Node 28,                                !- Name
  {7715b313-439a-44ce-98b9-1e2adb22baca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7715b313-439a-44ce-98b9-1e2adb22baca}, !- Handle
  {e6ed2ec8-fc67-4cfa-a7d3-62479677f874}, !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}, !- Source Object
  11,                                     !- Outlet Port
  {4c4b861d-b78a-48dc-9f18-c4a174d29238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91810219-b7ee-4e0c-bd1a-e23a7038d63f}, !- Handle
  {04199f2b-fe23-4f3d-8b12-7e2bddda4b7a}, !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- HVAC Component

OS:PortList,
  {43ee4346-02bd-4299-adbe-1fd97b13dd62}, !- Handle
  {bb9a098b-1fb6-4ba1-b2ab-945d0ff307f7}, !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- HVAC Component

OS:PortList,
  {3092cbb0-d4ca-4352-8b09-862e10d6c387}, !- Handle
  {ac1dbc84-b95c-409c-b92a-b53e1c1a0dca}, !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- HVAC Component

OS:Sizing:Zone,
  {ea39c903-2fc3-4b32-814b-da236f7b5b28}, !- Handle
  {ab942bbc-c538-44e8-87fe-5294241ea481}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bf9e01f-5bd9-4b8b-b330-d7924aab76a1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- Thermal Zone

OS:Space,
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Handle
  res ds res fur gas asys ret air space,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- Thermal Zone Name

OS:Surface,
  {5d65524e-25fd-433f-a8c1-9465b49857ff}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55407625-5f87-4d38-bf53-de2aac4facf2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9930e50-e8a0-49ac-9f11-4e0cb833c8fd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f852739a-c198-486f-83dc-2290b277d29e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eeaa86d-8738-42a6-9f0c-53626d66e671}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d2ca14-11cc-4c8d-93b7-0fb799ff7c5d}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {82388aea-df51-4cc9-95ea-2c8a06be6a71}, !- Handle
  {55407625-5f87-4d38-bf53-de2aac4facf2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2ca576a5-fb22-4ef3-b6a6-92cc579b60fa}, !- Handle
  {f852739a-c198-486f-83dc-2290b277d29e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ffa35fe7-e1fa-441e-9208-dc6341ce8b8f}, !- Handle
  {5d65524e-25fd-433f-a8c1-9465b49857ff}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7a96494b-b99b-42da-b294-ce6d09e1a23c}, !- Handle
  {e9930e50-e8a0-49ac-9f11-4e0cb833c8fd}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4123f028-9b54-4068-ae73-a1cdae588de5}, !- Handle
  {4eeaa86d-8738-42a6-9f0c-53626d66e671}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2a175d1b-26b1-4ed6-a407-e7a03597bc33}, !- Handle
  {82d2ca14-11cc-4c8d-93b7-0fb799ff7c5d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a8d51d72-2649-4186-ada1-e65fbd80b4a0}, !- Handle
  res fur gas asys return plenum,         !- Name
  {ab942bbc-c538-44e8-87fe-5294241ea481}, !- ThermalZone
  {3c418a6e-1d9d-45c9-b7d5-ec595b54c69a}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {347e5a11-7c0b-4028-97d9-c512f9e4ef4c}; !- Inlet Node 1

OS:Node,
  {03fefadb-6213-4ead-ace3-f1ce6c4aef1f}, !- Handle
  Node 30,                                !- Name
  {3c418a6e-1d9d-45c9-b7d5-ec595b54c69a}, !- Inlet Port
  {4487e5d4-3036-48c1-be97-685deccf6952}; !- Outlet Port

OS:Connection,
  {347e5a11-7c0b-4028-97d9-c512f9e4ef4c}, !- Handle
  {1ccf2f0c-3a11-4a44-8b98-9d3070684378}, !- Name
  {76e8296d-25a6-4925-b1ba-1b0147ed2752}, !- Source Object
  3,                                      !- Outlet Port
  {a8d51d72-2649-4186-ada1-e65fbd80b4a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c418a6e-1d9d-45c9-b7d5-ec595b54c69a}, !- Handle
  {9f22fe82-0b46-49ec-81b1-3a621ebe67b5}, !- Name
  {a8d51d72-2649-4186-ada1-e65fbd80b4a0}, !- Source Object
  3,                                      !- Outlet Port
  {03fefadb-6213-4ead-ace3-f1ce6c4aef1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4487e5d4-3036-48c1-be97-685deccf6952}, !- Handle
  {4994bdd9-49a9-4a09-96eb-7c76bd97257c}, !- Name
  {03fefadb-6213-4ead-ace3-f1ce6c4aef1f}, !- Source Object
  3,                                      !- Outlet Port
  {be7148f0-6e17-4917-afca-20e5d9694749}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1188dc5f-3e65-4d0e-97a1-28ca4899db5d}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {81b32884-433e-4499-befd-7616e6f242cb}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  {1188dc5f-3e65-4d0e-97a1-28ca4899db5d}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b31d40f2-fa87-415f-ba18-0550850f2178}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLvEq_act, !- Name
  {81b32884-433e-4499-befd-7616e6f242cb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f934fe0c-caa7-42de-ac4c-be2b167378df}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ea91b96c-73b2-4423-ae7f-f8435c2f519e}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  {f934fe0c-caa7-42de-ac4c-be2b167378df}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1f2db9c9-6adf-440a-a485-6a315d416da0}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLvEq_act, !- Name
  {ea91b96c-73b2-4423-ae7f-f8435c2f519e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5e5ebe17-1643-48f2-b41c-1175eb2180ff}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4bc7a48c-9fa3-411c-91f9-d1fe17efef2f}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  {5e5ebe17-1643-48f2-b41c-1175eb2180ff}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6ae1a233-6051-4abe-93f5-84d0a64e5f9b}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLvEq_act, !- Name
  {4bc7a48c-9fa3-411c-91f9-d1fe17efef2f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cfce3761-4c68-4100-b2ff-85b3050f4d0d}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {94fa2767-7f25-4d8e-9720-4cd4a7254f1f}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  {cfce3761-4c68-4100-b2ff-85b3050f4d0d}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e71ca1dc-dbfa-4fdc-93c5-f5c2265da40d}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAhEq_act, !- Name
  {94fa2767-7f25-4d8e-9720-4cd4a7254f1f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {54281dfa-5880-45c8-915f-296f77b96eec}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a00283b5-626f-4608-a0b6-02a75fda1f51}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  {54281dfa-5880-45c8-915f-296f77b96eec}, !- Other Equipment Definition Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b0a0f828-2ee4-48f4-9ac0-039eb8a7c1df}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPlEq_act, !- Name
  {a00283b5-626f-4608-a0b6-02a75fda1f51}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {65803262-b904-41d8-bd2d-15246d7dfc75}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1c372e67-1381-4f15-8159-e469b203e46e}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  {65803262-b904-41d8-bd2d-15246d7dfc75}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {87e6074e-6669-48b8-b8dc-ff931cc41209}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAhEquip_act, !- Name
  {1c372e67-1381-4f15-8159-e469b203e46e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5b9e6f60-8987-4b6c-8c65-f0e754e722be}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {020dc6bc-bb57-4930-be47-f8e251c45fa9}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  {5b9e6f60-8987-4b6c-8c65-f0e754e722be}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4fc03923-79ed-4f29-9762-1e1174c65fc9}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAhEq_act, !- Name
  {020dc6bc-bb57-4930-be47-f8e251c45fa9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1a88e13b-95b7-4802-b451-8553e7b5a5f8}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7b69b311-2877-42b9-b15e-e35f03cbf642}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  {1a88e13b-95b7-4802-b451-8553e7b5a5f8}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ebc707ae-3b43-424d-96be-c1681bf6a8e4}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAhEq_act, !- Name
  {7b69b311-2877-42b9-b15e-e35f03cbf642}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {42003706-1835-4d1c-aeac-d349cc5c2b3e}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {22e339fc-8c1b-4d4e-949a-5617e4399493}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  {42003706-1835-4d1c-aeac-d349cc5c2b3e}, !- Other Equipment Definition Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2d4d8dc8-0278-4721-b7d9-a8f97866b4d5}, !- Handle
  res_ds_res_fur_gas_asys_RetSLkEq_act,   !- Name
  {22e339fc-8c1b-4d4e-949a-5617e4399493}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5783950b-0b4f-4654-81d3-1e9abef5ff76}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {22313ca0-3550-4070-a911-3aa8e2e64b1b}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  {5783950b-0b4f-4654-81d3-1e9abef5ff76}, !- Other Equipment Definition Name
  {05c30a6f-8ddb-484c-8cdb-5af3da853b73}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6cc5b731-35db-44be-ac34-271047a83f81}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLkEq_act, !- Name
  {22313ca0-3550-4070-a911-3aa8e2e64b1b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {2f3ac0f8-a12e-4187-aca3-bd82e7fc90b8}, !- Handle
  res ds res fur gas asys AhToLivMix,     !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Zone Name
  {c8f14085-ca16-40bc-b49f-29a21ecf58d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {c8f14085-ca16-40bc-b49f-29a21ecf58d2}, !- Handle
  Always On Continuous,                   !- Name
  {a522c7b5-7048-4a9b-85d8-ff3eda0158de}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a522c7b5-7048-4a9b-85d8-ff3eda0158de}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {a2570995-b297-4cb7-a3d4-454408c35f2c}, !- Handle
  res_ds_res_fur_gas_asys_AhToLivMix_act, !- Name
  {2f3ac0f8-a12e-4187-aca3-bd82e7fc90b8}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {cd893a07-8972-4453-a415-853d1f1a8d8e}, !- Handle
  res ds res fur gas asys LivToAhMix,     !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Zone Name
  {c8f14085-ca16-40bc-b49f-29a21ecf58d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a1e052b6-179c-4188-ba2b-62c65f4e1b36}, !- Handle
  res_ds_res_fur_gas_asys_LivToAhMix_act, !- Name
  {cd893a07-8972-4453-a415-853d1f1a8d8e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {5ce7d9de-84d8-4bfe-934f-88281774a9a1}, !- Handle
  res_ds_res_fur_gas_asys_ah_mfr_s,       !- Name
  Node 16,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25fda850-6fbe-4404-bb0d-18bbd8fa2fb6}, !- Handle
  res_ds_res_fur_gas_asys_ah_vfr_s,       !- Name
  Node 16,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f620aeb6-bd04-453c-b445-d13a11013764}, !- Handle
  res_ds_res_fur_gas_asys_ah_tt_s,        !- Name
  Node 16,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7957697-59ac-4aed-a6ee-90483f6daf36}, !- Handle
  res_ds_res_fur_gas_asys_ra_t_s,         !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {74b530fe-2726-45e0-97ee-dbd454eca269}, !- Handle
  res_ds_res_fur_gas_asys_ah_wt_s,        !- Name
  Node 16,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6003f1e1-262a-4ecb-8c5a-c63a0a2552ce}, !- Handle
  res_ds_res_fur_gas_asys_ra_w_s,         !- Name
  Node 19,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2be1db1-6c2c-4380-9600-93b8e4236264}, !- Handle
  res_ds_res_fur_gas_asys_ah_t_s,         !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f73382e6-3e08-4ae0-9b1b-b4f40f049c5f}, !- Handle
  res_ds_res_fur_gas_asys_ah_w_s,         !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa6c4bd5-f4c7-4b32-a101-3729082f0d25}, !- Handle
  res_ds_res_fur_gas_asys_AhMfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {45f2460f-0617-4c4f-8446-21026ebdca58}, !- Handle
  res_ds_res_fur_gas_asys_FanRtf;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c24afafc-0ac1-4f68-98e7-92433cb5048c}, !- Handle
  res_ds_res_fur_gas_asys_AhVfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {464a239a-6a08-47fe-abf5-501d66037ee6}, !- Handle
  res_ds_res_fur_gas_asys_AhTt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f32f2a37-63fe-43fd-b92e-e50856963978}, !- Handle
  res_ds_res_fur_gas_asys_RaT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5a38b137-85c9-4097-8669-d2c01ea0a9a6}, !- Handle
  res_ds_res_fur_gas_asys_AhWt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa8ed050-18db-4f22-a78a-517ac097a064}, !- Handle
  res_ds_res_fur_gas_asys_RaW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e47ad0ee-a032-4b64-b616-aab64dfb5ee8}, !- Handle
  res_ds_res_fur_gas_asys_AhT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d0a92d3-3f3b-4f8b-bb6b-01156b0a3270}, !- Handle
  res_ds_res_fur_gas_asys_AhW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4d2c4445-d97e-4f06-89ed-17fc3023837d}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {172a9094-dea8-41e3-8674-3e9499a451e4}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cedec9ee-43a7-4503-b5dc-fee4b75d120e}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc1fd922-8654-4042-9201-069154d7d65b}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cc9191bb-527b-4a96-9d6a-c14875b5156f}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPl;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {863b1d6d-134f-4a81-b09c-7f5cf59201f8}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {229aa504-6f10-49c1-a173-bc43260c4e8b}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8b4c1762-f3c0-4852-bc06-432feb6aee06}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2ec32ca6-d761-44c6-a207-40750c92413b}, !- Handle
  res_ds_res_fur_gas_asys_RetSLk;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3f529fd8-49cc-4a35-8740-730179c305f4}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9eb01e6a-55f5-40a3-bf15-aac60ae2b77a}, !- Handle
  res_ds_res_fur_gas_asys_LivToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f046ba26-cc81-4ea0-8350-b19e3efe30a4}, !- Handle
  res_ds_res_fur_gas_asys_AhToLiv;        !- Name

OS:EnergyManagementSystem:Subroutine,
  {a4491c42-36ef-4737-b535-6f7046f96565}, !- Handle
  res_ds_res_fur_gas_asys_lk_subrout,     !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_asys_AhMfr>0,     !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_asys_AhTt res_ds_res_fur_gas_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_asys_AhT res_ds_res_fur_gas_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_asys_RaT res_ds_res_fur_gas_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_asys_AhWt res_ds_res_fur_gas_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_asys_RaW-res_ds_res_fur_gas_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*4.034, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_asys_AhT,  !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_asys_AhTt-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_asys_SupDCnToLv = res_ds_res_fur_gas_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_asys_SupDCnToAh = 0-res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*3.724, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_asys_AhT,  !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_asys_RaT-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_asys_RetDCnToPl=res_ds_res_fur_gas_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0-res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_asys_AhT-res_ds_res_fur_gas_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_asys_RetSLk=f_ret*res_ds_res_fur_gas_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_asys_AhWt-res_ds_res_fur_gas_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=res_ds_res_fur_gas_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_asys_RetSLk=0,   !- Program Line 50
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {bf9c63ba-3f65-465f-9582-2f40e1a33406}, !- Handle
  res_ds_res_fur_gas_asys_program,        !- Name
  Set res_ds_res_fur_gas_asys_AhMfr = res_ds_res_fur_gas_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_asys_FanRtf = res_ds_res_fur_gas_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_asys_AhVfr = res_ds_res_fur_gas_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_asys_AhTt = res_ds_res_fur_gas_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_asys_AhWt = res_ds_res_fur_gas_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_asys_RaT = res_ds_res_fur_gas_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_asys_RaW = res_ds_res_fur_gas_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_asys_AhT = res_ds_res_fur_gas_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_asys_AhW = res_ds_res_fur_gas_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_asys_RetSLkEq_act = res_ds_res_fur_gas_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_asys_RetLatLkEq_act = res_ds_res_fur_gas_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_asys_AhToLivMix_act = res_ds_res_fur_gas_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_asys_LivToAhMix_act = res_ds_res_fur_gas_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {5a965ff9-748c-4c9d-aaf2-6f67c24873f7}, !- Handle
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {0641bdb4-219e-4072-9884-af2e0f568cda}, !- Handle
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92ef5e9c-4cd7-4368-b1c3-f3b84e392166}, !- Zone Air Inlet Port List
  {7802ac2e-c94e-49ba-9eeb-ecda89996926}, !- Zone Air Exhaust Port List
  {df7815fe-0f32-48ed-a923-e28206d92dd7}, !- Zone Air Node Name
  {e1fd906d-c385-48f9-8a2d-0511e36e892b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b70ca729-75de-4e67-8181-f38769a909bb}, !- Handle
  Node 29,                                !- Name
  {df7815fe-0f32-48ed-a923-e28206d92dd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df7815fe-0f32-48ed-a923-e28206d92dd7}, !- Handle
  {f37fcb83-cdda-4f16-bceb-c92cc098092a}, !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}, !- Source Object
  11,                                     !- Outlet Port
  {b70ca729-75de-4e67-8181-f38769a909bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92ef5e9c-4cd7-4368-b1c3-f3b84e392166}, !- Handle
  {b58749a9-08a1-4570-9477-d05101548acb}, !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- HVAC Component

OS:PortList,
  {7802ac2e-c94e-49ba-9eeb-ecda89996926}, !- Handle
  {3b46f731-e99d-4b41-ad86-226f3005bedd}, !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- HVAC Component

OS:PortList,
  {e1fd906d-c385-48f9-8a2d-0511e36e892b}, !- Handle
  {8cb6994b-ad6f-41e1-9da8-2a9b9be96649}, !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- HVAC Component

OS:Sizing:Zone,
  {0ce43386-3717-4c75-bd1f-93560fce95d2}, !- Handle
  {0641bdb4-219e-4072-9884-af2e0f568cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5a0c2e7-1bab-4360-a239-5055bf9269b1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- Thermal Zone

OS:Space,
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Handle
  res ds res ac asys ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- Thermal Zone Name

OS:Surface,
  {86f4b9c6-c589-492f-8969-1232fa08847a}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b9b6e4-7766-49fb-b144-d39916bbc632}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d897e3-b8f7-4122-abd7-ea3769e07ebb}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea277fc-2382-46e9-90a4-0423eb561dac}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291b851d-184a-4427-9e16-4f6d6ce1062b}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16575035-0d5f-4535-8be8-9a036da654b7}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c810fb13-40d1-420a-8304-d8234a3e317d}, !- Construction Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {cbad1ac3-74fb-4b57-8bc3-741798e46e29}, !- Handle
  {86d897e3-b8f7-4122-abd7-ea3769e07ebb}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8cb11703-abbd-47b7-ac85-35c5fbd49eb8}, !- Handle
  {08b9b6e4-7766-49fb-b144-d39916bbc632}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {55c519e2-0139-4328-bdd5-44a1d5eff8cb}, !- Handle
  {291b851d-184a-4427-9e16-4f6d6ce1062b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f963df8c-4ff0-43fb-841c-739aebf93d46}, !- Handle
  {16575035-0d5f-4535-8be8-9a036da654b7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {9df03125-4b14-4bb1-bc93-03ffa6702e9e}, !- Handle
  {86f4b9c6-c589-492f-8969-1232fa08847a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4003817e-1189-4e10-b6c0-421cb95311d3}, !- Handle
  {5ea277fc-2382-46e9-90a4-0423eb561dac}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {1eca41b8-e83b-4eb1-b366-2aff73c66cf0}, !- Handle
  res ac asys return plenum,              !- Name
  {0641bdb4-219e-4072-9884-af2e0f568cda}, !- ThermalZone
  {ae2c6cdb-2c15-45db-82f4-f7ef5ec1968f}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {a6584e32-ed46-42b7-bc91-477d3cdb4fe8}; !- Inlet Node 1

OS:Node,
  {9bbf88ba-7cf0-4af2-850d-f0678ea7fd35}, !- Handle
  Node 32,                                !- Name
  {ae2c6cdb-2c15-45db-82f4-f7ef5ec1968f}, !- Inlet Port
  {158846eb-3c9d-487c-a4ff-4a5f60188421}; !- Outlet Port

OS:Connection,
  {a6584e32-ed46-42b7-bc91-477d3cdb4fe8}, !- Handle
  {87dd5eb5-3a80-42df-a2dc-96bd991675a2}, !- Name
  {e815c02b-8e27-4522-aaa7-74441f2fc84b}, !- Source Object
  3,                                      !- Outlet Port
  {1eca41b8-e83b-4eb1-b366-2aff73c66cf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae2c6cdb-2c15-45db-82f4-f7ef5ec1968f}, !- Handle
  {3f6b8cfc-9ed1-417e-a80e-33531f8572ca}, !- Name
  {1eca41b8-e83b-4eb1-b366-2aff73c66cf0}, !- Source Object
  3,                                      !- Outlet Port
  {9bbf88ba-7cf0-4af2-850d-f0678ea7fd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158846eb-3c9d-487c-a4ff-4a5f60188421}, !- Handle
  {7ced2a78-e4e1-46b4-b89d-3d135269597a}, !- Name
  {9bbf88ba-7cf0-4af2-850d-f0678ea7fd35}, !- Source Object
  3,                                      !- Outlet Port
  {3eb0e714-871b-4b9d-864b-28e13c3d4bb4}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {bb9cdd22-7d39-43fc-a8ba-878e78367cc5}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {02d2feb8-a86c-4550-a5aa-e776c687b5ed}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  {bb9cdd22-7d39-43fc-a8ba-878e78367cc5}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4c4ce478-cf53-4988-9a0b-40c93979571e}, !- Handle
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  {02d2feb8-a86c-4550-a5aa-e776c687b5ed}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4be283a0-940b-47e6-b179-2761ab1ad33c}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ff99dd75-3d0d-45a3-8fa5-7b31a1fd5695}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  {4be283a0-940b-47e6-b179-2761ab1ad33c}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d4b8fc5a-183e-4f52-8923-b3e47fa029d9}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  {ff99dd75-3d0d-45a3-8fa5-7b31a1fd5695}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {28658d23-50bc-4ab5-b592-39088090dc0a}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0d3e8814-5eb2-444d-8215-1f6e8478aeb2}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  {28658d23-50bc-4ab5-b592-39088090dc0a}, !- Other Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {efce5335-8c99-4c2a-be86-d4613f6f4b5c}, !- Handle
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  {0d3e8814-5eb2-444d-8215-1f6e8478aeb2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3894cb09-3831-4b19-8704-57d32eaa98c4}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {22e96afe-f5ee-4100-9a5a-f1141d59409d}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  {3894cb09-3831-4b19-8704-57d32eaa98c4}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8bf0915a-92b5-4664-9b64-9e2e525b2bb0}, !- Handle
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  {22e96afe-f5ee-4100-9a5a-f1141d59409d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c2ac0237-e717-4c36-891f-163e5916856e}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {de045851-ba8a-4c1f-b0b6-50a468a33374}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  {c2ac0237-e717-4c36-891f-163e5916856e}, !- Other Equipment Definition Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0fd12695-9e78-4645-8e54-0538434a743d}, !- Handle
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  {de045851-ba8a-4c1f-b0b6-50a468a33374}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c69cc3b2-b80e-447e-ab6f-44988754331c}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1c7a2d0c-5301-4bae-9d06-4697d5bb8965}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  {c69cc3b2-b80e-447e-ab6f-44988754331c}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d2150e83-86ae-4490-a574-09252a906b77}, !- Handle
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  {1c7a2d0c-5301-4bae-9d06-4697d5bb8965}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3d96642a-45ca-491c-abeb-f16c45b2e60f}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {beefd3cd-0c9f-400a-8af0-4b2949d28aa5}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  {3d96642a-45ca-491c-abeb-f16c45b2e60f}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7a638c9a-a402-4065-9792-42ea68c8a82b}, !- Handle
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  {beefd3cd-0c9f-400a-8af0-4b2949d28aa5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f1cda1e4-eb14-47e7-a779-fe845a4a22da}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {086df323-2e0d-4508-a6c6-ec23e8ae70bd}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  {f1cda1e4-eb14-47e7-a779-fe845a4a22da}, !- Other Equipment Definition Name
  {eca8ba2d-c0cd-4647-9dd9-6fb7bf2b4736}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3a4e6797-9df1-48d6-bda0-5ed180ee3f28}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  {086df323-2e0d-4508-a6c6-ec23e8ae70bd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {df9a488c-a37d-4b40-a7af-bfdb3657da1a}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8c7e13e4-e142-4419-bdfa-4eba7e49a202}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  {df9a488c-a37d-4b40-a7af-bfdb3657da1a}, !- Other Equipment Definition Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {772bd1a3-d6f8-4c3c-b5d5-bc564fb68a4f}, !- Handle
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  {8c7e13e4-e142-4419-bdfa-4eba7e49a202}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f3c59091-9874-4b22-8821-450c8c1cbca6}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ebb600f3-a863-4c4e-83b0-d6550b4f4bcc}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  {f3c59091-9874-4b22-8821-450c8c1cbca6}, !- Other Equipment Definition Name
  {3a39dea8-763f-4c1d-b5a6-d0771ec7ad02}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {33f75b86-5cd4-45bb-8595-22fadef7c4a7}, !- Handle
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  {ebb600f3-a863-4c4e-83b0-d6550b4f4bcc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {29e04eba-3b17-4c05-bb6f-833760e44c2e}, !- Handle
  res ds res ac asys AhToLivMix,          !- Name
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Zone Name
  {c8f14085-ca16-40bc-b49f-29a21ecf58d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {7d6e89f9-3145-46df-992a-6b97504b6883}, !- Handle
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  {29e04eba-3b17-4c05-bb6f-833760e44c2e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {000534d3-133d-4de3-a129-dbcbf65f2d34}, !- Handle
  res ds res ac asys LivToAhMix,          !- Name
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Zone Name
  {c8f14085-ca16-40bc-b49f-29a21ecf58d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {44c9367b-a60d-412a-b7e9-f6a9b3f45905}, !- Handle
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  {000534d3-133d-4de3-a129-dbcbf65f2d34}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {5c939d95-9858-4012-a9bf-c6c7b625938c}, !- Handle
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 23,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81eceb0a-845e-4c49-9c5f-e03c4b4e4e3e}, !- Handle
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 23,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6423a164-a89c-427d-93df-cb680fe6e0ef}, !- Handle
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 23,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43400485-b687-4c5d-b1df-7e4a3ae4b6c2}, !- Handle
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9e25e5e0-2e49-4dad-8f74-8a3c6b70cc9b}, !- Handle
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 23,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {63b0afe0-9364-4bef-bebb-bcbc8454b97f}, !- Handle
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 26,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {26085c64-3ce3-4101-b6eb-cfc2b30fd814}, !- Handle
  res_ds_res_ac_asys_ah_t_s,              !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2346cb79-7ff2-41bc-a558-9776e385c2f0}, !- Handle
  res_ds_res_ac_asys_ah_w_s,              !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {110168cf-b871-4774-b151-7ff7357bfde5}, !- Handle
  res_ds_res_ac_asys_AhMfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {86cf12da-12c1-4b5c-bcce-b78ca6e2728e}, !- Handle
  res_ds_res_ac_asys_FanRtf;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e411a44b-4969-46a6-af7a-2cb53fe938dd}, !- Handle
  res_ds_res_ac_asys_AhVfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1fad8939-5522-4577-b3ea-b86c50744214}, !- Handle
  res_ds_res_ac_asys_AhTt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fad319d0-b4ce-442e-820c-81cd9e57a4ef}, !- Handle
  res_ds_res_ac_asys_RaT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {03ba7878-e6d3-42b0-80b4-f72fd3e85850}, !- Handle
  res_ds_res_ac_asys_AhWt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {74cd791b-4461-4edf-aed2-4066f9ddd019}, !- Handle
  res_ds_res_ac_asys_RaW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b30f513e-3d95-4d99-9073-245779a318d0}, !- Handle
  res_ds_res_ac_asys_AhT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {08b0aab0-3606-41ee-9081-6c163d60037d}, !- Handle
  res_ds_res_ac_asys_AhW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5bff6ca-4ecb-4430-b56e-8c42732ea214}, !- Handle
  res_ds_res_ac_asys_SupSLkToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d634f73b-c652-48da-b99a-9cb4f0f9fc94}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLv;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78f2c729-2f01-4090-ac01-1eb427df33b0}, !- Handle
  res_ds_res_ac_asys_SupDCnToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fb310254-685d-4ae3-9d3b-e4ab0a5d99c4}, !- Handle
  res_ds_res_ac_asys_SupDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68cd0713-c168-456f-ba5b-a79d45a841ef}, !- Handle
  res_ds_res_ac_asys_RetDCnToPl;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2135a48e-40c0-4c37-ac91-c45523e706ea}, !- Handle
  res_ds_res_ac_asys_RetDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b65f6480-2554-4b99-8689-83c6a21792b6}, !- Handle
  res_ds_res_ac_asys_SupSLkToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fd2770b5-ddd4-4059-9c0a-9c32d081b09e}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a49edaa-56cd-4f74-b375-743270c0edeb}, !- Handle
  res_ds_res_ac_asys_RetSLk;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {420ce742-6630-4c14-9cf2-f485c49b4958}, !- Handle
  res_ds_res_ac_asys_RetLatLk;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5bb7b2a4-2a2d-43c2-8e2d-6887d3e38aa7}, !- Handle
  res_ds_res_ac_asys_LivToAh;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0874a205-1986-460e-9a05-3e42e3c6c36f}, !- Handle
  res_ds_res_ac_asys_AhToLiv;             !- Name

OS:EnergyManagementSystem:Subroutine,
  {ced4d3f0-b1db-426d-86b7-17a03bb8b475}, !- Handle
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*4.034, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*3.724, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {3bb0f009-20d7-4570-9ed9-b3c5bb1a5b75}, !- Handle
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  {8e58db99-8c8e-47d7-b670-91f7e09fda7c}, !- Default Day Schedule Name
  {49d13487-752d-4447-8e72-89a513ba7381}, !- Summer Design Day Schedule Name
  {dfb9e9bf-c3e3-4985-8fd6-54ece0aa37c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e58db99-8c8e-47d7-b670-91f7e09fda7c}, !- Handle
  Schedule Day 12,                        !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d4bcb12-5433-48d4-bf16-0bca8618daf4}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {427040a9-44c6-44ad-8db2-b390fdbf1aed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {427040a9-44c6-44ad-8db2-b390fdbf1aed}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14e05f6d-046d-48d2-b6fc-b1c1bbd3dc31}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7c59d251-f87c-4755-a82e-ee77caf04b09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c59d251-f87c-4755-a82e-ee77caf04b09}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62d6de70-ce50-4127-8fc8-420a3dc2a2b4}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {14355c20-2c45-4398-bf6e-15e0ec2f7da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14355c20-2c45-4398-bf6e-15e0ec2f7da9}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bce1977-c5af-401c-8207-1b3bff7d46f3}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ff3f866a-0414-4631-89e2-70db77ea9917}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff3f866a-0414-4631-89e2-70db77ea9917}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83749aaf-84ae-4df2-9d6c-bd68e924df66}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f02942f9-04b3-4834-a5ff-93e83efc5115}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f02942f9-04b3-4834-a5ff-93e83efc5115}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {714c3a39-8735-4599-a66e-62968b66c3ff}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {47306d22-6731-46e8-a9f3-055cbf5eaf1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47306d22-6731-46e8-a9f3-055cbf5eaf1a}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3582ee57-fe16-44a9-b4b1-190f61612139}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5acd1d34-993a-4429-83d3-723c22108ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5acd1d34-993a-4429-83d3-723c22108ae0}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00d0236f-1291-4931-8202-76c507f56153}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e73f06b7-3ab4-474a-b8df-1f1861a67f55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e73f06b7-3ab4-474a-b8df-1f1861a67f55}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e40acf28-f919-4f59-bb6d-a569e6b08108}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dcb496e2-ce8a-4ca1-9e1e-4eed41472962}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dcb496e2-ce8a-4ca1-9e1e-4eed41472962}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ca82106-1609-4f06-b0d4-a58e4d28ff29}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60454b19-6fb1-4d8d-8eed-a9e01c934281}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60454b19-6fb1-4d8d-8eed-a9e01c934281}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c03cf513-c7ef-4882-98f9-395e11173f68}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7b8e56d-3c79-4469-b311-232f3af95b0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7b8e56d-3c79-4469-b311-232f3af95b0d}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53ecd73e-7bf2-4596-9ed8-de38f428f582}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {c75a911e-89c8-4bb7-b4c9-11f232e46a4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5d8b93d-22d4-4f57-aa81-08e069234b7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d8b93d-22d4-4f57-aa81-08e069234b7c}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dfb9e9bf-c3e3-4985-8fd6-54ece0aa37c6}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49d13487-752d-4447-8e72-89a513ba7381}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {96131aff-3685-4ad6-b8be-54fe261dc4dd}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  {aff93759-0549-49cb-9333-91da3e423930}, !- Default Day Schedule Name
  {e38191a3-0589-4efc-8069-fd161f4f6e21}, !- Summer Design Day Schedule Name
  {65de067a-f66f-44d5-bbea-2eef8cf81d1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aff93759-0549-49cb-9333-91da3e423930}, !- Handle
  Schedule Day 13,                        !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {318bef0b-d2af-49ac-aa82-ef9b0284dee8}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2846a9a4-45d9-473d-b820-c4a2423993bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2846a9a4-45d9-473d-b820-c4a2423993bc}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ce12adb-f393-480d-b6d4-83bb5fb88408}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c8333902-ebbc-4129-84f1-07001cb3d1a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c8333902-ebbc-4129-84f1-07001cb3d1a6}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4405c7a-38d3-4ae3-bcbb-06214ce91d55}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5ac8363d-4e10-4a42-9825-be18d86c6a82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ac8363d-4e10-4a42-9825-be18d86c6a82}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d82bfcbf-1b87-438c-8948-78139847d562}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2a6614cd-6826-4203-bdb6-7763ef069a22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a6614cd-6826-4203-bdb6-7763ef069a22}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49bfcc37-1ba9-4094-8541-f7c35923448d}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e2556fe7-4327-4973-8cf6-4c1802d1099d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2556fe7-4327-4973-8cf6-4c1802d1099d}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84304b0d-9b39-4a7a-a9a6-2690abd593a4}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7e5e3ca9-7fb8-43ed-aba4-ebf5209d23c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e5e3ca9-7fb8-43ed-aba4-ebf5209d23c9}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b56a4934-59c7-4438-a350-2dc52e6e5fdd}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {32b3d5c8-19d4-488a-b9f3-723c452f750a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32b3d5c8-19d4-488a-b9f3-723c452f750a}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9994572-8bfc-4c56-8095-b7044d7969fb}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {03e07669-b63f-4deb-bee9-bbc4087fde6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03e07669-b63f-4deb-bee9-bbc4087fde6d}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8ab24c2-b17b-4144-8894-4b2a6e61a83d}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3a82480-1b35-40df-80f5-e5a840f6612c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3a82480-1b35-40df-80f5-e5a840f6612c}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7bcae0f-8001-4b61-ada9-65b9d59b979e}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fb06392-ca51-4036-bea7-342b6a67cea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fb06392-ca51-4036-bea7-342b6a67cea7}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c8361e0-44da-41f6-bee7-542d7b0ed140}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c936845-115f-4291-b3d6-e3c342b89891}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c936845-115f-4291-b3d6-e3c342b89891}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1a9f9ca-5c5c-4d58-9eef-e1d355d3a581}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {779bdd0b-8e15-46ad-a386-8bb4a5e578fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e32ea4a1-9ebc-4b8d-b4d4-85710968ed8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32ea4a1-9ebc-4b8d-b4d4-85710968ed8b}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65de067a-f66f-44d5-bbea-2eef8cf81d1d}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e38191a3-0589-4efc-8069-fd161f4f6e21}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {9244575d-f990-4277-be66-185418bd7649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {27bb8124-0f3b-43eb-99e5-a41cceb6cc13}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1396d11-e736-4e3c-97a4-0a6d27f1c76a}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {32c699d3-6aa2-4486-8e9f-c71b48beed29}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {acad584d-e501-4c1b-ab8f-7242d59d1376}, !- Handle
  res infil_1 house fan,                  !- Name
  {32c699d3-6aa2-4486-8e9f-c71b48beed29}, !- Electric Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {58479b02-e5ea-4524-bd6d-660d58d16ef2}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {acad584d-e501-4c1b-ab8f-7242d59d1376}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {23f00108-7114-448c-af42-6ecacfaf822e}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {acabb16a-f626-4007-b593-940b60ed8354}, !- Handle
  res infil_1 range fan,                  !- Name
  {23f00108-7114-448c-af42-6ecacfaf822e}, !- Electric Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {630c2ab2-90ab-4480-b054-0557928f4714}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {acabb16a-f626-4007-b593-940b60ed8354}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {ff401db3-e5bb-4a83-9daa-d7e8ddb064a8}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ccf636af-4103-44d2-befb-f06cb55b65e1}, !- Handle
  res infil_1 bath fan,                   !- Name
  {ff401db3-e5bb-4a83-9daa-d7e8ddb064a8}, !- Electric Equipment Definition Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4282362f-f87d-4204-9d37-928e3318f48e}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {ccf636af-4103-44d2-befb-f06cb55b65e1}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {0acbc83d-beb1-47d4-9710-2e5120f2afdd}, !- Handle
  res infil_1 flow,                       !- Name
  {69126b96-59d6-43fd-98dd-10eba2db3128}, !- Space or SpaceType Name
  {c20f34cf-3358-43a9-9cc0-4b8c2528ba3f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {76ee1a32-0e47-45cd-86d5-8446b8338889}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {0acbc83d-beb1-47d4-9710-2e5120f2afdd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d036987a-4162-4600-8ccc-bfbdab7e52a7}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0035,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0146, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_fur_gas_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_fur_gas_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {be72692e-9ff8-4500-a6f6-b08ba0ab36a0}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d036987a-4162-4600-8ccc-bfbdab7e52a7}, !- Program Name 1
  {01c33629-2211-452c-8b73-8f2878a24d12}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {86977084-f13d-4a1a-9bad-3b3c0e6bb53b}, !- Handle
  res ds res fur gas asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {bf9c63ba-3f65-465f-9582-2f40e1a33406}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f1fd8cc-f95e-4392-b6e9-b056d510895a}, !- Handle
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {3bb0f009-20d7-4570-9ed9-b3c5bb1a5b75}; !- Program Name 1

OS:AdditionalProperties,
  {096fbfe8-8942-4b42-831f-d5b48c4e5da0}, !- Handle
  {3fa66922-0091-4284-a5e6-4efef4ce8624}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.033829660470758589,                   !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  4.6260709558485118;                     !- Feature Value 2

OS:AdditionalProperties,
  {dfef2f8c-54e1-4939-8ed4-36d06b695641}, !- Handle
  {b20fdc69-510b-4795-8a47-aa4ee99bb06b}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4448072766382436;                     !- Feature Value 1

OS:AdditionalProperties,
  {53061455-497a-4ad3-ad69-60f05beff500}, !- Handle
  {ab942bbc-c538-44e8-87fe-5294241ea481}; !- Object Name

OS:AdditionalProperties,
  {0d63e50d-ec50-4e76-9acd-099bc3f1317b}, !- Handle
  {0641bdb4-219e-4072-9884-af2e0f568cda}; !- Object Name

OS:Generator:PVWatts,
  {996be9fb-8042-446f-a6f8-e07c4aded79b}, !- Handle
  res photovoltaics generator,            !- Name
  ,                                       !- PVWatts Version
  2500,                                   !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedRoofMounted,                       !- Array Type
  0.14,                                   !- System Losses
  26.5650514028361,                       !- Tilt Angle {deg}
  22.5,                                   !- Azimuth Angle {deg}
  ;                                       !- Surface Name

OS:ElectricLoadCenter:Distribution,
  {fd1cf624-9302-46e9-9fe7-1420cbb18b02}, !- Handle
  res photovoltaics elec load center dist, !- Name
  {5017d761-a3e1-4edd-bc12-cb20b681bebb}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ,                                       !- Electrical Buss Type
  {a72295e3-0c67-4959-854b-606507887004}; !- Inverter Name

OS:ModelObjectList,
  {5017d761-a3e1-4edd-bc12-cb20b681bebb}, !- Handle
  {6cf36716-c64e-4caf-9990-bee683cb4d1e}, !- Name
  {996be9fb-8042-446f-a6f8-e07c4aded79b}; !- Model Object 1

OS:ElectricLoadCenter:Inverter:PVWatts,
  {a72295e3-0c67-4959-854b-606507887004}, !- Handle
  res photovoltaics inverter,             !- Name
  ,                                       !- DC to AC Size Ratio
  0.96;                                   !- Inverter Efficiency

