{
  "measure_paths": [
    "../../resources/measures"
  ],
  "steps": [
    {
      "arguments": {
        "begin_day_of_month": "1",
        "begin_month": "1",
        "calendar_year": "2007",
        "end_day_of_month": "31",
        "end_month": "12",
        "timesteps_per_hr": "6"
      },
      "measure_dir_name": "ResidentialSimulationControls"
    },
    {
      "arguments": {
        "dst_end_date": "October 26",
        "dst_start_date": "April 7",
        "weather_directory": "../HPXMLtoOpenStudio/weather",
        "weather_file_name": "USA_CO_Denver.Intl.AP.725650_TMY3.epw"
      },
      "measure_dir_name": "ResidentialLocation"
    },
    {
      "measure_dir_name": "ResidentialGeometryCreateSingleFamilyDetached",
      "arguments": {
        "aspect_ratio": "1.608695652",
        "attic_type": "finished attic",
        "eaves_depth": "0",
        "foundation_height": "8",
        "foundation_type": "unfinished basement",
        "garage_depth": "20",
        "garage_position": "Right",
        "garage_protrusion": "0.5",
        "garage_width": "0",
        "neighbor_back_offset": "0",
        "neighbor_front_offset": "0",
        "neighbor_left_offset": "10",
        "neighbor_right_offset": "10",
        "num_bathrooms": "2",
        "num_bedrooms": "3",
        "num_floors": "2",
        "num_occupants": "auto",
        "orientation": "22.5",
        "roof_pitch": "6:12",
        "roof_structure": "truss, cantilever",
        "roof_type": "gable",
        "total_ffa": "2673",
        "wall_height": "8"
      }
    },
    {
      "arguments": {
        "door_area": "20"
      },
      "measure_dir_name": "ResidentialGeometryDoorArea"
    },
    {
      "arguments": {
        "back_skylight_area": "0",
        "back_window_area": "0",
        "back_wwr": "0.18",
        "front_skylight_area": "0",
        "front_window_area": "0",
        "front_wwr": "0.18",
        "left_skylight_area": "0",
        "left_window_area": "0",
        "left_wwr": "0.18",
        "overhang_back_facade": "true",
        "overhang_depth": "2",
        "overhang_front_facade": "true",
        "overhang_left_facade": "true",
        "overhang_offset": "0.5",
        "overhang_right_facade": "true",
        "right_skylight_area": "0",
        "right_window_area": "0",
        "right_wwr": "0.18",
        "window_aspect_ratio": "1.333"
      },
      "measure_dir_name": "ResidentialGeometryWindowSkylightArea"
    },
    {
      "arguments": {
        "cavity_depth": "9.25",
        "cavity_r": "30",
        "drywall_thick_in": "0.5",
        "filled_cavity": "false",
        "framing_factor": "0.07",
        "install_grade": "1",
        "osb_thick_in": "0.75",
        "rigid_r": "0",
        "roofing_material": "Asphalt Shingles, Medium"
      },
      "measure_dir_name": "ResidentialConstructionsFinishedRoof"
    },
    {
      "arguments": {
        "ceiling_cavity_r": "0",
        "ceiling_framing_factor": "0.13",
        "ceiling_install_grade": "1",
        "ceiling_joist_height_in": "9.25",
        "slab_whole_r": "0",
        "wall_cavity_depth_in": "0",
        "wall_cavity_r": "0",
        "wall_drywall_thick_in": "0",
        "wall_filled_cavity": "false",
        "wall_framing_factor": "0",
        "wall_ins_height": "8",
        "wall_install_grade": "1",
        "wall_rigid_r": "10"
      },
      "measure_dir_name": "ResidentialConstructionsUnfinishedBasement"
    },
    {
      "arguments": {
        "cavity_r": "19",
        "framing_factor": "0.13",
        "install_grade": "1",
        "joist_height_in": "5.5"
      },
      "measure_dir_name": "ResidentialConstructionsFloors"
    },
    {
      "arguments": {
        "cavity_depth_in": "3.5",
        "cavity_filled": "true",
        "cavity_r": "13",
        "drywall_thick_in": "0.5",
        "exterior_finish": "Vinyl, Light",
        "framing_factor": "0.25",
        "install_grade": "1",
        "osb_thick_in": "0.5",
        "rigid_r": "0"
      },
      "measure_dir_name": "ResidentialConstructionsWallsWoodStud"
    },
    {
      "arguments": {
        "skylight_cool_shade_mult": "1",
        "skylight_heat_shade_mult": "1",
        "skylight_shgc": "0.45",
        "skylight_ufactor": "0.33",
        "window_cool_shade_mult": "0.7",
        "window_heat_shade_mult": "0.7",
        "window_shgc": "0.3",
        "window_ufactor": "0.37"
      },
      "measure_dir_name": "ResidentialConstructionsWindowsSkylights"
    },
    {
      "arguments": {
        "ufactor": "0.2"
      },
      "measure_dir_name": "ResidentialConstructionsDoors"
    },
    {
      "arguments": {
        "capacity": "40.0",
        "energy_factor": "0.59",
        "fuel_type": "gas",
        "location": "auto",
        "offcyc_power": "0",
        "oncyc_power": "0",
        "recovery_efficiency": "0.76",
        "setpoint_temp": "125",
        "tank_volume": "auto"
      },
      "measure_dir_name": "ResidentialHotWaterHeaterTank"
    },
    {
      "arguments": {
        "bath_mult": "1",
        "plant_loop": "auto",
        "shower_mult": "1",
        "sink_mult": "1"
      },
      "measure_dir_name": "ResidentialHotWaterFixtures"
    },
    {
      "arguments": {
        "dist_ins": "0",
        "dist_layout": "trunk and branch",
        "pipe_mat": "copper",
        "recirc_type": "none",
        "space": "interior"
      },
      "measure_dir_name": "ResidentialHotWaterDistribution"
    },
    {
      "arguments": {
        "cop": "3.05",
        "cop_capacity_derate_1ton": "1",
        "cop_capacity_derate_2ton": "1",
        "cop_capacity_derate_3ton": "1",
        "cop_capacity_derate_4ton": "1",
        "cop_capacity_derate_5ton": "1",
        "crankcase_capacity": "0.02",
        "crankcase_temp": "55",
        "dse": "NA",
        "eer": "11.4",
        "eer_capacity_derate_1ton": "1",
        "eer_capacity_derate_2ton": "1",
        "eer_capacity_derate_3ton": "1",
        "eer_capacity_derate_4ton": "1",
        "eer_capacity_derate_5ton": "1",
        "fan_power_installed": "0.5",
        "fan_power_rated": "0.365",
        "heat_pump_capacity": "autosize",
        "hspf": "7.7",
        "min_temp": "0",
        "seer": "13",
        "shr": "0.73",
        "supplemental_capacity": "autosize",
        "supplemental_efficiency": "1"
      },
      "measure_dir_name": "ResidentialHVACAirSourceHeatPumpSingleSpeed"
    },
    {
      "arguments": {
        "season_end_month": "Dec",
        "season_start_month": "Jan",
        "use_auto_season": "false",
        "weekday_offset_magnitude": "0",
        "weekday_offset_schedule": "0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0",
        "weekday_setpoint": "76.0",
        "weekend_offset_magnitude": "0",
        "weekend_offset_schedule": "0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0",
        "weekend_setpoint": "76.0"
      },
      "measure_dir_name": "ResidentialHVACCoolingSetpoints"
    },
    {
      "arguments": {
        "season_end_month": "Dec",
        "season_start_month": "Jan",
        "use_auto_season": "false",
        "weekday_offset_magnitude": "0",
        "weekday_offset_schedule": "0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0",
        "weekday_setpoint": "71.0",
        "weekend_offset_magnitude": "0",
        "weekend_offset_schedule": "0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0",
        "weekend_setpoint": "71.0"
      },
      "measure_dir_name": "ResidentialHVACHeatingSetpoints"
    },
    {
      "arguments": {
        "control": "typical",
        "cooling_setpoint_offset": "0",
        "coverage": "NA",
        "mult": "1",
        "power": "45",
        "specified_num": "1",
        "use_benchmark_energy": "true"
      },
      "measure_dir_name": "ResidentialHVACCeilingFan"
    },
    {
      "arguments": {
        "location": "auto",
        "monthly_sch": "0.837, 0.835, 1.084, 1.084, 1.084, 1.096, 1.096, 1.096, 1.096, 0.931, 0.925, 0.837",
        "mult": "1",
        "rated_annual_energy": "434",
        "weekday_sch": "0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041",
        "weekend_sch": "0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041"
      },
      "measure_dir_name": "ResidentialApplianceRefrigerator"
    },
    {
      "arguments": {
        "cooktop_ef": "0.4",
        "fuel_type": "gas",
        "has_elec_ignition": "true",
        "location": "auto",
        "mult": "1",
        "oven_ef": "0.058"
      },
      "measure_dir_name": "ResidentialApplianceCookingRange"
    },
    {
      "arguments": {
        "annual_gas_cost": "23",
        "cold_inlet": "false",
        "cold_use": "0",
        "has_internal_heater": "true",
        "location": "auto",
        "mult_e": "1",
        "mult_hw": "1",
        "num_settings": "12",
        "plant_loop": "auto",
        "rated_annual_energy": "290",
        "schedule_day_shift": "0",
        "test_date": "2007"
      },
      "measure_dir_name": "ResidentialApplianceDishwasher"
    },
    {
      "arguments": {
        "annual_cost": "24",
        "cold_cycle": "false",
        "drum_volume": "3.5",
        "fill_sensor": "false",
        "imef": "0.95",
        "internal_heater": "false",
        "location": "auto",
        "mult_e": "1",
        "mult_hw": "1",
        "plant_loop": "auto",
        "rated_annual_energy": "387",
        "schedule_day_shift": "0",
        "test_date": "2007",
        "thermostatic_control": "true"
      },
      "measure_dir_name": "ResidentialApplianceClothesWasher"
    },
    {
      "arguments": {
        "cef": "2.4",
        "fuel_split": "0.07",
        "fuel_type": "gas",
        "location": "auto",
        "mult": "1"
      },
      "measure_dir_name": "ResidentialApplianceClothesDryer"
    },
    {
      "arguments": {
        "cfl_eff": "55",
        "energy_use_interior": "900",
        "hw_cfl": "0.34",
        "hw_led": "0",
        "hw_lfl": "0",
        "in_eff": "15",
        "led_eff": "80",
        "lfl_eff": "88",
        "mult": "1",
        "option_type": "Lamp Fractions",
        "pg_cfl": "0.34",
        "pg_led": "0",
        "pg_lfl": "0"
      },
      "measure_dir_name": "ResidentialLightingInterior"
    },
    {
      "arguments": {
        "cfl_eff": "55",
        "energy_use_exterior": "300",
        "energy_use_garage": "100",
        "holiday_daily_energy_use_exterior": "0",
        "holiday_end_date": "January 6",
        "holiday_start_date": "November 27",
        "hw_cfl": "0.34",
        "hw_led": "0",
        "hw_lfl": "0",
        "in_eff": "15",
        "led_eff": "80",
        "lfl_eff": "88",
        "mult": "1",
        "option_type": "Lamp Fractions",
        "pg_cfl": "0.34",
        "pg_led": "0",
        "pg_lfl": "0"
      },
      "measure_dir_name": "ResidentialLightingOther"
    },
    {
      "arguments": {
        "energy_use": "2000",
        "lat_frac": "0.021",
        "mult": "1",
        "option_type": "Multiplier",
        "sens_frac": "0.93"
      },
      "measure_dir_name": "ResidentialMiscPlugLoads"
    },
    {
      "arguments": {
        "bathroom_exhaust_hour": "5",
        "clothes_dryer_exhaust": "100",
        "crawl_ach": "0",
        "duct_ah_return_frac": "0.267",
        "duct_ah_supply_frac": "0.067",
        "duct_location": "unfinished basement",
        "duct_location_frac": "auto",
        "duct_num_returns": "auto",
        "duct_r": "0",
        "duct_return_area_mult": "1",
        "duct_return_frac": "0.067",
        "duct_supply_area_mult": "1",
        "duct_supply_frac": "0.6",
        "duct_total_leakage": "0.3",
        "finished_basement_ach": "0",
        "garage_ach50": "7",
        "has_fireplace_chimney": "false",
        "has_hvac_flue": "false",
        "has_water_heater_flue": "false",
        "is_existing_home": "false",
        "living_ach50": "7",
        "mech_vent_ashrae_std": "2010",
        "mech_vent_cfis_airflow_frac": "1",
        "mech_vent_cfis_open_time": "20",
        "mech_vent_fan_power": "0.15",
        "mech_vent_frac_62_2": "1",
        "mech_vent_infil_credit": "true",
        "mech_vent_sensible_efficiency": "0",
        "mech_vent_total_efficiency": "0",
        "mech_vent_type": "exhaust",
        "nat_vent_clg_offset": "1",
        "nat_vent_clg_season": "true",
        "nat_vent_frac_window_area_openable": "0.2",
        "nat_vent_frac_windows_open": "0.33",
        "nat_vent_htg_offset": "1",
        "nat_vent_htg_season": "true",
        "nat_vent_max_oa_hr": "0.0115",
        "nat_vent_max_oa_rh": "0.7",
        "nat_vent_num_weekdays": "3",
        "nat_vent_num_weekends": "0",
        "nat_vent_ovlp_offset": "1",
        "nat_vent_ovlp_season": "true",
        "pier_beam_ach": "100",
        "range_exhaust_hour": "16",
        "shelter_coef": "auto",
        "terrain": "suburban",
        "unfinished_attic_sla": "0.00333",
        "unfinished_basement_ach": "0.1"
      },
      "measure_dir_name": "ResidentialAirflow"
    }
  ]
}