
OS:Version,
  {24be474f-784f-4b68-bdf2-779c066a5cef}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:WeatherFile,
  {f078c9f3-c72c-4bdc-b785-ae2ec9666ec4}, !- Handle
  Jack Northrop Fld H,                    !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722956,                                 !- WMO Number
  33.92,                                  !- Latitude {deg}
  -118.33,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  C:/OpenStudio/resstock/test/test_samples_osw/run/../../../weather/G0600370.epw, !- Url
  8EE38105;                               !- Checksum

OS:YearDescription,
  {51afd606-10da-4abe-a012-c02cfb9097b3}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {5e62f6cd-bafd-487b-8389-1a0ae0c7a18d}, !- Handle
  Jack Northrop Fld H_CA_USA,             !- Name
  33.92,                                  !- Latitude {deg}
  -118.33,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {281a34ca-9cbb-4ecc-81b7-bd1b16907d69}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Hot-Dry;                                !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {fa1907ca-d96b-44a4-8c88-da315147bf07}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {5adffd4a-7866-41a9-8982-4fe62692ccf9}, !- Handle
  15.6848858545489,                       !- January Surface Ground Temperature {C}
  15.1464659211821,                       !- February Surface Ground Temperature {C}
  15.1033473220293,                       !- March Surface Ground Temperature {C}
  15.3588550917324,                       !- April Surface Ground Temperature {C}
  16.3845764069685,                       !- May Surface Ground Temperature {C}
  17.4055194771844,                       !- June Surface Ground Temperature {C}
  18.2906225555261,                       !- July Surface Ground Temperature {C}
  18.851313586989,                        !- August Surface Ground Temperature {C}
  18.8989473697687,                       !- September Surface Ground Temperature {C}
  18.4429194549741,                       !- October Surface Ground Temperature {C}
  17.5803870247872,                       !- November Surface Ground Temperature {C}
  16.5907623295913;                       !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {57c20c3b-5528-4498-8b0f-84b8c859bd26}, !- Handle
  16.8229680365297,                       !- January Deep Ground Temperature {C}
  16.8229680365297,                       !- February Deep Ground Temperature {C}
  16.8229680365297,                       !- March Deep Ground Temperature {C}
  16.8229680365297,                       !- April Deep Ground Temperature {C}
  16.8229680365297,                       !- May Deep Ground Temperature {C}
  16.8229680365297,                       !- June Deep Ground Temperature {C}
  16.8229680365297,                       !- July Deep Ground Temperature {C}
  16.8229680365297,                       !- August Deep Ground Temperature {C}
  16.8229680365297,                       !- September Deep Ground Temperature {C}
  16.8229680365297,                       !- October Deep Ground Temperature {C}
  16.8229680365297,                       !- November Deep Ground Temperature {C}
  16.8229680365297;                       !- December Deep Ground Temperature {C}

OS:SimulationControl,
  {56635acd-c453-4a6d-9dcb-ebdacec60cc3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {08354023-c638-47dd-be64-fd8c837a3ccf}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {67c332b2-8b7c-405b-afff-fdeed3916569}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {a726704f-705f-4a32-b8e9-9f2d98b413f0}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {74e088b5-cf02-45f6-8a93-abe81edcb0f8}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9eda6e23-9420-47d1-ab7a-5553050821b7}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {4e55b2e9-a47e-43be-b18b-5df5d1a71338}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {33981fec-85f7-440e-98bd-a33707d12815}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:External:File,
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- Handle
  External File 1,                        !- Name
  schedules.csv;                          !- File Name

OS:ThermalZone,
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- Handle
  living space,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  74.303405457408,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbe05039-8c26-4070-8155-5304f082aea0}, !- Zone Air Inlet Port List
  {aa6c268d-7d76-42aa-ab47-8417963af821}, !- Zone Air Exhaust Port List
  {31724aa1-0019-4b7b-96bf-0a5d3c27bf9b}, !- Zone Air Node Name
  {73030b12-4e97-4a4f-b2a1-17816b32429f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfa8dcf2-7b53-48f8-9d19-6e163eb06500}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {ae4e5a5a-122c-4263-8bc7-f9d00e574ed3}; !- Humidistat Name

OS:Node,
  {32a0e755-995b-41c6-9128-cc5c92a6b871}, !- Handle
  Node 1,                                 !- Name
  {31724aa1-0019-4b7b-96bf-0a5d3c27bf9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31724aa1-0019-4b7b-96bf-0a5d3c27bf9b}, !- Handle
  {023ccc3f-9673-4a25-aa79-1f06ae363d67}, !- Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- Source Object
  11,                                     !- Outlet Port
  {32a0e755-995b-41c6-9128-cc5c92a6b871}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbe05039-8c26-4070-8155-5304f082aea0}, !- Handle
  {29038d3a-8fc0-4483-93bb-8902661ce52b}, !- Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- HVAC Component
  {493d98e7-b925-4153-9250-787f77403db5}, !- Port 1
  {a7ebb833-db5c-40b2-b2d1-53fd949aabbc}, !- Port 2
  {d35df644-d3f9-4286-b761-5d24ac68f64c}; !- Port 3

OS:PortList,
  {aa6c268d-7d76-42aa-ab47-8417963af821}, !- Handle
  {d0492fa4-48b9-4d34-a269-e2131c3c46ba}, !- Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- HVAC Component
  {477f1f3f-6b0e-437c-9054-7e3bbbf92113}, !- Port 1
  {d883f764-6078-487a-b003-3df805cf242a}; !- Port 2

OS:PortList,
  {73030b12-4e97-4a4f-b2a1-17816b32429f}, !- Handle
  {7767e5a5-73ce-4512-8003-c9d8464d71f4}, !- Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- HVAC Component
  {7bc939a5-8882-4c51-9050-56440455ddd3}; !- Port 1

OS:Sizing:Zone,
  {5b5ed896-123b-49d3-80ed-f3f8c716d491}, !- Handle
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c78980ad-1de6-4320-b543-de3a705bcaf5}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {178d6c0e-f507-4f0d-8d9d-ca8dded2c102}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {63f08df9-d9c6-47ce-9054-594bab555bb1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {374a1e81-eb99-471e-becc-b7b24843a7e7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7470e64d-d58c-42f7-818c-9a95fbd9a33c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f4f6ca57-0a18-49e3-9fc7-e16fc9a641ec}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {e5f4ef45-f6b9-46d0-9ca6-14c4b2fe02f7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {19c962cd-6832-4684-b26d-391c08ebfb31}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  {4e292715-bb41-42cf-a415-29d065b76b2f}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  {0ca009f2-ab9f-4385-a7b4-f127902e65f7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  {c1e22120-5ca5-4487-a3d4-56487653361c}; !- Zone Equipment Sequential Heating Fraction Schedule Name 4

OS:Space,
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Handle
  living space,                           !- Name
  {5d1d4a71-e755-4458-8db3-84733bdd79ec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}; !- Thermal Zone Name

OS:SpaceType,
  {5d1d4a71-e755-4458-8db3-84733bdd79ec}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living space;                           !- Standards Space Type

OS:Schedule:Ruleset,
  {b3c62886-525d-4505-ad8b-a4f7f3d8a32e}, !- Handle
  heating season,                         !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  {0372be5e-cc06-4de9-a6f1-1ba39719845d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0372be5e-cc06-4de9-a6f1-1ba39719845d}, !- Handle
  Schedule Day 1,                         !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d857817-33f6-4bb7-9a1d-c03c97259bdb}, !- Handle
  heating season allday ruleset1,         !- Name
  {b3c62886-525d-4505-ad8b-a4f7f3d8a32e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70e8c32a-c9d0-4490-b856-e10faacf39f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e8c32a-c9d0-4490-b856-e10faacf39f3}, !- Handle
  heating season allday1,                 !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Ruleset,
  {23499f2e-234a-47a2-98e9-a29cdfd89891}, !- Handle
  cooling season,                         !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  {a9cf481f-e3e1-429f-b02a-0c25631ce42d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9cf481f-e3e1-429f-b02a-0c25631ce42d}, !- Handle
  Schedule Day 2,                         !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6c98b09-ca91-4161-acc5-801ac16ba4be}, !- Handle
  cooling season allday ruleset1,         !- Name
  {23499f2e-234a-47a2-98e9-a29cdfd89891}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b247f6a-b054-4df5-9e15-a8a05df68ae5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b247f6a-b054-4df5-9e15-a8a05df68ae5}, !- Handle
  cooling season allday1,                 !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {160975f0-1043-44ae-bb0a-002745b757bc}, !- Handle
  heating setpoint,                       !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {3a5cd694-8c42-45b9-99fa-fbb5e426442a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a5cd694-8c42-45b9-99fa-fbb5e426442a}, !- Handle
  Schedule Day 3,                         !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ce53821-1b53-4fed-bdbc-df1bad8d2eea}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {160975f0-1043-44ae-bb0a-002745b757bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27648817-b2dd-4722-9d22-4a50a7704d10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27648817-b2dd-4722-9d22-4a50a7704d10}, !- Handle
  heating setpoint allday1,               !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {75f757cc-d664-4ddf-abd4-30b207db8b97}, !- Handle
  cooling setpoint,                       !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {78385641-5a83-44a5-91df-51dc686c1005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78385641-5a83-44a5-91df-51dc686c1005}, !- Handle
  Schedule Day 4,                         !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35b7e142-273c-417e-bba2-5397f4cf7f89}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {75f757cc-d664-4ddf-abd4-30b207db8b97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7683d784-1d70-4ede-a2d9-700e27e3b72c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7683d784-1d70-4ede-a2d9-700e27e3b72c}, !- Handle
  cooling setpoint allday1,               !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cfa8dcf2-7b53-48f8-9d19-6e163eb06500}, !- Handle
  living space temperature setpoint,      !- Name
  {160975f0-1043-44ae-bb0a-002745b757bc}, !- Heating Setpoint Temperature Schedule Name
  {75f757cc-d664-4ddf-abd4-30b207db8b97}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {aab6aa8a-be7e-4fd1-9147-ccfac18eee42}, !- Handle
  Surface_6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1c57b107-6dcc-44bf-9e8f-3ce3e0b592ea}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76008131641494, 2.76008146379362, 2.4384, !- X,Y,Z Vertex 1 {m}
  -2.76008146379362, -2.76008131641494, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.76008131641494, -2.76008146379362, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.76008146379362, 2.76008131641494, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76e04d4b-f1a7-4875-b81f-26eab389a3b3}, !- Handle
  {aab6aa8a-be7e-4fd1-9147-ccfac18eee42}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.110770276274831,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.110770276274835,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Material,
  {19749c9b-65c8-4b14-a533-cc56b397ec7b}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {f35bb4d9-34f7-458b-96c0-1d3c5852e7e1}, !- Handle
  RoofRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.025908,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {fca30291-4ea9-47ad-a489-52342688d876}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {a1ab4717-658b-4438-9d2e-36671c87dec3}, !- Handle
  RoofStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.712980449753077,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {1c57b107-6dcc-44bf-9e8f-3ce3e0b592ea}, !- Handle
  Surface_6 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {19749c9b-65c8-4b14-a533-cc56b397ec7b}, !- Layer 1
  {f35bb4d9-34f7-458b-96c0-1d3c5852e7e1}, !- Layer 2
  {fca30291-4ea9-47ad-a489-52342688d876}, !- Layer 3
  {a1ab4717-658b-4438-9d2e-36671c87dec3}, !- Layer 4
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}; !- Layer 5

OS:Surface,
  {dc8c9bcc-3055-4627-ad10-1d0ab87b2985}, !- Handle
  Surface_2,                              !- Name
  Wall,                                   !- Surface Type
  {84a5c45e-76ee-4114-a4ba-184d8cecd6b1}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.16021513233563, -3.23118496660569, 0, !- X,Y,Z Vertex 1 {m}
  -4.16021513233563, -3.23118496660569, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.16021542834179, 4.16021503339431, 2.4384, !- X,Y,Z Vertex 3 {m}
  -4.16021542834179, 4.16021503339431, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ebaf9ecb-1eaf-423f-ad3b-dc63e39c41ce}, !- Handle
  {dc8c9bcc-3055-4627-ad10-1d0ab87b2985}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.25,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {93b90bad-182d-4fb4-be03-a7210280418d}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {7d4b7f17-9d37-40b5-bc70-e7099ac6c313}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.393673468249087,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {84a5c45e-76ee-4114-a4ba-184d8cecd6b1}, !- Handle
  Surface_2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {93b90bad-182d-4fb4-be03-a7210280418d}, !- Layer 1
  {7d4b7f17-9d37-40b5-bc70-e7099ac6c313}; !- Layer 2

OS:Surface,
  {c75b0315-f840-427a-8663-328515f1ae72}, !- Handle
  Surface_3,                              !- Name
  Wall,                                   !- Surface Type
  {20b77142-ed3a-43bd-90db-f614162b03a7}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0454152000000003, 4.16021528360597, 0, !- X,Y,Z Vertex 1 {m}
  0.0454152000000003, 4.16021528360597, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.1602152, 4.16021528360597, 2.4384,    !- X,Y,Z Vertex 3 {m}
  4.1602152, 4.16021528360597, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0af008d7-c702-4779-a6d4-13520a72749f}, !- Handle
  {c75b0315-f840-427a-8663-328515f1ae72}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {4a0da003-f523-4fc4-b649-e31b0f54fcd1}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f58913b9-9590-4e86-8313-bac1ccaf3848}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.23984674183674,                       !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {20b77142-ed3a-43bd-90db-f614162b03a7}, !- Handle
  Surface_3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4a0da003-f523-4fc4-b649-e31b0f54fcd1}, !- Layer 1
  {93b90bad-182d-4fb4-be03-a7210280418d}, !- Layer 2
  {f58913b9-9590-4e86-8313-bac1ccaf3848}, !- Layer 3
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}; !- Layer 4

OS:Surface,
  {1af18b1c-feef-4aa3-a319-bd7b775153b2}, !- Handle
  Surface_4,                              !- Name
  Wall,                                   !- Surface Type
  {29af56bc-56b9-4e26-b3c0-3a229fee2a65}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16021521860261, 3.23118485553523, 0,  !- X,Y,Z Vertex 1 {m}
  4.16021521860261, 3.23118485553523, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.16021531727133, -4.16021514446477, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.16021531727133, -4.16021514446477, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2690bfdb-af52-403c-9bd9-2b25da30d9c6}, !- Handle
  {1af18b1c-feef-4aa3-a319-bd7b775153b2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.25,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {29af56bc-56b9-4e26-b3c0-3a229fee2a65}, !- Handle
  Surface_4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {93b90bad-182d-4fb4-be03-a7210280418d}, !- Layer 1
  {7d4b7f17-9d37-40b5-bc70-e7099ac6c313}; !- Layer 2

OS:Surface,
  {5ad5244c-16c7-46d1-a840-65e9cba778f7}, !- Handle
  Surface_5,                              !- Name
  Wall,                                   !- Surface Type
  {893aab2e-f850-4b5f-b516-a310bca4d27e}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1115298537991, -4.16021523085685, 0,  !- X,Y,Z Vertex 1 {m}
  1.1115298537991, -4.16021523085685, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.8602701462009, -4.16021531019871, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.8602701462009, -4.16021531019871, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9b3e3dfd-1308-4133-8321-c30513f22e18}, !- Handle
  {5ad5244c-16c7-46d1-a840-65e9cba778f7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.75,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {893aab2e-f850-4b5f-b516-a310bca4d27e}, !- Handle
  Surface_5 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4a0da003-f523-4fc4-b649-e31b0f54fcd1}, !- Layer 1
  {93b90bad-182d-4fb4-be03-a7210280418d}, !- Layer 2
  {f58913b9-9590-4e86-8313-bac1ccaf3848}, !- Layer 3
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}; !- Layer 4

OS:Surface,
  {3330bfe5-df0f-4d94-9ba7-457c12d5ceec}, !- Handle
  Surface_1,                              !- Name
  Floor,                                  !- Surface Type
  {73f6d642-eed2-4efa-bba7-3f709ed81e39}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76008139010428, -2.76008139010428, 0, !- X,Y,Z Vertex 1 {m}
  -2.76008139010428, 2.76008139010428, 0, !- X,Y,Z Vertex 2 {m}
  2.76008139010428, 2.76008139010428, 0,  !- X,Y,Z Vertex 3 {m}
  2.76008139010428, -2.76008139010428, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0545a0ee-aeaf-4d12-ad4b-d28b7da2b44d}, !- Handle
  {3330bfe5-df0f-4d94-9ba7-457c12d5ceec}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {ba0a06d9-e365-44c2-b965-6188bfd421f4}, !- Handle
  FloorStudAndCavity,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  1.94182692307692,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {73f6d642-eed2-4efa-bba7-3f709ed81e39}, !- Handle
  Surface_1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {ba0a06d9-e365-44c2-b965-6188bfd421f4}; !- Layer 1

OS:Schedule:Ruleset,
  {4f00d937-e1c1-433e-a9eb-ec6f4be87531}, !- Handle
  cooling season schedule,                !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {a69a9121-c7c1-48ce-b018-c8080cd343b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a69a9121-c7c1-48ce-b018-c8080cd343b4}, !- Handle
  Schedule Day 5,                         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d34ff6a0-a9af-458b-bc9a-638a823c3203}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {4f00d937-e1c1-433e-a9eb-ec6f4be87531}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1c0a7ae-8e0f-4267-9802-7ac6ba9142c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1c0a7ae-8e0f-4267-9802-7ac6ba9142c2}, !- Handle
  cooling season schedule allday1,        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc809e38-6eb5-4c1b-8e66-ba1e19bda723}, !- Handle
  cooling season schedule allday ruleset5, !- Name
  {4f00d937-e1c1-433e-a9eb-ec6f4be87531}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cde3c5a9-0674-4cba-8141-b66b23134e8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cde3c5a9-0674-4cba-8141-b66b23134e8f}, !- Handle
  cooling season schedule allday5,        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d01ae4d-7e9c-42c5-bd86-9b0f044ca7ff}, !- Handle
  cooling season schedule allday ruleset11, !- Name
  {4f00d937-e1c1-433e-a9eb-ec6f4be87531}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db808700-be9d-427e-b754-a7237a4b5ab8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db808700-be9d-427e-b754-a7237a4b5ab8}, !- Handle
  cooling season schedule allday11,       !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:EnergyManagementSystem:Sensor,
  {9d3640c1-fb0c-4c97-8dc2-c15298638bc6}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Surface,
  {163cb473-e740-4842-abae-2e604139c70e}, !- Handle
  surface Surface_5_-_Door_front,         !- Name
  Wall,                                   !- Surface Type
  {28202b74-f02e-43cd-87e4-51ddc08955a9}, !- Construction Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7883005462009, -4.16021537636295, 0, !- X,Y,Z Vertex 1 {m}
  -2.7883005462009, -4.16021537636295, 2.034016, !- X,Y,Z Vertex 2 {m}
  -4.16121508892954, -4.16021541301737, 2.034016, !- X,Y,Z Vertex 3 {m}
  -4.16121508892954, -4.16021541301737, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d01904a-418a-4567-a321-c0febb433b79}, !- Handle
  {163cb473-e740-4842-abae-2e604139c70e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.497751124437781,                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {73ac7643-3fe8-47cb-9864-3bb4e3474258}, !- Handle
  Surface_5_-_Door_front,                 !- Name
  Door,                                   !- Sub Surface Type
  {286e2908-13ca-4397-bec3-07867c57e4dd}, !- Construction Name
  {163cb473-e740-4842-abae-2e604139c70e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7893005462009, -4.16021537638965, 0, !- X,Y,Z Vertex 1 {m}
  -2.7893005462009, -4.16021537638965, 2.033016, !- X,Y,Z Vertex 2 {m}
  -4.16021508892953, -4.16021541299067, 2.033016, !- X,Y,Z Vertex 3 {m}
  -4.16021508892953, -4.16021541299067, 0; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {27bd8513-32b8-4925-991d-208ee06e8e1d}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {286e2908-13ca-4397-bec3-07867c57e4dd}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {27bd8513-32b8-4925-991d-208ee06e8e1d}; !- Layer 1

OS:Material,
  {145a8152-f758-4f08-bfc8-3aed6991b81b}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {455796d6-2521-4f29-a9a4-18ce036b0d1d}, !- Handle
  WallRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b596826f-38d5-4a69-8d35-6b16ffc4aa27}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {28202b74-f02e-43cd-87e4-51ddc08955a9}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {145a8152-f758-4f08-bfc8-3aed6991b81b}, !- Layer 1
  {455796d6-2521-4f29-a9a4-18ce036b0d1d}, !- Layer 2
  {b596826f-38d5-4a69-8d35-6b16ffc4aa27}, !- Layer 3
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}; !- Layer 4

OS:InternalMass:Definition,
  {77920eed-88f0-464c-a8c1-4795e0cb37ed}, !- Handle
  living space Living Partition,          !- Name
  {75541676-eea2-4187-a80a-312b0ee919f7}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  30.4721971199999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f00d4cbe-3a7b-4840-b5f3-35ff355ff28e}, !- Handle
  living space Living Partition,          !- Name
  {77920eed-88f0-464c-a8c1-4795e0cb37ed}, !- Internal Mass Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {69dc7e28-d4bd-497a-80c8-c87b3ee98ccf}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {75541676-eea2-4187-a80a-312b0ee919f7}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}, !- Layer 1
  {69dc7e28-d4bd-497a-80c8-c87b3ee98ccf}, !- Layer 2
  {eba14b8f-daf3-4fdd-ad0b-cfa6f7b4577a}; !- Layer 3

OS:InternalMass:Definition,
  {b6ee03d0-bd60-4a3f-9e30-fee97476e462}, !- Handle
  furniture mass living space living,     !- Name
  {75bd5d2e-44df-4a8a-b60e-3b1df1432e60}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  30.4721971199999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bd610793-1de3-44f1-b186-b1d5dc118b69}, !- Handle
  furniture mass living space living,     !- Name
  {b6ee03d0-bd60-4a3f-9e30-fee97476e462}, !- Internal Mass Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {e450cb74-6f4b-4802-8832-910106cc5665}, !- Handle
  furniture material living space,        !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {75bd5d2e-44df-4a8a-b60e-3b1df1432e60}, !- Handle
  furniture construction living space,    !- Name
  ,                                       !- Surface Rendering Name
  {e450cb74-6f4b-4802-8832-910106cc5665}; !- Layer 1

OS:ShadingSurface,
  {28dd4374-730e-4a73-8715-f88bdba001ce}, !- Handle
  Neighbor azimuth 270 distance 4.0,      !- Name
  ,                                       !- Construction Name
  {a23e050c-810a-4721-bf34-ab9a32b72617}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.37941508892953, -4.16021541543145, 0, !- X,Y,Z Vertex 1 {m}
  -5.37941508892953, -4.16021541543145, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.37941542214092, 4.16021498456855, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.37941542214092, 4.16021498456855, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {790ba744-700e-4440-bc87-ca36aed6de8a}, !- Handle
  {28dd4374-730e-4a73-8715-f88bdba001ce}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:ShadingSurface,
  {b55e10b3-3e44-4371-af62-d370bf5db92f}, !- Handle
  Neighbor azimuth 90 distance 4.0,       !- Name
  ,                                       !- Construction Name
  {a23e050c-810a-4721-bf34-ab9a32b72617}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.3794152, 4.16021527181048, 0,         !- X,Y,Z Vertex 1 {m}
  5.3794152, 4.16021527181048, 2.4384,    !- X,Y,Z Vertex 2 {m}
  5.37941531107046, -4.16021512818952, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.37941531107046, -4.16021512818952, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3fec18b6-bcbe-4519-8f0e-c645aa824273}, !- Handle
  {b55e10b3-3e44-4371-af62-d370bf5db92f}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a23e050c-810a-4721-bf34-ab9a32b72617}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {d620ef08-72c4-4340-b4dc-87dfcf3cf102}, !- Handle
  occupants,                              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {c4840ada-bb1e-4184-8938-96d33c960488}, !- Handle
  occupants activity schedule,            !- Name
  {feed3e77-70bd-4dbd-bb28-5931b8274e5f}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {e7e78e71-1e1a-405a-a5aa-7be9b9123d21}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  0.999999999999997,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6fbf91b9-aa0f-4059-9c4f-e87a95c0a9ca}, !- Handle
  occupants,                              !- Name
  {e7e78e71-1e1a-405a-a5aa-7be9b9123d21}, !- People Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {d620ef08-72c4-4340-b4dc-87dfcf3cf102}, !- Number of People Schedule Name
  {c4840ada-bb1e-4184-8938-96d33c960488}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {feed3e77-70bd-4dbd-bb28-5931b8274e5f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {72a9a9f1-684b-4e84-a00e-95f983eb6c03}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d9f061ce-4ab1-4098-8f94-1df043020c15}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {599e5cad-76d9-4777-be25-ab5f8f50be43}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c0d544ca-ac3e-44f1-aa34-dbd7a2c98677}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0c688d65-2430-441b-bb60-770231d03f15}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Handle
  Always On Discrete,                     !- Name
  {009fadc4-50f5-4d13-a490-5687e6881794}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {009fadc4-50f5-4d13-a490-5687e6881794}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {526d6cab-c670-4832-8b26-ea0970b12799}, !- Handle
  central ac and furnace clg coil,        !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  1969.43759155733,                       !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  2.49021070353987,                       !- Rated COP {W/W}
  0.104183341981286,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72a9a9f1-684b-4e84-a00e-95f983eb6c03}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0d544ca-ac3e-44f1-aa34-dbd7a2c98677}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9f061ce-4ab1-4098-8f94-1df043020c15}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c688d65-2430-441b-bb60-770231d03f15}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {599e5cad-76d9-4777-be25-ab5f8f50be43}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {b4d5c41a-d8d2-465f-84c6-64ec99fbecc6}, !- Handle
  central ac and furnace htg coil,        !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  0.76,                                   !- Gas Burner Efficiency
  1224.45093117954,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Fan:OnOff,
  {d8c9cb74-025a-4c28-9e66-495a773d814c}, !- Handle
  central ac and furnace supply fan,      !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.0509703238656,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97c6a694-55b4-408f-9aca-03aff36988c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18ed47be-9b62-4cad-83cc-30c93db0bbd2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  supply fan;                             !- End-Use Subcategory

OS:Curve:Exponent,
  {97c6a694-55b4-408f-9aca-03aff36988c5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18ed47be-9b62-4cad-83cc-30c93db0bbd2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:EnergyManagementSystem:Sensor,
  {a02a816f-7c4f-4654-a4ab-eda20af6db39}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f73e99ca-f3bb-44b5-bc22-668c611ac161}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electricity Energy;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {f943c0b7-1e60-4f70-9eb4-3733819c1cf3}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {a0e38ba5-04a6-4849-b4fc-fb9b1de53ef2}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f943c0b7-1e60-4f70-9eb4-3733819c1cf3}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {4bed0cc3-77bc-42ea-92c9-cfe7f804a106}, !- Handle
  central ac and furnace supply fan clg disaggregate, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {f943c0b7-1e60-4f70-9eb4-3733819c1cf3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Output:Variable,
  {3be137a1-846e-40e4-8847-3569e9d88f44}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  central ac and furnace supply fan clg disaggregate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:EnergyManagementSystem:Sensor,
  {d58fbf52-077b-41b1-a83c-77ead4551270}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {310e9361-f9ee-48b7-b02c-30482032a89d}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil FuelOilNo2 Energy;         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c1bf7feb-6615-4480-8432-1d08d56dc953}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {0bd7b2a7-c9a7-43f1-9624-1fef34cf60cb}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {c1bf7feb-6615-4480-8432-1d08d56dc953}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {17fbd0df-2e46-425d-a25e-b27a3b382f99}, !- Handle
  central ac and furnace supply fan htg primary disaggregate, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c1bf7feb-6615-4480-8432-1d08d56dc953}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Output:Variable,
  {8f650af1-5e81-48c9-91c9-d926bea30152}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  central ac and furnace supply fan htg primary disaggregate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:AirLoopHVAC:UnitarySystem,
  {bdd0202a-4767-4bfc-965f-bc780a20e1e6}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {f8675102-3538-4093-a68e-e2a5aec1d7c4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  {5e9afdaf-1fc2-4deb-9148-d845fc00ca6d}, !- Air Inlet Node Name
  {cee91ce2-76d1-43bd-ac3b-b2fa2d679b29}, !- Air Outlet Node Name
  {d8c9cb74-025a-4c28-9e66-495a773d814c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {139617b0-91b8-4a00-a9c9-c2419c239a93}, !- Supply Air Fan Operating Mode Schedule Name
  {b4d5c41a-d8d2-465f-84c6-64ec99fbecc6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {526d6cab-c670-4832-8b26-ea0970b12799}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0509703238656,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0136864758528,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {139617b0-91b8-4a00-a9c9-c2419c239a93}, !- Handle
  Always Off Discrete,                    !- Name
  {10155b57-ef1d-4aa8-bcb1-c47f1e75f202}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {10155b57-ef1d-4aa8-bcb1-c47f1e75f202}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule
  {42f54a30-ecfb-4fff-a57b-933f72679ce9}, !- Availability Manager List Name
  0.0509703238656,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4961cc2-2332-491d-9b31-a4e846b22d27}, !- Supply Side Inlet Node Name
  {a7b002c8-7aa2-4dea-8479-5d068a57f2d4}, !- Demand Side Outlet Node Name
  {c8edd58d-f53c-46d0-bbf0-3a27afe160d2}, !- Demand Side Inlet Node A
  {324fa0c4-8fff-4662-8a7a-a4fcb6c3b872}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3c3c86c-34cf-4628-9373-b35b20b12ef6}, !- Demand Mixer Name
  {42b07e59-f5d1-4f27-89f1-f8c0e9595cd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86fff27b-b391-449d-96d6-748e5f790569}, !- Handle
  Node 2,                                 !- Name
  {e4961cc2-2332-491d-9b31-a4e846b22d27}, !- Inlet Port
  {5e9afdaf-1fc2-4deb-9148-d845fc00ca6d}; !- Outlet Port

OS:Node,
  {6dc3e974-b766-4cea-b43f-c3f91cccebcc}, !- Handle
  Node 3,                                 !- Name
  {cee91ce2-76d1-43bd-ac3b-b2fa2d679b29}, !- Inlet Port
  {324fa0c4-8fff-4662-8a7a-a4fcb6c3b872}; !- Outlet Port

OS:Connection,
  {e4961cc2-2332-491d-9b31-a4e846b22d27}, !- Handle
  {bb7a3dbf-1b90-4095-ab81-ce66612ce4d3}, !- Name
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- Source Object
  9,                                      !- Outlet Port
  {86fff27b-b391-449d-96d6-748e5f790569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324fa0c4-8fff-4662-8a7a-a4fcb6c3b872}, !- Handle
  {8741ba99-3382-43da-a8c6-b324323df89c}, !- Name
  {6dc3e974-b766-4cea-b43f-c3f91cccebcc}, !- Source Object
  3,                                      !- Outlet Port
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37296c4b-0cfc-44f1-903c-40197ace556c}, !- Handle
  Node 4,                                 !- Name
  {c8edd58d-f53c-46d0-bbf0-3a27afe160d2}, !- Inlet Port
  {57193b69-9b20-4b9a-866a-d7fa9cd14c89}; !- Outlet Port

OS:Node,
  {cb60a00c-636d-42e4-8698-002e1693ce0b}, !- Handle
  Node 5,                                 !- Name
  {d6a269c5-4185-4e75-8866-50440f800111}, !- Inlet Port
  {a7b002c8-7aa2-4dea-8479-5d068a57f2d4}; !- Outlet Port

OS:Node,
  {edb9e5b2-16d9-4a26-853b-c3c73a4bc185}, !- Handle
  Node 6,                                 !- Name
  {99f0dae6-78dd-47e9-819e-f3babf6c47cf}, !- Inlet Port
  {493d98e7-b925-4153-9250-787f77403db5}; !- Outlet Port

OS:Connection,
  {c8edd58d-f53c-46d0-bbf0-3a27afe160d2}, !- Handle
  {fdbc85c7-d835-4467-9e0d-a31fc456bf71}, !- Name
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- Source Object
  11,                                     !- Outlet Port
  {37296c4b-0cfc-44f1-903c-40197ace556c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b002c8-7aa2-4dea-8479-5d068a57f2d4}, !- Handle
  {18eca162-b674-448d-82c2-601b7cfc11a9}, !- Name
  {cb60a00c-636d-42e4-8698-002e1693ce0b}, !- Source Object
  3,                                      !- Outlet Port
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42b07e59-f5d1-4f27-89f1-f8c0e9595cd5}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {57193b69-9b20-4b9a-866a-d7fa9cd14c89}, !- Inlet Node Name
  {bc83e404-44ef-48d9-8842-260f178a830c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3c3c86c-34cf-4628-9373-b35b20b12ef6}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {d6a269c5-4185-4e75-8866-50440f800111}, !- Outlet Node Name
  {8bc5c118-7d30-4169-87ad-6c92f8f9929d}; !- Inlet Node Name 1

OS:Connection,
  {57193b69-9b20-4b9a-866a-d7fa9cd14c89}, !- Handle
  {f4a6484d-17e5-4bf0-ab23-99da619b4440}, !- Name
  {37296c4b-0cfc-44f1-903c-40197ace556c}, !- Source Object
  3,                                      !- Outlet Port
  {42b07e59-f5d1-4f27-89f1-f8c0e9595cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a269c5-4185-4e75-8866-50440f800111}, !- Handle
  {02a07aa0-200f-4180-92ea-96c0cbd2ebaa}, !- Name
  {b3c3c86c-34cf-4628-9373-b35b20b12ef6}, !- Source Object
  2,                                      !- Outlet Port
  {cb60a00c-636d-42e4-8698-002e1693ce0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {373b1654-da21-4817-bb08-c0d110a47c9f}, !- Handle
  {2f401dea-970c-4edb-9703-4ef9c1b4cf91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {42f54a30-ecfb-4fff-a57b-933f72679ce9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {5e9afdaf-1fc2-4deb-9148-d845fc00ca6d}, !- Handle
  {e11751be-245c-4de2-866c-c8ffd45f2b4e}, !- Name
  {86fff27b-b391-449d-96d6-748e5f790569}, !- Source Object
  3,                                      !- Outlet Port
  {bdd0202a-4767-4bfc-965f-bc780a20e1e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cee91ce2-76d1-43bd-ac3b-b2fa2d679b29}, !- Handle
  {18e83d04-5bc6-45fe-b71d-4cd2c6d1fb10}, !- Name
  {bdd0202a-4767-4bfc-965f-bc780a20e1e6}, !- Source Object
  7,                                      !- Outlet Port
  {6dc3e974-b766-4cea-b43f-c3f91cccebcc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {178d6c0e-f507-4f0d-8d9d-ca8dded2c102}, !- Handle
  central ac and furnace terminal,        !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  {0d118f10-8e65-4b23-90cc-5d345edccd2b}, !- Air Inlet Node Name
  {99f0dae6-78dd-47e9-819e-f3babf6c47cf}, !- Air Outlet Node Name
  0.0509703238656;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56faa3c5-ced0-4887-b91d-42a3ff0ba01b}, !- Handle
  Node 7,                                 !- Name
  {7bc939a5-8882-4c51-9050-56440455ddd3}, !- Inlet Port
  {8bc5c118-7d30-4169-87ad-6c92f8f9929d}; !- Outlet Port

OS:Connection,
  {493d98e7-b925-4153-9250-787f77403db5}, !- Handle
  {0b25fe3f-76a1-4f85-9132-8d590c446750}, !- Name
  {edb9e5b2-16d9-4a26-853b-c3c73a4bc185}, !- Source Object
  3,                                      !- Outlet Port
  {dbe05039-8c26-4070-8155-5304f082aea0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bc939a5-8882-4c51-9050-56440455ddd3}, !- Handle
  {7d92b350-2520-4c3c-8d57-511a250c18e3}, !- Name
  {73030b12-4e97-4a4f-b2a1-17816b32429f}, !- Source Object
  3,                                      !- Outlet Port
  {56faa3c5-ced0-4887-b91d-42a3ff0ba01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc5c118-7d30-4169-87ad-6c92f8f9929d}, !- Handle
  {05a44b3f-028c-4170-b05b-40bc52a7953a}, !- Name
  {56faa3c5-ced0-4887-b91d-42a3ff0ba01b}, !- Source Object
  3,                                      !- Outlet Port
  {b3c3c86c-34cf-4628-9373-b35b20b12ef6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb3fdeb6-158b-4dac-8ab7-d842b846bf19}, !- Handle
  Node 8,                                 !- Name
  {bc83e404-44ef-48d9-8842-260f178a830c}, !- Inlet Port
  {0d118f10-8e65-4b23-90cc-5d345edccd2b}; !- Outlet Port

OS:Connection,
  {bc83e404-44ef-48d9-8842-260f178a830c}, !- Handle
  {467a6e6e-9bc7-4c38-997e-76b735a5345f}, !- Name
  {42b07e59-f5d1-4f27-89f1-f8c0e9595cd5}, !- Source Object
  3,                                      !- Outlet Port
  {cb3fdeb6-158b-4dac-8ab7-d842b846bf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d118f10-8e65-4b23-90cc-5d345edccd2b}, !- Handle
  {6d5354a3-6e2c-4e85-8ffd-4450d5c050aa}, !- Name
  {cb3fdeb6-158b-4dac-8ab7-d842b846bf19}, !- Source Object
  3,                                      !- Outlet Port
  {178d6c0e-f507-4f0d-8d9d-ca8dded2c102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99f0dae6-78dd-47e9-819e-f3babf6c47cf}, !- Handle
  {e4af84bd-c9ea-41c8-a340-3eae61838a72}, !- Name
  {178d6c0e-f507-4f0d-8d9d-ca8dded2c102}, !- Source Object
  4,                                      !- Outlet Port
  {edb9e5b2-16d9-4a26-853b-c3c73a4bc185}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {374a1e81-eb99-471e-becc-b7b24843a7e7}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  0.75;                                   !- Value

OS:Schedule:Constant,
  {63f08df9-d9c6-47ce-9054-594bab555bb1}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {9202d5c2-aff0-48b1-82a4-5607f78f0c6d}, !- Handle
  central_ac_and_furnace_unitary_system_install_quality_tin_s, !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {209b6166-4198-4f4c-894e-e45baa85c0f2}, !- Handle
  central_ac_and_furnace_unitary_system_install_quality_tt_s, !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {e9e39d7c-2269-4173-a186-16a2e7ca0c74}, !- Handle
  central_ac_and_furnace_unitary_system_install_quality_program, !- Name
  Set F_CH = -0.291,                      !- Program Line 1
  Set a1_AF_Qgr_c = 0.718664047,          !- Program Line 2
  Set a2_AF_Qgr_c = 0.41797409,           !- Program Line 3
  Set a3_AF_Qgr_c = -0.136638137,         !- Program Line 4
  Set a1_AF_EIR_c = 1.143487507,          !- Program Line 5
  Set a2_AF_EIR_c = -0.13943972,          !- Program Line 6
  Set a3_AF_EIR_c = -0.004047787,         !- Program Line 7
  Set a1_CH_Qgr_c = -0.946,               !- Program Line 8
  Set a2_CH_Qgr_c = 0.0493,               !- Program Line 9
  Set a3_CH_Qgr_c = -0.00118,             !- Program Line 10
  Set a4_CH_Qgr_c = -1.15,                !- Program Line 11
  Set a1_CH_P_c = -0.313,                 !- Program Line 12
  Set a2_CH_P_c = 0.0115,                 !- Program Line 13
  Set a3_CH_P_c = 0.00266,                !- Program Line 14
  Set a4_CH_P_c = -0.116,                 !- Program Line 15
  Set FF_CH_c = 1.239,                    !- Program Line 16
  Set q0_CH = a1_CH_Qgr_c,                !- Program Line 17
  Set q1_CH = a2_CH_Qgr_c*central_ac_and_furnace_unitary_system_install_quality_tin_s, !- Program Line 18
  Set q2_CH = a3_CH_Qgr_c*central_ac_and_furnace_unitary_system_install_quality_tt_s, !- Program Line 19
  Set q3_CH = a4_CH_Qgr_c*F_CH,           !- Program Line 20
  Set Y_CH_Q_c = 1 + ((q0_CH+(q1_CH)+(q2_CH)+(q3_CH))*F_CH), !- Program Line 21
  Set q0_AF_CH = a1_AF_Qgr_c,             !- Program Line 22
  Set q1_AF_CH = a2_AF_Qgr_c*FF_CH_c,     !- Program Line 23
  Set q2_AF_CH = a3_AF_Qgr_c*FF_CH_c*FF_CH_c, !- Program Line 24
  Set p_CH_Q_c = Y_CH_Q_c/(q0_AF_CH+(q1_AF_CH)+(q2_AF_CH)), !- Program Line 25
  Set p1_CH = a1_CH_P_c,                  !- Program Line 26
  Set p2_CH = a2_CH_P_c*central_ac_and_furnace_unitary_system_install_quality_tin_s, !- Program Line 27
  Set p3_CH = a3_CH_P_c*central_ac_and_furnace_unitary_system_install_quality_tt_s, !- Program Line 28
  Set p4_CH = a4_CH_P_c*F_CH,             !- Program Line 29
  Set Y_CH_COP_c = Y_CH_Q_c/(1 + (p1_CH+(p2_CH)+(p3_CH)+(p4_CH))*F_CH), !- Program Line 30
  Set eir0_AF_CH = a1_AF_EIR_c,           !- Program Line 31
  Set eir1_AF_CH = a2_AF_EIR_c*FF_CH_c,   !- Program Line 32
  Set eir2_AF_CH = a3_AF_EIR_c*FF_CH_c*FF_CH_c, !- Program Line 33
  Set p_CH_COP_c = Y_CH_COP_c*(eir0_AF_CH+(eir1_AF_CH)+(eir2_AF_CH)), !- Program Line 34
  Set FF_AF_c = 1.0 + -0.511,             !- Program Line 35
  Set FF_AF_comb_c = FF_CH_c * FF_AF_c,   !- Program Line 36
  Set q0_AF_comb = a1_AF_Qgr_c,           !- Program Line 37
  Set q1_AF_comb = a2_AF_Qgr_c*FF_AF_comb_c, !- Program Line 38
  Set q2_AF_comb = a3_AF_Qgr_c*FF_AF_comb_c*FF_AF_comb_c, !- Program Line 39
  Set p_AF_Q_c = q0_AF_comb+(q1_AF_comb)+(q2_AF_comb), !- Program Line 40
  Set eir0_AF_comb = a1_AF_EIR_c,         !- Program Line 41
  Set eir1_AF_comb = a2_AF_EIR_c*FF_AF_comb_c, !- Program Line 42
  Set eir2_AF_comb = a3_AF_EIR_c*FF_AF_comb_c*FF_AF_comb_c, !- Program Line 43
  Set p_AF_COP_c = 1.0/(eir0_AF_comb+(eir1_AF_comb)+(eir2_AF_comb)), !- Program Line 44
  Set central_ac_and_furnace_unitary_system_install_quality_cap_clg_act = (p_CH_Q_c * p_AF_Q_c), !- Program Line 45
  Set central_ac_and_furnace_unitary_system_install_quality_eir_clg_act = (1.0 / (p_CH_COP_c * p_AF_COP_c)); !- Program Line 46

OS:EnergyManagementSystem:Actuator,
  {18794cdf-2410-492f-90d9-ec442259e5e9}, !- Handle
  central_ac_and_furnace_unitary_system_install_quality_cap_clg_act, !- Name
  {c0d544ca-ac3e-44f1-aa34-dbd7a2c98677}, !- Actuated Component Name
  Curve,                                  !- Actuated Component Type
  Curve Result;                           !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {dfb93be3-7b13-4089-bb16-077036ed380a}, !- Handle
  central_ac_and_furnace_unitary_system_install_quality_eir_clg_act, !- Name
  {0c688d65-2430-441b-bb60-770231d03f15}, !- Actuated Component Name
  Curve,                                  !- Actuated Component Type
  Curve Result;                           !- Actuated Component Control Type

OS:EnergyManagementSystem:ProgramCallingManager,
  {e4b40413-3343-4603-b5d3-7502ae298efe}, !- Handle
  central ac and furnace unitary system install quality program manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e9e39d7c-2269-4173-a186-16a2e7ca0c74}; !- Program Name 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7470e64d-d58c-42f7-818c-9a95fbd9a33c}, !- Handle
  baseboard,                              !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule
  408.248000749906,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Constant,
  {e5f4ef45-f6b9-46d0-9ca6-14c4b2fe02f7}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f4f6ca57-0a18-49e3-9fc7-e16fc9a641ec}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a956a8cc-2db7-41a2-845d-ae8429a09f02}, !- Handle
  rh setpoint,                            !- Name
  {67631131-d6f3-4df9-927c-ad093bc39e28}, !- Schedule Type Limits Name
  50;                                     !- Value

OS:Curve:Biquadratic,
  {4d12f489-8f34-4fe7-a999-c446f0bd5f46}, !- Handle
  DXDH-WaterRemove-Cap-fT,                !- Name
  -1.162525707,                           !- Coefficient1 Constant
  0.02271469,                             !- Coefficient2 x
  -0.000113208,                           !- Coefficient3 x**2
  0.021110538,                            !- Coefficient4 y
  -6.93034e-05,                           !- Coefficient5 y**2
  0.000378843,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {63d383d4-6d6e-4aca-b165-dac954537e97}, !- Handle
  DXDH-EnergyFactor-fT,                   !- Name
  -1.902154518,                           !- Coefficient1 Constant
  0.063466565,                            !- Coefficient2 x
  -0.000622839,                           !- Coefficient3 x**2
  0.039540407,                            !- Coefficient4 y
  -0.000125637,                           !- Coefficient5 y**2
  -0.000176722,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {725aeb6b-e1da-4a7f-8100-16e47b13111c}, !- Handle
  DXDH-PLF-fPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneControl:Humidistat,
  {ae4e5a5a-122c-4263-8bc7-f9d00e574ed3}, !- Handle
  dehumidifier humidistat,                !- Name
  {a956a8cc-2db7-41a2-845d-ae8429a09f02}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {a956a8cc-2db7-41a2-845d-ae8429a09f02}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ScheduleTypeLimits,
  {67631131-d6f3-4df9-927c-ad093bc39e28}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ZoneHVAC:Dehumidifier:DX,
  {19c962cd-6832-4684-b26d-391c08ebfb31}, !- Handle
  dehumidifier,                           !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  {45e2fda2-a60b-4db5-b01e-b43dae5048f3}, !- Air Inlet Node Name
  {01e1856e-3a66-4f8b-b9b4-a316748dba34}, !- Air Outlet Node Name
  30.75647055,                            !- Rated Water Removal {L/day}
  1.8,                                    !- Rated Energy Factor {L/kWh}
  0.084360605472,                         !- Rated Air Flow Rate {m3/s}
  {4d12f489-8f34-4fe7-a999-c446f0bd5f46}, !- Water Removal Curve Name
  {63d383d4-6d6e-4aca-b165-dac954537e97}, !- Energy Factor Curve Name
  {725aeb6b-e1da-4a7f-8100-16e47b13111c}, !- Part Load Fraction Correlation Curve Name
  10,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  40,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Node,
  {9fa86d3e-9a71-4232-ba82-872aeccea603}, !- Handle
  Node 9,                                 !- Name
  {477f1f3f-6b0e-437c-9054-7e3bbbf92113}, !- Inlet Port
  {45e2fda2-a60b-4db5-b01e-b43dae5048f3}; !- Outlet Port

OS:Connection,
  {477f1f3f-6b0e-437c-9054-7e3bbbf92113}, !- Handle
  {433335d9-c12c-4c3d-8f8f-898f5c748fa0}, !- Name
  {aa6c268d-7d76-42aa-ab47-8417963af821}, !- Source Object
  3,                                      !- Outlet Port
  {9fa86d3e-9a71-4232-ba82-872aeccea603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e2fda2-a60b-4db5-b01e-b43dae5048f3}, !- Handle
  {5e395890-043a-4c24-b4e1-a56323ef7909}, !- Name
  {9fa86d3e-9a71-4232-ba82-872aeccea603}, !- Source Object
  3,                                      !- Outlet Port
  {19c962cd-6832-4684-b26d-391c08ebfb31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {065aac3c-c5c5-4cb2-827e-03bff3b08941}, !- Handle
  Node 10,                                !- Name
  {01e1856e-3a66-4f8b-b9b4-a316748dba34}, !- Inlet Port
  {a7ebb833-db5c-40b2-b2d1-53fd949aabbc}; !- Outlet Port

OS:Connection,
  {a7ebb833-db5c-40b2-b2d1-53fd949aabbc}, !- Handle
  {11d4e783-331d-45d2-8e48-a6537d6cb74b}, !- Name
  {065aac3c-c5c5-4cb2-827e-03bff3b08941}, !- Source Object
  3,                                      !- Outlet Port
  {dbe05039-8c26-4070-8155-5304f082aea0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01e1856e-3a66-4f8b-b9b4-a316748dba34}, !- Handle
  {d8375992-cb76-4cb8-94d4-5c573e1abe71}, !- Name
  {19c962cd-6832-4684-b26d-391c08ebfb31}, !- Source Object
  4,                                      !- Outlet Port
  {065aac3c-c5c5-4cb2-827e-03bff3b08941}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4e292715-bb41-42cf-a415-29d065b76b2f}, !- Handle
  ideal residual,                         !- Name
  ,                                       !- Availability Schedule Name
  {4b2c263c-462d-4b82-a470-5e256e3597fd}, !- Zone Supply Air Node Name
  {184348d7-1ba9-4a5e-a530-4ca6ab1e4715}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {890605b6-0e53-4430-bcc8-81f3b069bc02}, !- Handle
  Node 11,                                !- Name
  {d883f764-6078-487a-b003-3df805cf242a}, !- Inlet Port
  {4b2c263c-462d-4b82-a470-5e256e3597fd}; !- Outlet Port

OS:Connection,
  {d883f764-6078-487a-b003-3df805cf242a}, !- Handle
  {5b8749c5-ab90-4c66-8db1-ca30280dacee}, !- Name
  {aa6c268d-7d76-42aa-ab47-8417963af821}, !- Source Object
  4,                                      !- Outlet Port
  {890605b6-0e53-4430-bcc8-81f3b069bc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2c263c-462d-4b82-a470-5e256e3597fd}, !- Handle
  {46ef2c8e-01f0-4c07-a11d-adbff7ed5154}, !- Name
  {890605b6-0e53-4430-bcc8-81f3b069bc02}, !- Source Object
  3,                                      !- Outlet Port
  {4e292715-bb41-42cf-a415-29d065b76b2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b96f2d48-3d44-463d-8dc4-fe3160651c2b}, !- Handle
  Node 12,                                !- Name
  {184348d7-1ba9-4a5e-a530-4ca6ab1e4715}, !- Inlet Port
  {d35df644-d3f9-4286-b761-5d24ac68f64c}; !- Outlet Port

OS:Connection,
  {d35df644-d3f9-4286-b761-5d24ac68f64c}, !- Handle
  {cec3f00a-e637-4040-bfa2-e49249ad8cbc}, !- Name
  {b96f2d48-3d44-463d-8dc4-fe3160651c2b}, !- Source Object
  3,                                      !- Outlet Port
  {dbe05039-8c26-4070-8155-5304f082aea0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {184348d7-1ba9-4a5e-a530-4ca6ab1e4715}, !- Handle
  {b87df886-c079-4990-95b5-bbb5c6675150}, !- Name
  {4e292715-bb41-42cf-a415-29d065b76b2f}, !- Source Object
  4,                                      !- Outlet Port
  {b96f2d48-3d44-463d-8dc4-fe3160651c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0ca009f2-ab9f-4385-a7b4-f127902e65f7}, !- Handle
  Sequential Fraction Schedule 4,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c1e22120-5ca5-4487-a3d4-56487653361c}, !- Handle
  Sequential Fraction Schedule 5,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {82b78247-6e8e-412c-8a19-ad370e6c07da}, !- Handle
  ceiling fan schedule,                   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c35a53c2-ba17-4e7b-8b44-4043ff99d71b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c35a53c2-ba17-4e7b-8b44-4043ff99d71b}, !- Handle
  Schedule Day 6,                         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9df91216-f65c-4cc4-a8d4-3b1e6147973d}, !- Handle
  ceiling fan schedule allday ruleset1,   !- Name
  {82b78247-6e8e-412c-8a19-ad370e6c07da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {622f6f25-83de-4f7a-a518-1a7d2bb71217}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {622f6f25-83de-4f7a-a518-1a7d2bb71217}, !- Handle
  ceiling fan schedule allday1,           !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bef06781-5031-4e95-893a-e76c84b24d74}, !- Handle
  ceiling fan schedule allday ruleset6,   !- Name
  {82b78247-6e8e-412c-8a19-ad370e6c07da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f065517-a340-4088-92f9-b6a7d1b5d3e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f065517-a340-4088-92f9-b6a7d1b5d3e9}, !- Handle
  ceiling fan schedule allday6,           !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {acc683d5-e1de-467c-95f5-ebc06053dadf}, !- Handle
  ceiling fan schedule allday ruleset11,  !- Name
  {82b78247-6e8e-412c-8a19-ad370e6c07da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4d3183f-369b-48bf-a4d6-594037ce2715}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4d3183f-369b-48bf-a4d6-594037ce2715}, !- Handle
  ceiling fan schedule allday11,          !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:File,
  {b32c8bbe-6b12-45ec-916d-14e1c72c2e16}, !- Handle
  ceiling_fan,                            !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  20,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {4f31b51e-c64c-4f7f-bab5-360a0114edf9}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.754468352318,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {83faa5bb-7069-49bb-b165-5e9ee45ab08b}, !- Handle
  ceiling fan,                            !- Name
  {4f31b51e-c64c-4f7f-bab5-360a0114edf9}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {b32c8bbe-6b12-45ec-916d-14e1c72c2e16}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a9305bfb-4606-452f-a74d-dc038b97d165}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {7347ebfa-2990-4dd2-9802-95a11bde7180}, !- Plant Side Inlet Node Name
  {be5e58c7-48c8-4b28-9626-a776b2aca97c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bafbd360-4f25-43fe-af0c-9234bd8720ce}, !- Demand Side Inlet Node Name
  {2829da10-e5f4-4514-a9ed-12fc84cd97f5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {332818e5-9e57-484d-96ba-5360ccce93e9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7c866b7f-f9d9-4e92-ac2d-b2a0395be61c}, !- Demand Mixer Name
  {9e86ae53-a43b-437b-9f7f-b47f296e6634}, !- Demand Splitter Name
  {0ff1d05d-876c-4b23-b40b-5b68aac9b62a}, !- Supply Mixer Name
  {f434e9d5-0be9-4054-953d-f2ffa97595a3}; !- Supply Splitter Name

OS:Node,
  {a8c0acbc-cb76-4f34-b045-94205569d4a7}, !- Handle
  Node 13,                                !- Name
  {7347ebfa-2990-4dd2-9802-95a11bde7180}, !- Inlet Port
  {c4b54bf7-565c-4a02-8c82-499f0e1d04a7}; !- Outlet Port

OS:Node,
  {a9305bfb-4606-452f-a74d-dc038b97d165}, !- Handle
  Node 14,                                !- Name
  {4a686a5c-05df-4fa8-80be-415e29ec53ff}, !- Inlet Port
  {be5e58c7-48c8-4b28-9626-a776b2aca97c}; !- Outlet Port

OS:Node,
  {52cec5de-3849-416c-9e82-b6b8adc4646d}, !- Handle
  Node 15,                                !- Name
  {35615d63-0764-4f01-8b76-4218c7ebd7c4}, !- Inlet Port
  {f46e73c1-97d9-44d7-b9ad-b6dd53846d11}; !- Outlet Port

OS:Connector:Mixer,
  {0ff1d05d-876c-4b23-b40b-5b68aac9b62a}, !- Handle
  Connector Mixer 1,                      !- Name
  {61e336a5-800d-4f31-bdc6-9162c17b49ee}, !- Outlet Branch Name
  {fa7b4eec-4739-4acf-aa33-d996b29a7f9e}, !- Inlet Branch Name 1
  {a03bb661-7e62-4d96-84ad-899cca0e1cc4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f434e9d5-0be9-4054-953d-f2ffa97595a3}, !- Handle
  Connector Splitter 1,                   !- Name
  {410dd491-59c0-477f-b028-61b8f8f7fd78}, !- Inlet Branch Name
  {35615d63-0764-4f01-8b76-4218c7ebd7c4}, !- Outlet Branch Name 1
  {3332ce66-1d43-4800-8612-8864d50c914f}; !- Outlet Branch Name 2

OS:Connection,
  {7347ebfa-2990-4dd2-9802-95a11bde7180}, !- Handle
  {08345706-978c-444d-8b3c-b1c48746004b}, !- Name
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Source Object
  14,                                     !- Outlet Port
  {a8c0acbc-cb76-4f34-b045-94205569d4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35615d63-0764-4f01-8b76-4218c7ebd7c4}, !- Handle
  {1a611be4-cd10-4f35-a836-839bb7ed9e08}, !- Name
  {f434e9d5-0be9-4054-953d-f2ffa97595a3}, !- Source Object
  3,                                      !- Outlet Port
  {52cec5de-3849-416c-9e82-b6b8adc4646d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5e58c7-48c8-4b28-9626-a776b2aca97c}, !- Handle
  {ce724306-f9c5-4059-98ba-ce0d4243a693}, !- Name
  {a9305bfb-4606-452f-a74d-dc038b97d165}, !- Source Object
  3,                                      !- Outlet Port
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c8bffba-001e-4e43-b32d-9ac1fad829e3}, !- Handle
  Node 16,                                !- Name
  {bafbd360-4f25-43fe-af0c-9234bd8720ce}, !- Inlet Port
  {0d4d8e43-fb06-4d34-89d4-7e948e13e061}; !- Outlet Port

OS:Node,
  {750d323d-1554-4808-970e-5f12191d50e8}, !- Handle
  Node 17,                                !- Name
  {1e8e8e13-f831-4be5-afab-66992e1c5a9e}, !- Inlet Port
  {2829da10-e5f4-4514-a9ed-12fc84cd97f5}; !- Outlet Port

OS:Node,
  {42bbcefa-cb45-4811-9276-9fd7c750c390}, !- Handle
  Node 18,                                !- Name
  {121b2b44-4425-41f2-b1df-7c5b31c65894}, !- Inlet Port
  {4dac5ae2-4f42-41c5-81ce-d74a791d3108}; !- Outlet Port

OS:Connector:Mixer,
  {7c866b7f-f9d9-4e92-ac2d-b2a0395be61c}, !- Handle
  Connector Mixer 2,                      !- Name
  {1e8e8e13-f831-4be5-afab-66992e1c5a9e}, !- Outlet Branch Name
  {3e738ed4-4ee0-456e-9c09-4fa3cf4bd6bb}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9e86ae53-a43b-437b-9f7f-b47f296e6634}, !- Handle
  Connector Splitter 2,                   !- Name
  {0d4d8e43-fb06-4d34-89d4-7e948e13e061}, !- Inlet Branch Name
  {121b2b44-4425-41f2-b1df-7c5b31c65894}; !- Outlet Branch Name 1

OS:Connection,
  {bafbd360-4f25-43fe-af0c-9234bd8720ce}, !- Handle
  {df8cce08-812e-4626-9082-c0c7d8bf4bb8}, !- Name
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Source Object
  17,                                     !- Outlet Port
  {4c8bffba-001e-4e43-b32d-9ac1fad829e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4d8e43-fb06-4d34-89d4-7e948e13e061}, !- Handle
  {aa448770-1071-4384-8c63-b021fd5ac5e6}, !- Name
  {4c8bffba-001e-4e43-b32d-9ac1fad829e3}, !- Source Object
  3,                                      !- Outlet Port
  {9e86ae53-a43b-437b-9f7f-b47f296e6634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121b2b44-4425-41f2-b1df-7c5b31c65894}, !- Handle
  {fdbf353d-ed3c-4c02-83e5-8306a2f39ca4}, !- Name
  {9e86ae53-a43b-437b-9f7f-b47f296e6634}, !- Source Object
  3,                                      !- Outlet Port
  {42bbcefa-cb45-4811-9276-9fd7c750c390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8e8e13-f831-4be5-afab-66992e1c5a9e}, !- Handle
  {eedc1ce2-6f5b-4a54-8bf8-18188a7ac842}, !- Name
  {7c866b7f-f9d9-4e92-ac2d-b2a0395be61c}, !- Source Object
  2,                                      !- Outlet Port
  {750d323d-1554-4808-970e-5f12191d50e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2829da10-e5f4-4514-a9ed-12fc84cd97f5}, !- Handle
  {ce4c5890-6356-48c4-988b-2f593a84bfd9}, !- Name
  {750d323d-1554-4808-970e-5f12191d50e8}, !- Source Object
  3,                                      !- Outlet Port
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {509daf44-1adb-4eb5-ac77-d7217f91f1d0}, !- Handle
  {bcc6352c-9af9-4470-8d80-5c897f49094e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {332818e5-9e57-484d-96ba-5360ccce93e9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {96db1bc0-c3f5-4868-b09e-b2c53e95ea5e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f46e73c1-97d9-44d7-b9ad-b6dd53846d11}, !- Inlet Node Name
  {31f3c4d7-6ef9-4eac-adea-6d368b41f452}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ddd60744-a646-472e-b327-2703876be908}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {60a3925e-ede1-47aa-88bd-822aa19588ca}, !- Inlet Node Name
  {4a686a5c-05df-4fa8-80be-415e29ec53ff}; !- Outlet Node Name

OS:Node,
  {15eec71e-d022-4855-a591-4ba5fc1eecde}, !- Handle
  Node 19,                                !- Name
  {31f3c4d7-6ef9-4eac-adea-6d368b41f452}, !- Inlet Port
  {fa7b4eec-4739-4acf-aa33-d996b29a7f9e}; !- Outlet Port

OS:Connection,
  {f46e73c1-97d9-44d7-b9ad-b6dd53846d11}, !- Handle
  {74a09828-5c06-4a70-a333-7715d7890650}, !- Name
  {52cec5de-3849-416c-9e82-b6b8adc4646d}, !- Source Object
  3,                                      !- Outlet Port
  {96db1bc0-c3f5-4868-b09e-b2c53e95ea5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f3c4d7-6ef9-4eac-adea-6d368b41f452}, !- Handle
  {bf022878-e53d-4f36-8893-51ca6d65a488}, !- Name
  {96db1bc0-c3f5-4868-b09e-b2c53e95ea5e}, !- Source Object
  3,                                      !- Outlet Port
  {15eec71e-d022-4855-a591-4ba5fc1eecde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7b4eec-4739-4acf-aa33-d996b29a7f9e}, !- Handle
  {5a7e6aea-15b2-4722-a6dc-ffb2311e2553}, !- Name
  {15eec71e-d022-4855-a591-4ba5fc1eecde}, !- Source Object
  3,                                      !- Outlet Port
  {0ff1d05d-876c-4b23-b40b-5b68aac9b62a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18b81850-857f-4119-87d6-e3a3993c4180}, !- Handle
  Node 20,                                !- Name
  {61e336a5-800d-4f31-bdc6-9162c17b49ee}, !- Inlet Port
  {60a3925e-ede1-47aa-88bd-822aa19588ca}; !- Outlet Port

OS:Connection,
  {61e336a5-800d-4f31-bdc6-9162c17b49ee}, !- Handle
  {9b821a8f-d6ad-473a-b6dc-9022365d142f}, !- Name
  {0ff1d05d-876c-4b23-b40b-5b68aac9b62a}, !- Source Object
  2,                                      !- Outlet Port
  {18b81850-857f-4119-87d6-e3a3993c4180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a3925e-ede1-47aa-88bd-822aa19588ca}, !- Handle
  {7681179a-e4ae-45df-aa42-b7f5fb5218f6}, !- Name
  {18b81850-857f-4119-87d6-e3a3993c4180}, !- Source Object
  3,                                      !- Outlet Port
  {ddd60744-a646-472e-b327-2703876be908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a686a5c-05df-4fa8-80be-415e29ec53ff}, !- Handle
  {1f66a59e-4ee8-4282-88c0-bcca3154889f}, !- Name
  {ddd60744-a646-472e-b327-2703876be908}, !- Source Object
  3,                                      !- Outlet Port
  {a9305bfb-4606-452f-a74d-dc038b97d165}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1584ac37-3369-4e53-9e6f-eac61b22b77a}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {c4b54bf7-565c-4a02-8c82-499f0e1d04a7}, !- Inlet Node Name
  {892bb10c-1499-4c19-b6a2-acb8fb0f34a9}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bf1c14e9-d1fe-48ca-a375-148e2befd154}, !- Handle
  Node 21,                                !- Name
  {892bb10c-1499-4c19-b6a2-acb8fb0f34a9}, !- Inlet Port
  {410dd491-59c0-477f-b028-61b8f8f7fd78}; !- Outlet Port

OS:Connection,
  {c4b54bf7-565c-4a02-8c82-499f0e1d04a7}, !- Handle
  {f3918556-3ba6-4805-a642-5e920c627dd0}, !- Name
  {a8c0acbc-cb76-4f34-b045-94205569d4a7}, !- Source Object
  3,                                      !- Outlet Port
  {1584ac37-3369-4e53-9e6f-eac61b22b77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892bb10c-1499-4c19-b6a2-acb8fb0f34a9}, !- Handle
  {7221c620-81b6-445b-8fc3-c0a348f1bfd8}, !- Name
  {1584ac37-3369-4e53-9e6f-eac61b22b77a}, !- Source Object
  3,                                      !- Outlet Port
  {bf1c14e9-d1fe-48ca-a375-148e2befd154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410dd491-59c0-477f-b028-61b8f8f7fd78}, !- Handle
  {0df0959a-3780-40f2-9f6b-a9b65edc1090}, !- Name
  {bf1c14e9-d1fe-48ca-a375-148e2befd154}, !- Source Object
  3,                                      !- Outlet Port
  {f434e9d5-0be9-4054-953d-f2ffa97595a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b262b709-8537-40cf-b893-c2b8e02de91d}, !- Handle
  dhw temp,                               !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {003b59f0-7e2d-4cf8-aba6-31e4117dcddd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b262b709-8537-40cf-b893-c2b8e02de91d}, !- Schedule Name
  {a9305bfb-4606-452f-a74d-dc038b97d165}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {338d75af-3678-4376-b627-ce540d12c8d3}, !- Handle
  water heater Tamb act,                  !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {cea0ac12-7f55-48a0-8c0d-513b04b2f1ef}, !- Handle
  water heater RHamb act,                 !- Name
  {fadf142a-e86a-47b9-8913-49c1348d1b09}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {952965c4-e88d-4feb-923a-24fc1a4df5a9}, !- Handle
  water heater BottomElementSetpoint,     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  -60;                                    !- Value

OS:Schedule:Constant,
  {a035a35f-b384-4720-a52a-d7978f11c72f}, !- Handle
  water heater TopElementSetpoint,        !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  42.6699;                                !- Value

OS:Schedule:Constant,
  {b2321019-e7ae-44b8-8923-bc28114b69b0}, !- Handle
  water heater WaterHeaterHPSchedule,     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {6b2090b5-84b1-4b6f-b246-345fde374ae5}, !- Handle
  water heater hpwh,                      !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  {b2321019-e7ae-44b8-8923-bc28114b69b0}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.01,                                   !- Condenser Bottom Location {m}
  0.8653125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {338d75af-3678-4376-b627-ce540d12c8d3}, !- Inlet Air Temperature Schedule Name
  {cea0ac12-7f55-48a0-8c0d-513b04b2f1ef}, !- Inlet Air Humidity Schedule Name
  {2de79680-b456-46c9-a0de-0aa2e04e2ab2}, !- Tank Name
  {35fd8988-127d-47bd-b94e-a95dc54628fe}, !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {338d75af-3678-4376-b627-ce540d12c8d3}, !- Compressor Ambient Temperature Schedule Name
  {25499667-e659-4afe-94e8-3b6f29bd47af}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  1.2646875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.4659375;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {35fd8988-127d-47bd-b94e-a95dc54628fe}, !- Handle
  water heater coil,                      !- Name
  1409.91886886322,                       !- Rated Heating Capacity {W}
  2.81983773772644,                       !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5638645638412,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {735a3307-f624-41f9-ab06-9ce9c4e89a84}, !- Heating Capacity Function of Temperature Curve Name
  {34c8dda7-ddb8-41bb-bbeb-22f6ed4b2c10}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {34f39e0b-1c73-439e-bbf6-c513bf7bd059}, !- Heating COP Function of Temperature Curve Name
  {2cf72a7c-a363-431a-89dd-a4e55d2ed99b}, !- Heating COP Function of Air Flow Fraction Curve Name
  {b561ceb9-44e8-431f-8eba-e34addb47351}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {3f61aaee-46fc-4f46-8bb2-197690bff828}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {34c8dda7-ddb8-41bb-bbeb-22f6ed4b2c10}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c338642f-5eef-4ad2-8160-1f1c5eaa81a7}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2cf72a7c-a363-431a-89dd-a4e55d2ed99b}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b561ceb9-44e8-431f-8eba-e34addb47351}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {2de79680-b456-46c9-a0de-0aa2e04e2ab2}, !- Handle
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.272549648445829,                      !- Tank Volume {m3}
  1.5975,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {a035a35f-b384-4720-a52a-d7978f11c72f}, !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  1.1315625,                              !- Heater 1 Height {m}
  {952965c4-e88d-4feb-923a-24fc1a4df5a9}, !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.3328125,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {338d75af-3678-4376-b627-ce540d12c8d3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.924989966690986,                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c0fc6fbe-5bca-44ea-9b7d-b55aab9fe1d4}, !- Use Side Inlet Node Name
  {f796e70e-4183-4e9a-be28-ab25d57e41c9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00453493591424009,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {02a6387e-5431-4904-bd7e-bf4dd7ebd0c6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {c1e86361-4bef-49bb-81f5-7fdfead21eb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e86361-4bef-49bb-81f5-7fdfead21eb7}, !- Handle
  Schedule Day 7,                         !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5852e52-68fb-4fba-91b8-a1acff07b543}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {e5887497-7ad5-4e26-877e-7c7474b48e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5887497-7ad5-4e26-877e-7c7474b48e53}, !- Handle
  Schedule Day 8,                         !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7a10f1-9360-4233-b131-e8498b8f4f64}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {d89f2b3f-c3ac-4027-a1f7-3afd0a0fc000}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d89f2b3f-c3ac-4027-a1f7-3afd0a0fc000}, !- Handle
  Schedule Day 9,                         !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {25499667-e659-4afe-94e8-3b6f29bd47af}, !- Handle
  water heater fan,                       !- Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Availability Schedule Name
  0.663995320519481,                      !- Fan Total Efficiency
  65,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {afb62bf3-a016-44e5-bc54-c23f08b7f9c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4713668a-3391-4778-8af0-0b1adccd1170}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {afb62bf3-a016-44e5-bc54-c23f08b7f9c0}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4713668a-3391-4778-8af0-0b1adccd1170}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {3afd7b36-20e9-4e66-99d6-1c954bf7df2d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {6a748cf4-4086-419d-8641-1095e3d50e9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a748cf4-4086-419d-8641-1095e3d50e9a}, !- Handle
  Schedule Day 10,                        !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {eceadf7f-f4a6-473f-bdcf-207112e04f9b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {343f0281-3e30-4772-8f05-316f2da38eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {343f0281-3e30-4772-8f05-316f2da38eca}, !- Handle
  Schedule Day 11,                        !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75b6e803-a672-44df-b383-10e59f368d28}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {fadf142a-e86a-47b9-8913-49c1348d1b09}, !- Schedule Type Limits Name
  {9c5fb547-0afb-4665-827d-95555317dc82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c5fb547-0afb-4665-827d-95555317dc82}, !- Handle
  Schedule Day 12,                        !- Name
  {fadf142a-e86a-47b9-8913-49c1348d1b09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fadf142a-e86a-47b9-8913-49c1348d1b09}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {9b692b13-9f93-4edb-bf82-2495286f68b3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  {00956b7a-bd07-4847-b19d-a9b7f4c05bce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00956b7a-bd07-4847-b19d-a9b7f4c05bce}, !- Handle
  Schedule Day 13,                        !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {735a3307-f624-41f9-ab06-9ce9c4e89a84}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {34f39e0b-1c73-439e-bbf6-c513bf7bd059}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Node,
  {f027c19c-cd10-416b-af4b-c58bdb0cd53c}, !- Handle
  Node 22,                                !- Name
  {3332ce66-1d43-4800-8612-8864d50c914f}, !- Inlet Port
  {c0fc6fbe-5bca-44ea-9b7d-b55aab9fe1d4}; !- Outlet Port

OS:Connection,
  {3332ce66-1d43-4800-8612-8864d50c914f}, !- Handle
  {a15ee82b-0f51-40b9-9183-a1f677ae6356}, !- Name
  {f434e9d5-0be9-4054-953d-f2ffa97595a3}, !- Source Object
  4,                                      !- Outlet Port
  {f027c19c-cd10-416b-af4b-c58bdb0cd53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0495c8e-b7b0-4a6e-acc1-2e7298fec5fc}, !- Handle
  Node 23,                                !- Name
  {f796e70e-4183-4e9a-be28-ab25d57e41c9}, !- Inlet Port
  {a03bb661-7e62-4d96-84ad-899cca0e1cc4}; !- Outlet Port

OS:Connection,
  {c0fc6fbe-5bca-44ea-9b7d-b55aab9fe1d4}, !- Handle
  {88dab5c4-b826-4ce7-a2b8-a5c7a5684652}, !- Name
  {f027c19c-cd10-416b-af4b-c58bdb0cd53c}, !- Source Object
  3,                                      !- Outlet Port
  {2de79680-b456-46c9-a0de-0aa2e04e2ab2}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {f796e70e-4183-4e9a-be28-ab25d57e41c9}, !- Handle
  {6c04f470-ade9-481d-8ef4-9b2dc1b4cf86}, !- Name
  {2de79680-b456-46c9-a0de-0aa2e04e2ab2}, !- Source Object
  39,                                     !- Outlet Port
  {d0495c8e-b7b0-4a6e-acc1-2e7298fec5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03bb661-7e62-4d96-84ad-899cca0e1cc4}, !- Handle
  {b8bffdee-0439-4c64-ba48-b4eb69219f02}, !- Name
  {d0495c8e-b7b0-4a6e-acc1-2e7298fec5fc}, !- Source Object
  3,                                      !- Outlet Port
  {0ff1d05d-876c-4b23-b40b-5b68aac9b62a}, !- Target Object
  4;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0447082a-866b-4601-8ed5-0338c0d3d595}, !- Handle
  water_heater_amb_temp,                  !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81474fe2-24eb-4868-b0b5-d36616832016}, !- Handle
  water_heater_amb_rh,                    !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {93b2b1a6-f08a-42d0-bb49-9a8633082558}, !- Handle
  water_heater_Tamb_act,                  !- Name
  {338d75af-3678-4376-b627-ce540d12c8d3}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f42193a7-34ac-432f-b4ac-b87ed9c03323}, !- Handle
  water_heater_RHamb_act,                 !- Name
  {cea0ac12-7f55-48a0-8c0d-513b04b2f1ef}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {35194b93-5824-4058-8f24-910748322487}, !- Handle
  water heater sens,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3f0288c4-737a-4d12-aa67-da58855fd889}, !- Handle
  water heater sens,                      !- Name
  {35194b93-5824-4058-8f24-910748322487}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0cfea24d-a6e5-466c-a67b-1b182d06187e}, !- Handle
  water heater lat,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f82c47d3-3262-45c3-a476-9eb9f6b714c3}, !- Handle
  water heater lat,                       !- Name
  {0cfea24d-a6e5-466c-a67b-1b182d06187e}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {41e21ec8-1b30-40e6-9972-f2258dd81d18}, !- Handle
  water_heater_sens_act,                  !- Name
  {3f0288c4-737a-4d12-aa67-da58855fd889}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2a2f0835-1c45-4105-b7ac-14c15c859388}, !- Handle
  water_heater_lat_act,                   !- Name
  {f82c47d3-3262-45c3-a476-9eb9f6b714c3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {d5290246-f06c-453a-9624-36647e33b618}, !- Handle
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {269aad45-5d26-4d62-81a1-c53f2c114549}, !- Handle
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03430946-9e52-46a7-9300-d126d3bcb93f}, !- Handle
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61255494-b348-4626-98c0-8fbf506148fd}, !- Handle
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {770f9acc-b5ca-4c6b-8ad0-b4aeee82fbbc}, !- Handle
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = 0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr), !- Program Line 4
  Set water_heater_lat_act = 0 - water_heater_lat_cool; !- Program Line 5

OS:EnergyManagementSystem:Actuator,
  {f60b83bd-fdef-4816-afc5-b90cc5db9ec6}, !- Handle
  water_heater_LESchedOverride,           !- Name
  {952965c4-e88d-4feb-923a-24fc1a4df5a9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {93907dbb-d3f8-4ca6-a674-50337b86b079}, !- Handle
  water_heater_Control,                   !- Name
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 1
  Set water_heater_LESchedOverride = 51.67, !- Program Line 2
  Else,                                   !- Program Line 3
  Set water_heater_LESchedOverride = 0,   !- Program Line 4
  EndIf;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {d99fee8a-c17a-4d46-942e-e0f0c8153a39}, !- Handle
  water heater ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {93907dbb-d3f8-4ca6-a674-50337b86b079}, !- Program Name 1
  {770f9acc-b5ca-4c6b-8ad0-b4aeee82fbbc}; !- Program Name 2

OS:OtherEquipment:Definition,
  {2197b754-f240-41c0-9306-9a48ad80dca4}, !- Handle
  water heater hpwh EC adjustment,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {d6954b31-f1dd-4276-bc1f-0c25c5705c6c}, !- Handle
  water heater hpwh EC adjustment,        !- Name
  {2197b754-f240-41c0-9306-9a48ad80dca4}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater hpwh EC adjustment;        !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {212562b5-6eed-428c-aa83-b8bf9c1801bd}, !- Handle
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2eed4451-3571-4531-ab5a-94c31b1ff602}, !- Handle
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba4ceb47-eaa4-44fa-8ec7-8ccdbf4c2415}, !- Handle
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1cb0b81-e8d8-4d74-b2fe-2f7d6c5ebad6}, !- Handle
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {681d7e13-0378-4f6a-aac0-7637bbe19fb5}, !- Handle
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2dd11d23-e1f7-4eec-a7ac-a6071a8ea147}, !- Handle
  water_heater_hpwh_ec_adj_act,           !- Name
  {d6954b31-f1dd-4276-bc1f-0c25c5705c6c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9df577f6-f8b1-426f-bce6-84beb602d960}, !- Handle
  water_heater_hpwh_EC_adj,               !- Name
  Set wh_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 1
  Set water_heater_hpwh_ec_adj_act = 0.0 * wh_e_cons; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {d34b78b1-c228-41ba-9de8-a241de292ed2}, !- Handle
  water heater hpwh EC_adj ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {9df577f6-f8b1-426f-bce6-84beb602d960}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7eda760e-d1a2-49cb-9a24-b7f65f37642f}, !- Handle
  water_heater_hpwh_EC_adjustment_energy_consumption, !- Name
  water heater hpwh EC adjustment,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Electricity Energy;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {5e2f1ef7-d285-4b9d-85e4-6d9e9b1f0aa9}, !- Handle
  water heater hpwh EC adjustment outvar, !- Name
  {7eda760e-d1a2-49cb-9a24-b7f65f37642f}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9df577f6-f8b1-426f-bce6-84beb602d960}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:WaterUse:Connections,
  {46a153e3-88fb-48ab-bb36-47b5b2a07ea7}, !- Handle
  Water Use Connections 1,                !- Name
  {4dac5ae2-4f42-41c5-81ce-d74a791d3108}, !- Inlet Node Name
  {44917dd1-4de0-42e5-ad71-0f68812d6824}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7187a49-287d-47cd-9a8a-735e19d52391}, !- Water Use Equipment Name 1
  {ca0972fc-cc67-4234-bf97-1bbff18aeca8}, !- Water Use Equipment Name 2
  {456149ce-6bb8-40d0-8c88-3456720bac87}; !- Water Use Equipment Name 3

OS:Node,
  {5187335b-d3e9-45d3-bbc2-bdcc89bbf27a}, !- Handle
  Node 24,                                !- Name
  {44917dd1-4de0-42e5-ad71-0f68812d6824}, !- Inlet Port
  {3e738ed4-4ee0-456e-9c09-4fa3cf4bd6bb}; !- Outlet Port

OS:Connection,
  {4dac5ae2-4f42-41c5-81ce-d74a791d3108}, !- Handle
  {b816cd7b-a2db-4e2e-8708-e60a6599253f}, !- Name
  {42bbcefa-cb45-4811-9276-9fd7c750c390}, !- Source Object
  3,                                      !- Outlet Port
  {46a153e3-88fb-48ab-bb36-47b5b2a07ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44917dd1-4de0-42e5-ad71-0f68812d6824}, !- Handle
  {28cf202e-552d-444e-a03b-17a6823eb355}, !- Name
  {46a153e3-88fb-48ab-bb36-47b5b2a07ea7}, !- Source Object
  3,                                      !- Outlet Port
  {5187335b-d3e9-45d3-bbc2-bdcc89bbf27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e738ed4-4ee0-456e-9c09-4fa3cf4bd6bb}, !- Handle
  {fa8a1e9f-6b85-41b7-bd36-aec1c56f702f}, !- Name
  {5187335b-d3e9-45d3-bbc2-bdcc89bbf27a}, !- Source Object
  3,                                      !- Outlet Port
  {7c866b7f-f9d9-4e92-ac2d-b2a0395be61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {edea929b-3ef4-477d-9ecd-ac067fdb7652}, !- Handle
  clothes_washer_power,                   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {f00fac6e-2b5a-4b95-9abb-4cae15227704}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13222.9333380108,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c798433c-673c-4bd1-a2d5-b4ef02b94fc4}, !- Handle
  clothes washer,                         !- Name
  {f00fac6e-2b5a-4b95-9abb-4cae15227704}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {edea929b-3ef4-477d-9ecd-ac067fdb7652}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {f803ca0e-ca3c-43bf-973d-bfaa6843ad81}, !- Handle
  clothes_dryer,                          !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {72cb2ae1-12dc-4151-9333-a80288f39323}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1993.38525060199,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {9cbc0dba-a7f5-47ca-9c66-379965ab893e}, !- Handle
  clothes dryer,                          !- Name
  {72cb2ae1-12dc-4151-9333-a80288f39323}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {f803ca0e-ca3c-43bf-973d-bfaa6843ad81}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {291a535d-4c7f-446d-ac66-a1e3c14ef35d}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26482.4476066316,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {0aa0a88f-02e5-4981-a035-9c45c8c8d108}, !- Handle
  clothes dryer 1,                        !- Name
  {291a535d-4c7f-446d-ac66-a1e3c14ef35d}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {f803ca0e-ca3c-43bf-973d-bfaa6843ad81}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {731ebfb3-8579-4ba7-be53-163d55e271c4}, !- Handle
  refrigerator,                           !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {f01de845-3b65-42e6-af2c-087da27fd0bb}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.4966719576459,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df031520-6d6f-4e9d-9c3f-42a003dde52e}, !- Handle
  fridge,                                 !- Name
  {f01de845-3b65-42e6-af2c-087da27fd0bb}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {731ebfb3-8579-4ba7-be53-163d55e271c4}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {0226a1b3-f9c4-455d-b3ac-75e3325de0ee}, !- Handle
  freezer,                                !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {a2490cfa-5ff0-4f17-a5eb-6838edb2e4b8}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9200334722406,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d283a086-df23-4a8d-bec5-4a2cd97ec1eb}, !- Handle
  freezer,                                !- Name
  {a2490cfa-5ff0-4f17-a5eb-6838edb2e4b8}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {0226a1b3-f9c4-455d-b3ac-75e3325de0ee}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:Schedule:File,
  {cbd44364-b408-4599-809b-00f2d371518f}, !- Handle
  cooking_range,                          !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {77ada2a0-359b-4456-b203-ad52f9a0646e}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1257.22624459786,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9e9eac53-7a9a-4faf-8ea2-0b773aad0a6c}, !- Handle
  cooking range,                          !- Name
  {77ada2a0-359b-4456-b203-ad52f9a0646e}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {cbd44364-b408-4599-809b-00f2d371518f}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a03a8d81-c8aa-451b-8bf1-9d7ec3a7355c}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36845.6640952898,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {47c07ae7-534d-49ec-aa85-842220328e6e}, !- Handle
  cooking range 1,                        !- Name
  {a03a8d81-c8aa-451b-8bf1-9d7ec3a7355c}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {cbd44364-b408-4599-809b-00f2d371518f}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {c1ef70db-5eb0-4048-bded-64a2456097ab}, !- Handle
  mains temperature schedule,             !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  18.385,                                 !- Value 1
  18.3672222222222,                       !- Value 2
  18.3505555555556,                       !- Value 3
  18.3338888888889,                       !- Value 4
  18.3177777777778,                       !- Value 5
  18.3027777777778,                       !- Value 6
  18.2877777777778,                       !- Value 7
  18.2733333333333,                       !- Value 8
  18.2594444444444,                       !- Value 9
  18.2466666666667,                       !- Value 10
  18.2338888888889,                       !- Value 11
  18.2216666666667,                       !- Value 12
  18.2105555555556,                       !- Value 13
  18.1994444444444,                       !- Value 14
  18.1894444444444,                       !- Value 15
  18.1794444444444,                       !- Value 16
  18.1705555555556,                       !- Value 17
  18.1616666666667,                       !- Value 18
  18.1538888888889,                       !- Value 19
  18.1466666666667,                       !- Value 20
  18.1394444444444,                       !- Value 21
  18.1333333333333,                       !- Value 22
  18.1277777777778,                       !- Value 23
  18.1227777777778,                       !- Value 24
  18.1183333333333,                       !- Value 25
  18.115,                                 !- Value 26
  18.1116666666667,                       !- Value 27
  18.1088888888889,                       !- Value 28
  18.1072222222222,                       !- Value 29
  18.1055555555556,                       !- Value 30
  18.105,                                 !- Value 31
  18.105,                                 !- Value 32
  18.1055555555556,                       !- Value 33
  18.1066666666667,                       !- Value 34
  18.1083333333333,                       !- Value 35
  18.1105555555556,                       !- Value 36
  18.1133333333333,                       !- Value 37
  18.1166666666667,                       !- Value 38
  18.1211111111111,                       !- Value 39
  18.1255555555556,                       !- Value 40
  18.1311111111111,                       !- Value 41
  18.1366666666667,                       !- Value 42
  18.1433333333333,                       !- Value 43
  18.1505555555556,                       !- Value 44
  18.1583333333333,                       !- Value 45
  18.1666666666667,                       !- Value 46
  18.1755555555556,                       !- Value 47
  18.185,                                 !- Value 48
  18.195,                                 !- Value 49
  18.2055555555556,                       !- Value 50
  18.2166666666667,                       !- Value 51
  18.2283333333333,                       !- Value 52
  18.2411111111111,                       !- Value 53
  18.2538888888889,                       !- Value 54
  18.2672222222222,                       !- Value 55
  18.2811111111111,                       !- Value 56
  18.2961111111111,                       !- Value 57
  18.3111111111111,                       !- Value 58
  18.3266666666667,                       !- Value 59
  18.3433333333333,                       !- Value 60
  18.36,                                  !- Value 61
  18.3772222222222,                       !- Value 62
  18.395,                                 !- Value 63
  18.4133333333333,                       !- Value 64
  18.4322222222222,                       !- Value 65
  18.4516666666667,                       !- Value 66
  18.4716666666667,                       !- Value 67
  18.4916666666667,                       !- Value 68
  18.5127777777778,                       !- Value 69
  18.5338888888889,                       !- Value 70
  18.5561111111111,                       !- Value 71
  18.5783333333333,                       !- Value 72
  18.6011111111111,                       !- Value 73
  18.6244444444444,                       !- Value 74
  18.6483333333333,                       !- Value 75
  18.6722222222222,                       !- Value 76
  18.6966666666667,                       !- Value 77
  18.7216666666667,                       !- Value 78
  18.7472222222222,                       !- Value 79
  18.7733333333333,                       !- Value 80
  18.7994444444444,                       !- Value 81
  18.8261111111111,                       !- Value 82
  18.8533333333333,                       !- Value 83
  18.8805555555556,                       !- Value 84
  18.9083333333333,                       !- Value 85
  18.9366666666667,                       !- Value 86
  18.965,                                 !- Value 87
  18.9938888888889,                       !- Value 88
  19.0233333333333,                       !- Value 89
  19.0527777777778,                       !- Value 90
  19.0827777777778,                       !- Value 91
  19.1133333333333,                       !- Value 92
  19.1438888888889,                       !- Value 93
  19.1744444444444,                       !- Value 94
  19.2055555555556,                       !- Value 95
  19.2372222222222,                       !- Value 96
  19.2688888888889,                       !- Value 97
  19.3005555555556,                       !- Value 98
  19.3327777777778,                       !- Value 99
  19.3655555555556,                       !- Value 100
  19.3983333333333,                       !- Value 101
  19.4311111111111,                       !- Value 102
  19.4644444444444,                       !- Value 103
  19.4977777777778,                       !- Value 104
  19.5311111111111,                       !- Value 105
  19.565,                                 !- Value 106
  19.5988888888889,                       !- Value 107
  19.6327777777778,                       !- Value 108
  19.6666666666667,                       !- Value 109
  19.7011111111111,                       !- Value 110
  19.7355555555556,                       !- Value 111
  19.7705555555556,                       !- Value 112
  19.805,                                 !- Value 113
  19.84,                                  !- Value 114
  19.875,                                 !- Value 115
  19.91,                                  !- Value 116
  19.945,                                 !- Value 117
  19.98,                                  !- Value 118
  20.0155555555556,                       !- Value 119
  20.0505555555556,                       !- Value 120
  20.0855555555556,                       !- Value 121
  20.1211111111111,                       !- Value 122
  20.1566666666667,                       !- Value 123
  20.1916666666667,                       !- Value 124
  20.2272222222222,                       !- Value 125
  20.2622222222222,                       !- Value 126
  20.2977777777778,                       !- Value 127
  20.3327777777778,                       !- Value 128
  20.3677777777778,                       !- Value 129
  20.4027777777778,                       !- Value 130
  20.4377777777778,                       !- Value 131
  20.4727777777778,                       !- Value 132
  20.5077777777778,                       !- Value 133
  20.5422222222222,                       !- Value 134
  20.5772222222222,                       !- Value 135
  20.6116666666667,                       !- Value 136
  20.6461111111111,                       !- Value 137
  20.68,                                  !- Value 138
  20.7138888888889,                       !- Value 139
  20.7477777777778,                       !- Value 140
  20.7816666666667,                       !- Value 141
  20.8155555555556,                       !- Value 142
  20.8488888888889,                       !- Value 143
  20.8816666666667,                       !- Value 144
  20.9144444444444,                       !- Value 145
  20.9472222222222,                       !- Value 146
  20.98,                                  !- Value 147
  21.0122222222222,                       !- Value 148
  21.0438888888889,                       !- Value 149
  21.0755555555556,                       !- Value 150
  21.1072222222222,                       !- Value 151
  21.1383333333333,                       !- Value 152
  21.1688888888889,                       !- Value 153
  21.1994444444444,                       !- Value 154
  21.23,                                  !- Value 155
  21.26,                                  !- Value 156
  21.2894444444444,                       !- Value 157
  21.3188888888889,                       !- Value 158
  21.3477777777778,                       !- Value 159
  21.3761111111111,                       !- Value 160
  21.4044444444444,                       !- Value 161
  21.4322222222222,                       !- Value 162
  21.4594444444444,                       !- Value 163
  21.4866666666667,                       !- Value 164
  21.5133333333333,                       !- Value 165
  21.5394444444444,                       !- Value 166
  21.5655555555556,                       !- Value 167
  21.5911111111111,                       !- Value 168
  21.6161111111111,                       !- Value 169
  21.6405555555556,                       !- Value 170
  21.6644444444444,                       !- Value 171
  21.6883333333333,                       !- Value 172
  21.7116666666667,                       !- Value 173
  21.7344444444444,                       !- Value 174
  21.7566666666667,                       !- Value 175
  21.7783333333333,                       !- Value 176
  21.8,                                   !- Value 177
  21.8211111111111,                       !- Value 178
  21.8411111111111,                       !- Value 179
  21.8611111111111,                       !- Value 180
  21.8805555555556,                       !- Value 181
  21.8994444444444,                       !- Value 182
  21.9177777777778,                       !- Value 183
  21.9355555555556,                       !- Value 184
  21.9527777777778,                       !- Value 185
  21.9694444444444,                       !- Value 186
  21.9861111111111,                       !- Value 187
  22.0016666666667,                       !- Value 188
  22.0166666666667,                       !- Value 189
  22.0311111111111,                       !- Value 190
  22.0455555555556,                       !- Value 191
  22.0588888888889,                       !- Value 192
  22.0716666666667,                       !- Value 193
  22.0838888888889,                       !- Value 194
  22.0961111111111,                       !- Value 195
  22.1072222222222,                       !- Value 196
  22.1177777777778,                       !- Value 197
  22.1277777777778,                       !- Value 198
  22.1372222222222,                       !- Value 199
  22.1461111111111,                       !- Value 200
  22.1544444444444,                       !- Value 201
  22.1622222222222,                       !- Value 202
  22.1694444444444,                       !- Value 203
  22.1755555555556,                       !- Value 204
  22.1816666666667,                       !- Value 205
  22.1872222222222,                       !- Value 206
  22.1916666666667,                       !- Value 207
  22.1955555555556,                       !- Value 208
  22.1994444444444,                       !- Value 209
  22.2022222222222,                       !- Value 210
  22.2044444444444,                       !- Value 211
  22.2061111111111,                       !- Value 212
  22.2072222222222,                       !- Value 213
  22.2077777777778,                       !- Value 214
  22.2077777777778,                       !- Value 215
  22.2066666666667,                       !- Value 216
  22.2055555555556,                       !- Value 217
  22.2033333333333,                       !- Value 218
  22.2011111111111,                       !- Value 219
  22.1977777777778,                       !- Value 220
  22.1938888888889,                       !- Value 221
  22.1894444444444,                       !- Value 222
  22.1844444444444,                       !- Value 223
  22.1788888888889,                       !- Value 224
  22.1727777777778,                       !- Value 225
  22.1661111111111,                       !- Value 226
  22.1588888888889,                       !- Value 227
  22.1505555555556,                       !- Value 228
  22.1422222222222,                       !- Value 229
  22.1333333333333,                       !- Value 230
  22.1233333333333,                       !- Value 231
  22.1127777777778,                       !- Value 232
  22.1022222222222,                       !- Value 233
  22.0905555555556,                       !- Value 234
  22.0788888888889,                       !- Value 235
  22.0661111111111,                       !- Value 236
  22.0527777777778,                       !- Value 237
  22.0388888888889,                       !- Value 238
  22.025,                                 !- Value 239
  22.01,                                  !- Value 240
  21.9944444444444,                       !- Value 241
  21.9788888888889,                       !- Value 242
  21.9622222222222,                       !- Value 243
  21.945,                                 !- Value 244
  21.9277777777778,                       !- Value 245
  21.9094444444444,                       !- Value 246
  21.8911111111111,                       !- Value 247
  21.8716666666667,                       !- Value 248
  21.8522222222222,                       !- Value 249
  21.8322222222222,                       !- Value 250
  21.8116666666667,                       !- Value 251
  21.7905555555556,                       !- Value 252
  21.7688888888889,                       !- Value 253
  21.7466666666667,                       !- Value 254
  21.7244444444444,                       !- Value 255
  21.7011111111111,                       !- Value 256
  21.6777777777778,                       !- Value 257
  21.6538888888889,                       !- Value 258
  21.6294444444444,                       !- Value 259
  21.605,                                 !- Value 260
  21.5794444444444,                       !- Value 261
  21.5538888888889,                       !- Value 262
  21.5277777777778,                       !- Value 263
  21.5011111111111,                       !- Value 264
  21.4744444444444,                       !- Value 265
  21.4472222222222,                       !- Value 266
  21.4194444444444,                       !- Value 267
  21.3916666666667,                       !- Value 268
  21.3633333333333,                       !- Value 269
  21.3344444444444,                       !- Value 270
  21.3055555555556,                       !- Value 271
  21.2761111111111,                       !- Value 272
  21.2461111111111,                       !- Value 273
  21.2161111111111,                       !- Value 274
  21.1861111111111,                       !- Value 275
  21.155,                                 !- Value 276
  21.1244444444444,                       !- Value 277
  21.0927777777778,                       !- Value 278
  21.0616666666667,                       !- Value 279
  21.0294444444444,                       !- Value 280
  20.9977777777778,                       !- Value 281
  20.965,                                 !- Value 282
  20.9327777777778,                       !- Value 283
  20.9,                                   !- Value 284
  20.8666666666667,                       !- Value 285
  20.8333333333333,                       !- Value 286
  20.8,                                   !- Value 287
  20.7666666666667,                       !- Value 288
  20.7327777777778,                       !- Value 289
  20.6988888888889,                       !- Value 290
  20.6644444444444,                       !- Value 291
  20.6305555555556,                       !- Value 292
  20.5961111111111,                       !- Value 293
  20.5616666666667,                       !- Value 294
  20.5266666666667,                       !- Value 295
  20.4922222222222,                       !- Value 296
  20.4572222222222,                       !- Value 297
  20.4222222222222,                       !- Value 298
  20.3872222222222,                       !- Value 299
  20.3522222222222,                       !- Value 300
  20.3166666666667,                       !- Value 301
  20.2816666666667,                       !- Value 302
  20.2461111111111,                       !- Value 303
  20.2111111111111,                       !- Value 304
  20.1755555555556,                       !- Value 305
  20.1405555555556,                       !- Value 306
  20.105,                                 !- Value 307
  20.07,                                  !- Value 308
  20.0344444444444,                       !- Value 309
  19.9994444444444,                       !- Value 310
  19.9644444444444,                       !- Value 311
  19.9288888888889,                       !- Value 312
  19.8938888888889,                       !- Value 313
  19.8588888888889,                       !- Value 314
  19.8244444444444,                       !- Value 315
  19.7894444444444,                       !- Value 316
  19.755,                                 !- Value 317
  19.72,                                  !- Value 318
  19.6855555555556,                       !- Value 319
  19.6516666666667,                       !- Value 320
  19.6172222222222,                       !- Value 321
  19.5833333333333,                       !- Value 322
  19.5494444444444,                       !- Value 323
  19.5161111111111,                       !- Value 324
  19.4822222222222,                       !- Value 325
  19.4494444444444,                       !- Value 326
  19.4161111111111,                       !- Value 327
  19.3833333333333,                       !- Value 328
  19.3505555555556,                       !- Value 329
  19.3183333333333,                       !- Value 330
  19.2861111111111,                       !- Value 331
  19.2544444444444,                       !- Value 332
  19.2227777777778,                       !- Value 333
  19.1916666666667,                       !- Value 334
  19.1605555555556,                       !- Value 335
  19.13,                                  !- Value 336
  19.0994444444444,                       !- Value 337
  19.0694444444444,                       !- Value 338
  19.0394444444444,                       !- Value 339
  19.01,                                  !- Value 340
  18.9811111111111,                       !- Value 341
  18.9522222222222,                       !- Value 342
  18.9238888888889,                       !- Value 343
  18.8961111111111,                       !- Value 344
  18.8683333333333,                       !- Value 345
  18.8411111111111,                       !- Value 346
  18.8138888888889,                       !- Value 347
  18.7877777777778,                       !- Value 348
  18.7616666666667,                       !- Value 349
  18.7355555555556,                       !- Value 350
  18.7105555555556,                       !- Value 351
  18.6855555555556,                       !- Value 352
  18.6611111111111,                       !- Value 353
  18.6372222222222,                       !- Value 354
  18.6138888888889,                       !- Value 355
  18.5905555555556,                       !- Value 356
  18.5683333333333,                       !- Value 357
  18.5461111111111,                       !- Value 358
  18.5244444444444,                       !- Value 359
  18.5033333333333,                       !- Value 360
  18.4827777777778,                       !- Value 361
  18.4622222222222,                       !- Value 362
  18.4427777777778,                       !- Value 363
  18.4238888888889,                       !- Value 364
  18.405;                                 !- Value 365

OS:Site:WaterMainsTemperature,
  {53bcb9a0-34e2-4694-8887-e5b44afe5273}, !- Handle
  Schedule,                               !- Calculation Method
  {c1ef70db-5eb0-4048-bded-64a2456097ab}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {ff3fd02c-61d6-449e-8079-825b249382a7}, !- Handle
  Schedule Constant 1,                    !- Name
  {35f5a6e1-9f1e-4421-8298-17d59332b560}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {aebeabd4-2247-417b-a251-9d59f8ad6b78}, !- Handle
  fixtures,                               !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  19,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {4e920038-e7db-432f-bc8c-d9163f15ce7e}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  0.000209974677665206,                   !- Peak Flow Rate {m3/s}
  {ff3fd02c-61d6-449e-8079-825b249382a7}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {f7187a49-287d-47cd-9a8a-735e19d52391}, !- Handle
  dhw fixtures,                           !- Name
  {4e920038-e7db-432f-bc8c-d9163f15ce7e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aebeabd4-2247-417b-a251-9d59f8ad6b78}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {58ec040b-836c-479f-a6b0-6a72dabfe356}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  8.01234789945877e-05,                   !- Peak Flow Rate {m3/s}
  {ff3fd02c-61d6-449e-8079-825b249382a7}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ca0972fc-cc67-4234-bf97-1bbff18aeca8}, !- Handle
  dhw distribution waste,                 !- Name
  {58ec040b-836c-479f-a6b0-6a72dabfe356}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aebeabd4-2247-417b-a251-9d59f8ad6b78}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {a8d642eb-e00c-47c5-9376-c6a46c9af74e}, !- Handle
  clothes_washer,                         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {c91746b7-8d1c-4ce8-ae23-dcdf2ff6a19f}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  0.000233589487961537,                   !- Peak Flow Rate {m3/s}
  {b2321019-e7ae-44b8-8923-bc28114b69b0}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {456149ce-6bb8-40d0-8c88-3456720bac87}, !- Handle
  clothes washer,                         !- Name
  {c91746b7-8d1c-4ce8-ae23-dcdf2ff6a19f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a8d642eb-e00c-47c5-9376-c6a46c9af74e}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {9bdbbde5-244e-4bed-b8b9-ca1016ec803f}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -3458.96731313003,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0eb71351-0747-44ed-838c-10706fad56de}, !- Handle
  water sensible,                         !- Name
  {9bdbbde5-244e-4bed-b8b9-ca1016ec803f}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {aebeabd4-2247-417b-a251-9d59f8ad6b78}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d6092646-52e7-4e3b-91de-fd52b4c646f2}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3509.71010989966,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a009e4b8-e8d8-4bc8-93be-8dec4cb5e7fc}, !- Handle
  water latent,                           !- Name
  {d6092646-52e7-4e3b-91de-fd52b4c646f2}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {aebeabd4-2247-417b-a251-9d59f8ad6b78}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {b76b3e4b-1daf-4e75-8efd-832118a9ddfd}, !- Handle
  plug_loads_tv,                          !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  22,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {b7f38836-6aa1-4128-afe0-cb469c7c3fc6}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  46.9567691365374,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {747029c1-ea07-47d7-a744-2b0777ec00fa}, !- Handle
  misc tv,                                !- Name
  {b7f38836-6aa1-4128-afe0-cb469c7c3fc6}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {b76b3e4b-1daf-4e75-8efd-832118a9ddfd}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {6b368b37-2f04-44ba-bc3d-f313f4ccbbff}, !- Handle
  plug_loads_other,                       !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  21,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {7b195add-0802-45cc-832f-ba24330a7af3}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12.2969075824117,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {99316849-11f1-4210-bb63-28c9e184a242}, !- Handle
  misc plug loads,                        !- Name
  {7b195add-0802-45cc-832f-ba24330a7af3}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {6b368b37-2f04-44ba-bc3d-f313f4ccbbff}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {79695412-fe54-4d63-8408-72ec6da2cebb}, !- Handle
  plug_loads_well_pump,                   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  24,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {68a6747b-da93-4bc7-b0d1-7fc255ebb977}, !- Handle
  misc well pump,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13.8377313529763,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9c38d17-d4c0-4873-9bbd-0ee1313b6ee5}, !- Handle
  misc well pump,                         !- Name
  {68a6747b-da93-4bc7-b0d1-7fc255ebb977}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {79695412-fe54-4d63-8408-72ec6da2cebb}, !- Schedule Name
  ,                                       !- Multiplier
  misc well pump;                         !- End-Use Subcategory

OS:Schedule:File,
  {caa249e6-0dfc-4d2a-acc3-48af6001e5c8}, !- Handle
  plug_loads_vehicle,                     !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  23,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {cd4b99d8-512d-4274-b495-5171c6788d76}, !- Handle
  misc electric vehicle charging,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  211.415525114155,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4ec6b62c-c925-408d-b091-fd492e92fbe2}, !- Handle
  misc electric vehicle charging,         !- Name
  {cd4b99d8-512d-4274-b495-5171c6788d76}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {caa249e6-0dfc-4d2a-acc3-48af6001e5c8}, !- Schedule Name
  ,                                       !- Multiplier
  misc electric vehicle charging;         !- End-Use Subcategory

OS:Schedule:File,
  {c4227a36-7087-4111-b468-061baf71bb52}, !- Handle
  fuel_loads_grill,                       !- Name
  {bfc7e57b-a1f6-4759-b21e-b3abb0323b97}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  25,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment:Definition,
  {6d579d45-8fc2-4315-b721-209326478922}, !- Handle
  misc grill,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12.2920814702068,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {39454bac-aa2e-4b22-b302-62f6fe23d500}, !- Handle
  misc grill,                             !- Name
  {6d579d45-8fc2-4315-b721-209326478922}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {c4227a36-7087-4111-b468-061baf71bb52}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc grill;                             !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {bfc7e57b-a1f6-4759-b21e-b3abb0323b97}, !- Handle
  Dimensionless 1,                        !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:File,
  {8db2240a-9dd2-4bf6-9d7c-8732e5b98886}, !- Handle
  fuel_loads_lighting,                    !- Name
  {bfc7e57b-a1f6-4759-b21e-b3abb0323b97}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  26,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment:Definition,
  {b26249d9-489d-4a72-99bc-1e183608ef89}, !- Handle
  misc lighting,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.8201575430963,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {898d3506-b821-460a-bfb2-4258f151b1b3}, !- Handle
  misc lighting,                          !- Name
  {b26249d9-489d-4a72-99bc-1e183608ef89}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {8db2240a-9dd2-4bf6-9d7c-8732e5b98886}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc lighting;                          !- End-Use Subcategory

OS:Schedule:File,
  {c15e290b-18bb-460f-8be4-8a821179f266}, !- Handle
  fuel_loads_fireplace,                   !- Name
  {bfc7e57b-a1f6-4759-b21e-b3abb0323b97}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  27,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment:Definition,
  {7a4bc522-8919-4e6a-9ec1-c15beee3e5e7}, !- Handle
  misc fireplace,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.3276424681794,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:OtherEquipment,
  {9a05c974-1e49-4e09-973f-74dfe8c2b893}, !- Handle
  misc fireplace,                         !- Name
  {7a4bc522-8919-4e6a-9ec1-c15beee3e5e7}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {c15e290b-18bb-460f-8be4-8a821179f266}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc fireplace;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Handle
  lighting schedule,                      !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {1da9f100-30cf-40ea-8805-36b5c675e91c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da9f100-30cf-40ea-8805-36b5c675e91c}, !- Handle
  Schedule Day 14,                        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fee6e233-8ed5-4209-83fa-6fd56d2c5008}, !- Handle
  lighting schedule allday ruleset1,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {934dbfa3-4de6-4e44-a8a5-d3b6948699f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {934dbfa3-4de6-4e44-a8a5-d3b6948699f4}, !- Handle
  lighting schedule allday1,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0548413724225691,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150478292208128,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.353281491033559,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.447068619693383,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475108378827668,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48837818917159,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.475099522531292,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.456702289943349,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44342362330305,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.439516180889781,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.444571695241025,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.478059439220591,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.574813164557488,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.759954193447442,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.953977915913442,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85392680087594,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.647355369967199,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.556675399340002,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {1ea6ff69-f964-4c4e-abe6-4d872d5f1d11}, !- Handle
  lighting schedule allday ruleset2,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {40bd24dd-c959-4ac2-ba7a-25ab2ccc580e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {40bd24dd-c959-4ac2-ba7a-25ab2ccc580e}, !- Handle
  lighting schedule allday2,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545593014515193,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149071761812272,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.349979345932492,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442889840193664,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.468387704852692,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.479253676394466,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.466099126315912,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.447873853858927,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.434719303780373,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.430848384485778,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433559596362613,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.453616091145646,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.517745293961966,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.660287295449871,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.853279197160527,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.974076110854452,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.918949518726951,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.737239243907585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.649293299150204,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {9763c876-a623-44ac-9760-08229c0c67ae}, !- Handle
  lighting schedule allday ruleset3,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5a5c4cc9-174a-4679-9cf4-00b2ebc75ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a5c4cc9-174a-4679-9cf4-00b2ebc75ae0}, !- Handle
  lighting schedule allday3,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0537886692570071,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145229049456682,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.340957718090528,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.431473202727335,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.450245807596197,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.454763694446454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.441948237107561,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.424192768447104,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.411377311108212,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.407606174825637,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.40922505252734,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422324379956617,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.466439903690665,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.574088045675556,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.745108776058687,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.898949953027767,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.92158776696613,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79396113550114,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.492466291477868,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3f2d223b-5b45-4cfb-9b82-dd417e92871d}, !- Handle
  lighting schedule allday ruleset4,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0a402f71-391e-4e15-9dd7-44cc8db3fe94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a402f71-391e-4e15-9dd7-44cc8db3fe94}, !- Handle
  lighting schedule allday4,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0527359660914452,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.139979806705235,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.328633945147497,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.415877785761287,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.425982442856256,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.422347612704377,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.409995364666891,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39288165993392,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.380529411896433,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.376894581744554,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.376747773389266,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.378598851628434,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.387560805375904,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.419991869052488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.502942841578903,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.647966649890297,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806856142098583,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880287048757335,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.586271641152892,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {9b31b625-b23a-4ccf-bb3c-0141a714cfb9}, !- Handle
  lighting schedule allday ruleset5,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0fbcc424-0ab3-4f1f-82dc-c85966131754}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fbcc424-0ab3-4f1f-82dc-c85966131754}, !- Handle
  lighting schedule allday5,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0516832629258832,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.134730563953789,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.316310172204466,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.400282368795238,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402318284607845,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.391129943945361,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37924090520928,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.362768964403795,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.350879925667714,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.347381401646531,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34721168447701,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.348659580080744,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35540429031348,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.379686743727789,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.443524070866701,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.563047410662553,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713444628404721,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.817993345486187,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57630602363106,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {bd587769-9086-458e-a561-70cc373064fd}, !- Handle
  lighting schedule allday ruleset6,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8388fe95-f97d-4d0b-a109-682cdb291377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8388fe95-f97d-4d0b-a109-682cdb291377}, !- Handle
  lighting schedule allday6,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050912630731371,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.130887851598198,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307288544362501,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.388865731328909,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.385374800318699,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.369036787932047,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357486841935627,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341484704926671,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329934758930251,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.326536017921088,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.326384177135477,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.327765999506083,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333719190063821,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.354226163088414,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.407315248604272,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.508528788767338,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.644523542719487,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.757893143670101,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.558575703135768,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {71a1d99f-7956-42c5-8552-64b4579c655f}, !- Handle
  lighting schedule allday ruleset7,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d18f744d-4ca3-44ae-bbc5-82e4b1877856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d18f744d-4ca3-44ae-bbc5-82e4b1877856}, !- Handle
  lighting schedule allday7,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0506305597603212,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129481321202343,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.303986399261435,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.38468695182919,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.379253332850964,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.361110688169404,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349684858734729,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.333854681856731,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.322428852422055,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.319066634531568,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.31891474681482,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320272672095662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.326140715295892,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.346413488269986,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3990576504712,                        !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.499761192570074,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635621430190527,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.749616623849099,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.554866816028414,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5a2bc15f-3cb3-4202-907d-910feb63923e}, !- Handle
  lighting schedule allday ruleset8,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a435a72-ffe9-4a90-ad7b-a753f028464a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a435a72-ffe9-4a90-ad7b-a753f028464a}, !- Handle
  lighting schedule allday8,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050912630731371,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.130887851598198,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307288544362501,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.388865731328909,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.385374800318699,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.369036787932047,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357486841935627,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341484704926671,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329934758930251,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.326536017921088,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.326400684671289,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328020805966766,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33541522516743,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.36151382287837,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.428701265452011,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.551594840548042,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.701733512205211,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.800313679659398,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.564249499507294,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d905976b-c5fa-4b1c-be16-9e865ee29a58}, !- Handle
  lighting schedule allday ruleset9,      !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {73b667af-ae0a-4f36-bb21-b70507e6836c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73b667af-ae0a-4f36-bb21-b70507e6836c}, !- Handle
  lighting schedule allday9,              !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0516832629258832,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.134730563953789,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.316310172204466,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.400282368795238,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402318284607845,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.391129943945361,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37924090520928,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.362768964403795,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.350879925667714,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.347381401646531,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.347457921739791,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.350783699422498,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.365114990439816,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.411380123948973,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516056870680963,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.674805761310392,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.816347702855195,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.84323329943347,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.550660451838561,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c8924b04-7556-4c44-b160-a26975fcc6a7}, !- Handle
  lighting schedule allday ruleset10,     !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60a540d8-1992-49b6-9d61-bb92df622ca4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60a540d8-1992-49b6-9d61-bb92df622ca4}, !- Handle
  lighting schedule allday10,             !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0527359660914451,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.139979806705235,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.328633945147497,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.415877785761287,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.425982442856256,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.422347612704377,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.40999536466689,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39288165993392,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.380529411896433,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.376894581744554,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.377587708481856,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.385324624134353,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.415130336584334,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.498256722369912,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.652346482846315,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.825663637862121,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.902197062862291,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.818757449687212,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.508361717703185,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {56f30d7c-046d-4c52-9868-3039e10beedc}, !- Handle
  lighting schedule allday ruleset11,     !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a699466-b0eb-479c-b4fd-3246fbad93e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a699466-b0eb-479c-b4fd-3246fbad93e7}, !- Handle
  lighting schedule allday11,             !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0537886692570071,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145229049456682,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.340957718090528,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.431473202727335,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.450245807596197,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.454763694446454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.441948237107561,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.424192768447104,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.411377311108212,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.407606174825637,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.417723671093065,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.470092459345286,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.589865587742069,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.777939011526056,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93305670901907,                       !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928510107520273,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.768404621831507,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.582102244178649,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.505191101108298,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Rule,
  {515c1045-ee56-418a-be9c-16a50ee66597}, !- Handle
  lighting schedule allday ruleset12,     !- Name
  {cee1bfa0-e3a8-4a02-9006-a6d8e30d5696}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5041a8b8-7983-4a00-ae63-48d2a599b3cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5041a8b8-7983-4a00-ae63-48d2a599b3cf}, !- Handle
  lighting schedule allday12,             !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123319408382298,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0739916450293787,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493277633529191,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545593014515193,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149071761812272,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.349979345932492,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442889840193664,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.468387704852692,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.479253676394466,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.466099126315912,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.447873853858927,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.434719303780373,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.430848384485778,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.440457994415185,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.493981885965592,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.623239725223234,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.827454292765796,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.985376730031196,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.957035984678536,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.769673362510937,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.578771292520158,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.504063656603168,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248356110714745;                      !- Value Until Time 23

OS:Schedule:Ruleset,
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Handle
  exterior lighting schedule,             !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {97c0bc60-2c1d-49fd-b75d-508ca40ff707}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97c0bc60-2c1d-49fd-b75d-508ca40ff707}, !- Handle
  Schedule Day 15,                        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5b3ec09-fa66-4a20-b879-19c3d35038bd}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {b8e8aba3-45df-44ff-beb1-ae69df332a5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8e8aba3-45df-44ff-beb1-ae69df332a5c}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {9b8890bc-ff44-4aa4-91c0-0a55fb44b797}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {6dc5940a-4b39-4f6e-aa52-a19a3e33b07a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dc5940a-4b39-4f6e-aa52-a19a3e33b07a}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c7176653-6ae2-4396-ae9b-021259258b0e}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {2f1fe5e4-324b-4e41-8a32-2601fcfb6a82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2f1fe5e4-324b-4e41-8a32-2601fcfb6a82}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {aae49c69-4eea-471d-a30d-8a8444d4eb97}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {a73f5408-bcd1-4ada-866a-51f59be8d796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a73f5408-bcd1-4ada-866a-51f59be8d796}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9b401241-6eef-403f-8f42-0e26bb20c939}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {b42d29c2-3959-41ec-8192-cecc7b7e8c57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b42d29c2-3959-41ec-8192-cecc7b7e8c57}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0b74a453-a96e-4c3d-9c64-1234347d165c}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {eae5fac0-928e-42e1-afe2-1f81e41dacd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eae5fac0-928e-42e1-afe2-1f81e41dacd7}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {53841b0c-40ce-4e7d-a07c-fed08fcef2e5}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {babd6769-798d-47c7-8be1-6291c122f3b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {babd6769-798d-47c7-8be1-6291c122f3b7}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6e2b7b9a-2f3f-4361-ae60-f1da5edefd5b}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {b1213f5f-c2bf-440d-b88f-8b234e12de80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1213f5f-c2bf-440d-b88f-8b234e12de80}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {111e469c-967d-413d-ae9c-0bc838e3764a}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {fffc4b51-820d-4104-8225-dc57ab2e71e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fffc4b51-820d-4104-8225-dc57ab2e71e3}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {505ab297-eee3-4b98-b97a-d94d277c401a}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {bdd4993e-a21e-422c-a3d2-64593508e412}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdd4993e-a21e-422c-a3d2-64593508e412}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d43c3364-a53a-4b51-ab15-65e1314fc9c1}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b967a95c-c928-405b-842b-e11fee29b3cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b967a95c-c928-405b-842b-e11fee29b3cd}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e124d3e2-1ff4-4491-b887-6bcb77c12efb}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b303d650-1b4b-440c-a883-27e5ba690af0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b303d650-1b4b-440c-a883-27e5ba690af0}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {aa1e1382-674e-44c3-bfb2-bc8bf330a4d5}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {60c566b2-208b-40e8-8055-42ced72dfb8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c566b2-208b-40e8-8055-42ced72dfb8c}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a33eaf37-3844-4dcb-8c95-e8d2f3b4ece5}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {99688748-b303-4a3d-9dbb-932fd6960c30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99688748-b303-4a3d-9dbb-932fd6960c30}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {4329ad05-05b4-4176-9a65-feb0c32ebdf0}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {896e8107-9526-41a0-8f74-8ced69d65943}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {896e8107-9526-41a0-8f74-8ced69d65943}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5e94f9a3-91b3-4392-bb17-9b182fe022b0}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {db8f064c-9607-45e8-a20f-6070c3db35b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db8f064c-9607-45e8-a20f-6070c3db35b5}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f6b8de1c-dee8-4604-9a93-9314cfd6b5f3}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {359a338a-f6ea-4753-a9ab-ba4e3ce83d4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {359a338a-f6ea-4753-a9ab-ba4e3ce83d4a}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {8a77c325-7cd4-4c65-88cc-ef990177d79a}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe6ad7a9-703c-44e4-9770-ec9bc4b76ec8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe6ad7a9-703c-44e4-9770-ec9bc4b76ec8}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {9fdcc311-f9f2-4035-aa66-7dbed0759e46}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8988fbb9-f785-4b00-a4a5-73192892a5d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8988fbb9-f785-4b00-a4a5-73192892a5d2}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c7b358b7-98f6-4dda-bae0-8ca267810d0a}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4157d53f-20e9-494b-90c0-33103e9d64f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4157d53f-20e9-494b-90c0-33103e9d64f1}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {95010378-e742-456e-871e-48f3b2b64f6f}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1014ae8a-2105-4b2c-a8de-06e1a6067ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1014ae8a-2105-4b2c-a8de-06e1a6067ab1}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b00cd25b-87f5-478b-be26-ef44715c6571}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {c2a9c557-11df-4a28-aae4-f1c302042836}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1f341e2-50a2-4170-a7f6-24376b2ac8d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1f341e2-50a2-4170-a7f6-24376b2ac8d2}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:File,
  {2b91032d-1dfd-41f3-90ab-03354f8be02d}, !- Handle
  lighting_interior,                      !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {217d31c6-573a-4072-99bd-757261734d9b}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  382.434447098389,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9d4bc451-e1c8-4d9f-a8df-4653605a1811}, !- Handle
  interior lighting,                      !- Name
  {217d31c6-573a-4072-99bd-757261734d9b}, !- Lights Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {2b91032d-1dfd-41f3-90ab-03354f8be02d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {1aac25d4-9447-401c-a9ee-2545b4d295f3}, !- Handle
  lighting_exterior,                      !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {712d8f23-7b3b-449d-bcb9-c0d05a8e1d08}, !- Handle
  exterior lighting,                      !- Name
  14.8716546785108;                       !- Design Level {W}

OS:Exterior:Lights,
  {29cb5183-2ba8-427a-a1ad-be2d24296b2b}, !- Handle
  exterior lighting,                      !- Name
  {712d8f23-7b3b-449d-bcb9-c0d05a8e1d08}, !- Exterior Lights Definition Name
  {1aac25d4-9447-401c-a9ee-2545b4d295f3}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {c56d8057-3e51-4c72-af2f-0ddc8fe5648a}, !- Handle
  hot_tub_heater,                         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  31,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:GasEquipment:Definition,
  {f3f4d9c1-7b16-492e-83b7-138dda94835b}, !- Handle
  misc hot tub heater,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  895.817756669937,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:GasEquipment,
  {3342dbcd-669b-440d-ac91-ab21ff8f2bf2}, !- Handle
  misc hot tub heater,                    !- Name
  {f3f4d9c1-7b16-492e-83b7-138dda94835b}, !- Gas Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {c56d8057-3e51-4c72-af2f-0ddc8fe5648a}, !- Schedule Name
  ,                                       !- Multiplier
  misc hot tub heater;                    !- End-Use Subcategory

OS:Schedule:File,
  {3f88176f-f666-4777-a11e-413c3e574b17}, !- Handle
  hot_tub_pump,                           !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  30,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {7e3255b2-8479-4290-99a3-d66f2560cb88}, !- Handle
  misc hot tub pump,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  405.359215778417,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e65f765-c847-4d3b-be5d-889f984a81d4}, !- Handle
  misc hot tub pump,                      !- Name
  {7e3255b2-8479-4290-99a3-d66f2560cb88}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {3f88176f-f666-4777-a11e-413c3e574b17}, !- Schedule Name
  ,                                       !- Multiplier
  misc hot tub pump;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c27681e7-d203-4c33-b75c-af73aa79b176}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {656c11a4-91a9-4b93-8055-480d67f0266a}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {60f272bc-d5a1-4209-a7a9-b3545f6b6663}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bbff9037-63cf-45b6-b4a5-5b50e7538959}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {788a7c06-7478-4a47-bb79-4b3d95cee28b}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {123cfd03-b980-433f-b96d-4ea641233613}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {f7b8558c-ba35-444c-a3c3-2bea552cd2ab}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {4f30991d-b631-4bee-addd-ad92aeb66c8f}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {f7b8558c-ba35-444c-a3c3-2bea552cd2ab}; !- Layer 1

OS:EnergyManagementSystem:GlobalVariable,
  {ce71743e-0dec-42db-b3d6-3f845c8177d4}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {03efd11a-c85b-4925-97d9-81a3b66c74b2}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {256a9c1b-71b1-4157-a96b-b3f315880965}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {82b1240d-fe4b-4988-8429-bbcac49dae7d}, !- Handle
  natural vent avail schedule,            !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  {51776c36-1f2d-4347-b89a-bd9670498a02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51776c36-1f2d-4347-b89a-bd9670498a02}, !- Handle
  Schedule Day 16,                        !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58f3661a-9b10-4387-93c8-be19179d64ff}, !- Handle
  natural vent avail schedule rule,       !- Name
  {82b1240d-fe4b-4988-8429-bbcac49dae7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d56c018-bb96-40ef-a464-8ee32537b49b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d56c018-bb96-40ef-a464-8ee32537b49b}, !- Handle
  natural vent avail schedule day,        !- Name
  {36147550-82a3-4f66-ac3d-7d341e0d5bd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b50f5d05-b286-4da3-b748-27141b809085}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96b22eee-8927-4b28-9332-e5daedc2c0f0}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c5f3232-ecbb-4eb6-8f0d-6c1b04061e5e}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c4a5344-74ff-4d41-8b39-49ddbe887c0d}, !- Handle
  natural vent flow,                      !- Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c83309df-da0f-4696-9be1-84225d238066}, !- Handle
  natural_vent_flow_act,                  !- Name
  {3c4a5344-74ff-4d41-8b39-49ddbe887c0d}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {c52bec5c-cd79-435c-a670-7762b4a00134}, !- Handle
  whole house fan flow,                   !- Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {11902e54-b086-41d5-905f-ee982ce1d8df}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {c52bec5c-cd79-435c-a670-7762b4a00134}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {adde9a47-2d9e-478a-815d-7491374cd310}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {04d261b8-4707-4ff4-a65b-98e5e305e314}, !- Handle
  whole house fan,                        !- Name
  {adde9a47-2d9e-478a-815d-7491374cd310}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {40c65034-7577-4fc7-9316-cc3f55f480e1}, !- Handle
  whole_house_fan_act,                    !- Name
  {04d261b8-4707-4ff4-a65b-98e5e305e314}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {424be3a8-7908-4205-b74a-17416822c805}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 11
  Set WHF_Flow = 0,                       !- Program Line 12
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 13
  Set Adj = (@Min Adj 1),                 !- Program Line 14
  Set Adj = (@Max Adj 0),                 !- Program Line 15
  If (WHF_Flow > 0),                      !- Program Line 16
  Set natural_vent_flow_act = 0,          !- Program Line 17
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 18
  Set WHF_W = 0,                          !- Program Line 19
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 20
  ElseIf (NVavail > 0),                   !- Program Line 21
  Set NVArea = 0.0,                       !- Program Line 22
  Set Cs = 8.963020389461627e-05,         !- Program Line 23
  Set Cw = 6.158219665777789e-05,         !- Program Line 24
  Set Tdiff = Tin-Tout,                   !- Program Line 25
  Set dT = (@Abs Tdiff),                  !- Program Line 26
  Set Vwind = site_vw_s,                  !- Program Line 27
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 28
  Set MaxNV = 0.41279669698560006,        !- Program Line 29
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 30
  Set whole_house_fan_flow_act = 0,       !- Program Line 31
  Set whole_house_fan_act = 0,            !- Program Line 32
  EndIf,                                  !- Program Line 33
  Else,                                   !- Program Line 34
  Set natural_vent_flow_act = 0,          !- Program Line 35
  Set whole_house_fan_flow_act = 0,       !- Program Line 36
  Set whole_house_fan_act = 0,            !- Program Line 37
  EndIf;                                  !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec0e0e77-5899-4966-b625-67509f4e8dc9}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {424be3a8-7908-4205-b74a-17416822c805}; !- Program Name 1

OS:Schedule:Ruleset,
  {976b0bdb-3edf-4de5-9fc0-0df57fe33b5e}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {971f7b70-1d43-43eb-a631-921b0176cc6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {971f7b70-1d43-43eb-a631-921b0176cc6d}, !- Handle
  Schedule Day 17,                        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {969bd632-cf90-4c54-9c56-eead8e24d46f}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {976b0bdb-3edf-4de5-9fc0-0df57fe33b5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2acc7d6b-e008-4477-b5f5-1121a2558614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2acc7d6b-e008-4477-b5f5-1121a2558614}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {fb7eefb3-8430-43fa-8c6e-34d23a3e2ed7}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {7ce313ae-4942-4c2f-8376-07f1673f068a}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e49c3045-a9a5-4b29-bfe2-325590d6042e}, !- Handle
  mech vent range fan 0,                  !- Name
  {7ce313ae-4942-4c2f-8376-07f1673f068a}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {976b0bdb-3edf-4de5-9fc0-0df57fe33b5e}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {73cbb8be-0a82-499c-aa26-9c4f9de083f6}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {78014672-7bc1-49e3-a71b-c27ec54e89e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78014672-7bc1-49e3-a71b-c27ec54e89e6}, !- Handle
  Schedule Day 18,                        !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2646089-a9f7-4e49-a711-3302afdfa9dd}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {73cbb8be-0a82-499c-aa26-9c4f9de083f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ad56f9e-da0d-46e2-93c6-e18f837b6948}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad56f9e-da0d-46e2-93c6-e18f837b6948}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {5a05efd0-cbe2-4ffe-b45d-cb414b39a651}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {cdb2879c-6d26-48c0-9111-1c83af6522a5}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd3af557-2967-4e98-bfb9-488dce3192c2}, !- Handle
  mech vent bath fan 0,                   !- Name
  {cdb2879c-6d26-48c0-9111-1c83af6522a5}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {73cbb8be-0a82-499c-aa26-9c4f9de083f6}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:File,
  {f51a4aea-9daa-4668-a430-ab20a1503c6a}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  {51bc6ca8-9f5d-4a0e-91ce-d6a180057c3a}, !- Schedule Type Limits Name
  {c5d6e7ec-5b7e-482c-9696-28cd2dccf0f3}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {7b01a67c-ef3b-4578-8689-d68ce5e2d5ea}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {38919d45-4175-4836-ab54-ad3a101e958e}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ed27d42-8d11-4692-980a-882c492057d7}, !- Handle
  mech vent house fan,                    !- Name
  {38919d45-4175-4836-ab54-ad3a101e958e}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84e30b34-f555-4bd3-a529-24ad06dde3d4}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9efc5204-9dc4-4d6f-9621-1a5d1ad4adcb}, !- Handle
  mech vent house fan cfis,               !- Name
  {84e30b34-f555-4bd3-a529-24ad06dde3d4}, !- Electric Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {71655a6e-b4e0-4119-a83e-31cddea946b6}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {9efc5204-9dc4-4d6f-9621-1a5d1ad4adcb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {4394daf9-d5ae-4c9b-9951-272dca537014}, !- Handle
  infil flow,                             !- Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {9e14d706-2377-425b-b9ec-e4185681ba73}, !- Handle
  infil_flow_act,                         !- Name
  {4394daf9-d5ae-4c9b-9951-272dca537014}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dbb11362-d9f2-4e88-bde5-5de74ce6d3f5}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0807,                         !- Program Line 10
  Set Cs = 0.0652,                        !- Program Line 11
  Set Cw = 0.1484,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_oa = 0.0,                 !- Program Line 31
  Set Qrange = 0,                         !- Program Line 32
  Set Qrange = Qrange + 0.0472 * mech_vent_range_fan_0_sch_s, !- Program Line 33
  Set Qbath = 0,                          !- Program Line 34
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.0472 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0519,                  !- Program Line 39
  Set QWHV_bal_erv_hrv = 0.0,             !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_bal_erv_hrv, !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_bal_erv_hrv + QWHV_cfis_oa, !- Program Line 42
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 43
  If Qfan > 0,                            !- Program Line 44
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 45
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 46
  Set phi = 1,                            !- Program Line 47
  Else,                                   !- Program Line 48
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qinf_adj = phi * Qinf,              !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qinf_adj = Qinf,                    !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set infil_flow_act = Qinf_adj,          !- Program Line 55
  Set Qload = Qfan,                       !- Program Line 56
  Set Qload = Qload - 0.0,                !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set FanTotalToLv = Fan_MFR * (OASupInEnth - ZoneAirEnth), !- Program Line 61
  Set FanSensToLv = Fan_MFR * ZoneCp * (OASupInTemp - ZoneTemp), !- Program Line 62
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 64
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 65

OS:OtherEquipment:Definition,
  {ff0ae64b-6e89-4e59-95a9-adde67367acb}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8575fa61-4d0d-4b9f-b866-664dbddd7774}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {ff0ae64b-6e89-4e59-95a9-adde67367acb}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {699999e5-8364-4c7c-a7a4-f74a4f9ac1e0}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {8575fa61-4d0d-4b9f-b866-664dbddd7774}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0e6d1eba-4791-4d37-8ede-a08f434ae64e}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {792e6c8e-b384-43fc-ba30-a62880e7d140}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {0e6d1eba-4791-4d37-8ede-a08f434ae64e}, !- Other Equipment Definition Name
  {bb67ec38-78d7-4635-97ab-0c0ecdfb493c}, !- Space or SpaceType Name
  {82c53e18-7712-463a-bdf2-cf3ced8aef98}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3eba2dc0-7461-482b-9d10-e1633751d41b}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {792e6c8e-b384-43fc-ba30-a62880e7d140}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:ProgramCallingManager,
  {dac4e585-517f-46fc-ae82-c9d51c57ae35}, !- Handle
  infil_program calling manager,          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dbb11362-d9f2-4e88-bde5-5de74ce6d3f5}; !- Program Name 1

OS:Building,
  {12e8e741-0211-4a82-91ae-a798f144e17c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {cd161f8a-b88c-47d6-812b-03f1f7ed09a1}, !- Handle
  {12e8e741-0211-4a82-91ae-a798f144e17c}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  C:/OpenStudio/resstock/test/test_samples_osw/run/existing.xml, !- Feature Value 1
  hvac_map,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  {"CoolingSystem"=>["central ac and furnace clg coil"&#44 "central_ac_and_furnace_supply_fan_s"&#44 "central_ac_and_furnace_clg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program"&#44 "central ac and furnace supply fan disaggregate program calling manager"&#44 "central ac and furnace supply fan clg disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]&#44 "HeatingSystem"=>["central ac and furnace htg coil"&#44 "central_ac_and_furnace_supply_fan_s_1"&#44 "central_ac_and_furnace_htg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program_1"&#44 "central ac and furnace supply fan disaggregate program calling manager 1"&#44 "central ac and furnace supply fan htg primary disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]&#44 "SecondHeatingSystem"=>["baseboard"]&#44 "Dehumidifier"=>["dehumidifier"]}, !- Feature Value 2
  dhw_map,                                !- Feature Name 3
  String,                                 !- Feature Data Type 3
  {"WaterHeater"=>["dhw loop"&#44 "water heater hpwh"&#44 "water heater coil"&#44 "water heater tank"&#44 "water heater fan"&#44 "water heater hpwh EC adjustment outvar"&#44 "Water Use Connections 1"]}; !- Feature Value 3

OS:EnergyManagementSystem:Sensor,
  {f1a50ed8-680a-4224-9ac7-3205b432cebc}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b1dac005-59f4-4a9a-ba19-6ecf511635ae}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0a7feac-cfc2-4785-8fdb-ace720663425}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {128fcad4-fc6f-49ce-8a71-5d671cd884aa}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:Output:Diagnostics,
  {0b142c71-2e87-4834-9aab-fb8dd7f1677c}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Sensor,
  {a41b6394-cc26-449e-9a88-f794ae5c32e1}, !- Handle
  ss_sol,                                 !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ad5fbaf-e872-40a0-afdb-f5ead68e6ac5}, !- Handle
  ss_lgt,                                 !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8eab7257-b46a-42db-a236-5ada90796f3c}, !- Handle
  ss_conv,                                !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c7bc46a-f7e8-4a7d-82d6-6161e79c836c}, !- Handle
  ss_ig,                                  !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a7a04d5-fc0d-40df-a498-69c9b93f9b2d}, !- Handle
  ss_surf,                                !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d2addded-751b-41f0-8df8-06c96838f492}, !- Handle
  s_conv,                                 !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc0d1070-20bf-491e-9715-9e5dfa556118}, !- Handle
  s_ig,                                   !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {66d641fa-7eec-41e3-a339-5a7f11343606}, !- Handle
  s_sol,                                  !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce7a903f-6098-40b1-a8d2-c79b91e237f9}, !- Handle
  s_lgt,                                  !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24c431a9-4637-493b-9189-0f3380ec83d2}, !- Handle
  s_surf,                                 !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4fcdc78b-235c-4655-9952-0016c210a80b}, !- Handle
  s_conv_1,                               !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {18c97975-f393-4909-98c4-a45e909b0888}, !- Handle
  s_ig_1,                                 !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {572e7d81-d308-43d4-80ca-cf1fe1409488}, !- Handle
  s_sol_1,                                !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {97e0f3f1-2b80-4cb5-bed4-75a4b578d4a2}, !- Handle
  s_lgt_1,                                !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dec6d95f-153d-4c4e-b4b2-c072864b5ce2}, !- Handle
  s_surf_1,                               !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6e3dd44-d3b1-4e52-bae9-9695ec4953ec}, !- Handle
  s_conv_2,                               !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {533795af-3aef-4a73-bc71-94d3b5bf5c19}, !- Handle
  s_ig_2,                                 !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04bd1246-e8ce-4dfb-ab6f-7d0cf11b12e0}, !- Handle
  s_sol_2,                                !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72e43549-9689-4fa5-8a03-0e1195dacdbe}, !- Handle
  s_lgt_2,                                !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cfaf827-c83a-4da8-9029-6c7f00f866df}, !- Handle
  s_surf_2,                               !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee034698-afc6-4421-80e1-5d4b4ed30669}, !- Handle
  s_conv_3,                               !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a395f597-2dd3-4ab6-862f-f3afe0209338}, !- Handle
  s_ig_3,                                 !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35579b22-5f74-490e-b13b-ec4e1470be10}, !- Handle
  s_sol_3,                                !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31087448-48b8-4a34-ab76-021b71030655}, !- Handle
  s_lgt_3,                                !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {116316b2-1d63-46fb-84f4-219d6dce4390}, !- Handle
  s_surf_3,                               !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61f7cd83-6854-45cd-89c2-94e0d26a479a}, !- Handle
  s_conv_4,                               !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad825428-fbed-42a8-8b64-80f094160ff6}, !- Handle
  s_ig_4,                                 !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8e3329ea-8dd3-4e26-9e4d-acb8e94a1bbc}, !- Handle
  s_sol_4,                                !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86af841b-e7cf-4d84-91e3-9062b0c5ee1a}, !- Handle
  s_lgt_4,                                !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb73f34b-c615-4e63-9c66-1580493e478c}, !- Handle
  s_surf_4,                               !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b22e4d2-db77-4369-9423-75b0df579f90}, !- Handle
  s_conv_5,                               !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {213c271a-55bc-4757-9870-c6e31759c2b6}, !- Handle
  s_ig_5,                                 !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0f746732-2356-4305-a90d-34ccb66eb2d1}, !- Handle
  s_sol_5,                                !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3dc5da7b-e27d-423c-8581-68bdce831b02}, !- Handle
  s_lgt_5,                                !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30c27616-a45e-497f-9422-40b9cb4f1521}, !- Handle
  s_surf_5,                               !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f565551-dd67-4b5d-97ff-60fb86ab79f2}, !- Handle
  im_conv,                                !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e86f6d7c-c055-4423-8520-f5c02f504b7f}, !- Handle
  im_ig,                                  !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {52df7736-a714-4f5d-b23e-9a4b36260f20}, !- Handle
  im_sol,                                 !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03fe1b2b-5f3b-477b-bcee-0fdbbbb1e620}, !- Handle
  im_lgt,                                 !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {871b76cd-469c-4aca-b481-71cccadcb3f3}, !- Handle
  im_surf,                                !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc70526c-622a-463e-abb6-67db8505cb9d}, !- Handle
  im_conv_1,                              !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7df7d207-282b-4c8a-a656-dc812984bdbe}, !- Handle
  im_ig_1,                                !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {60daf589-0401-48d8-a283-5bf37b9598bd}, !- Handle
  im_sol_1,                               !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {331609de-3af2-4272-85f9-0344b6db7254}, !- Handle
  im_lgt_1,                               !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f207538f-0ac8-4e7c-8fae-8702ab9fa8c9}, !- Handle
  im_surf_1,                              !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8694a15-6d8c-438a-b359-68646c5e15de}, !- Handle
  airflow_gain,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f032830d-b8d7-4e53-b2f0-20d9203d3961}, !- Handle
  airflow_loss,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2af1c256-2be6-4f6c-b06e-439bd70a9450}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {63729ff9-1080-4e12-8f6b-2427632ef77c}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d9fb50c-0890-4596-82ee-bbd3cf056f1c}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a28c4631-d19e-46ce-86f7-a405adb355ca}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bc0afa14-eb85-4f44-a907-27e4de2ff9ed}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3898d8a7-f05d-4f42-8565-134be0c83b7f}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83a43706-11d6-4118-bf03-3fb936538970}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17413723-699a-4f8c-ac12-4c048f3752dd}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f81c11f8-5483-4a0d-87fe-8ab5d707f875}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load equip,  !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0266470-dfc2-4848-a350-17627e773361}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load equip,  !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3ad91813-9bac-47f2-ae37-0dda5079c645}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e95c174-985f-407d-97e0-86dd33c20a74}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {3426d12b-406e-4780-b5ed-c20dc141d390}, !- Handle
  {0aa0a88f-02e5-4981-a035-9c45c8c8d108}; !- Object Name

OS:AdditionalProperties,
  {59703865-b2ab-4063-879e-914a0146cbcb}, !- Handle
  {47c07ae7-534d-49ec-aa85-842220328e6e}; !- Object Name

OS:AdditionalProperties,
  {452df0fb-378d-4410-b0a6-c1f36dda3574}, !- Handle
  {9a05c974-1e49-4e09-973f-74dfe8c2b893}; !- Object Name

OS:AdditionalProperties,
  {ea07d6d9-75da-494c-bda0-11bdb0b84a3a}, !- Handle
  {39454bac-aa2e-4b22-b302-62f6fe23d500}; !- Object Name

OS:AdditionalProperties,
  {4dbbfaa0-eddf-4e4d-90d0-ca5af149adaf}, !- Handle
  {898d3506-b821-460a-bfb2-4258f151b1b3}; !- Object Name

OS:AdditionalProperties,
  {7ffacdf0-e47f-4ae3-9c79-7c2b2dc61fa0}, !- Handle
  {d6954b31-f1dd-4276-bc1f-0c25c5705c6c}; !- Object Name

OS:AdditionalProperties,
  {2cbb58a4-fa5d-4c2d-8bc9-feef7dd0f070}, !- Handle
  {f82c47d3-3262-45c3-a476-9eb9f6b714c3}; !- Object Name

OS:AdditionalProperties,
  {32336092-bedc-4ee8-a880-3b614e1d4879}, !- Handle
  {3f0288c4-737a-4d12-aa67-da58855fd889}; !- Object Name

OS:AdditionalProperties,
  {192f7f44-869b-45ac-b85c-63c22997ccb0}, !- Handle
  {a009e4b8-e8d8-4bc8-93be-8dec4cb5e7fc}; !- Object Name

OS:AdditionalProperties,
  {db27dec4-f6db-4520-8096-53485a310748}, !- Handle
  {0eb71351-0747-44ed-838c-10706fad56de}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {be1b52e0-19e6-4b3a-a88f-ee7c2ca45b07}, !- Handle
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f8a5f28-6f9d-4261-8e3c-8a3e60c3d315}, !- Handle
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f6c42d8-a481-4754-acc6-03d869907aed}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {513296e7-113c-43bf-9e7d-1ee6974f616a}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f046c39-5c6e-4c34-a66d-f1a7c2f0f858}, !- Handle
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {369c4783-a7ef-46bf-8b1e-6412024d62b5}, !- Handle
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1304a63-a8ca-43ad-a92d-61687887bc51}, !- Handle
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81afb0e7-a439-4ea9-a8a7-63b61df6c244}, !- Handle
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {49f26576-a034-446b-b05e-cd766511085d}, !- Handle
  ig_ee_conv_4,                           !- Name
  freezer,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {84dd2415-8c94-48a0-baf9-ae3e5a01b4c6}, !- Handle
  ig_ee_rad_4,                            !- Name
  freezer,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57d4cadf-fa3d-468d-9072-b1a0aca80b16}, !- Handle
  ig_ee_conv_5,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {915ca191-2307-44a4-8551-d970f5e6915e}, !- Handle
  ig_ee_rad_5,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0edf5b1d-0af1-4f26-9544-cd3ad4d78810}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc electric vehicle charging,         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d035f94b-9827-433a-a679-41a1263e5bed}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc electric vehicle charging,         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b00b62c3-4da5-4a08-81ec-e0eb65672275}, !- Handle
  ig_ee_conv_7,                           !- Name
  misc hot tub pump,                      !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {907ffa7f-295d-46bb-a5fb-83bc061ad4b1}, !- Handle
  ig_ee_rad_7,                            !- Name
  misc hot tub pump,                      !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b92aa34e-ff1f-4095-9143-f11af0f7804a}, !- Handle
  ig_ee_conv_8,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c5c6dbe-eb7f-4330-933e-ed07e1a90ff1}, !- Handle
  ig_ee_rad_8,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16b018fc-28c1-422f-a16c-5c69d2b269f8}, !- Handle
  ig_ee_conv_9,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {106516d3-325b-487b-993b-14b0c30c3078}, !- Handle
  ig_ee_rad_9,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {deb9792f-20d9-43c7-97f4-d9f6a0866325}, !- Handle
  ig_ee_conv_10,                          !- Name
  misc well pump,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79b4e609-2f60-4508-b1a2-3a7236c0e48a}, !- Handle
  ig_ee_rad_10,                           !- Name
  misc well pump,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb77fea3-e666-4edd-8d05-060777d87825}, !- Handle
  ig_ee_conv_11,                          !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2917c006-acb5-4bcb-b315-0951f8205c6f}, !- Handle
  ig_ee_rad_11,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af6572df-0b35-42a6-8242-3dfa39f1c819}, !- Handle
  ig_ge_conv,                             !- Name
  misc hot tub heater,                    !- Output Variable or Output Meter Index Key Name
  Gas Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {626bf0d2-ab49-4cc7-8db4-cb3d376e73fc}, !- Handle
  ig_ge_rad,                              !- Name
  misc hot tub heater,                    !- Output Variable or Output Meter Index Key Name
  Gas Equipment Radiant Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe01ca98-935a-4e56-a9b7-aaabda785210}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {500ffdf4-2345-41c5-9812-1945919e1b96}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58f92c2b-fda7-4117-b19f-dca2a8ab8d6b}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee036f5b-5444-43ea-950b-7d13ff9d4de2}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d3d92f5-8296-4852-9e53-b6eab5913b45}, !- Handle
  ig_oe_conv_2,                           !- Name
  misc fireplace,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c560dd44-d1a1-498e-bb0c-b82058aca1c3}, !- Handle
  ig_oe_rad_2,                            !- Name
  misc fireplace,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32050de9-e5ef-40c8-918c-c679f3f82221}, !- Handle
  ig_oe_conv_3,                           !- Name
  misc grill,                             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e5de7c7-190e-41a5-90c0-a070b2f7e1bb}, !- Handle
  ig_oe_rad_3,                            !- Name
  misc grill,                             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f569e6a4-28bf-4d61-b88b-23beadf18599}, !- Handle
  ig_oe_conv_4,                           !- Name
  misc lighting,                          !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f474656-da71-4878-9795-f7ce26f14998}, !- Handle
  ig_oe_rad_4,                            !- Name
  misc lighting,                          !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3d583db6-5ac2-4a6b-8a8a-1e7122d0f47b}, !- Handle
  ig_oe_conv_5,                           !- Name
  water heater hpwh EC adjustment,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fbf356f-5e5c-44b0-a4c0-45af84cb3998}, !- Handle
  ig_oe_rad_5,                            !- Name
  water heater hpwh EC adjustment,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef12e4d9-3b67-44cc-a121-96eaed2d16d5}, !- Handle
  ig_oe_conv_6,                           !- Name
  water heater lat,                       !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9db5d746-fc92-4f3a-96fd-31e2b7fbd872}, !- Handle
  ig_oe_rad_6,                            !- Name
  water heater lat,                       !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {895f5072-c6e5-4c0c-8cf1-d50db7c0db92}, !- Handle
  ig_oe_conv_7,                           !- Name
  water heater sens,                      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f6abc5b-f9e5-46e2-9721-dc69aa1addbf}, !- Handle
  ig_oe_rad_7,                            !- Name
  water heater sens,                      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d5475e4-18fc-4803-aba4-df2dcb2cb4e0}, !- Handle
  ig_oe_conv_8,                           !- Name
  water latent,                           !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3df0f124-b128-4538-b655-0a50cf3b75c6}, !- Handle
  ig_oe_rad_8,                            !- Name
  water latent,                           !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e043a318-8568-419a-aa52-b0cf1f2d6f0a}, !- Handle
  ig_oe_conv_9,                           !- Name
  water sensible,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae847aa2-8efb-4dbc-8520-8f6cbfaafd73}, !- Handle
  ig_oe_rad_9,                            !- Name
  water sensible,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28322841-9d76-43fc-85bf-54691b6f4c42}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f519b14-dbb6-4ad0-897e-cb1eb964b720}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b6fbdb8-cb54-4cd0-8fd9-52f3d81d205e}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {545902ff-98d1-4e66-9ac0-d6083c5909c7}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {274b77c6-3232-4c47-a0d7-5f159188932b}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d677771-cad4-4e9f-865d-d5f8b5d568fa}, !- Handle
  ig_dehumidifier,                        !- Name
  dehumidifier,                           !- Output Variable or Output Meter Index Key Name
  Zone Dehumidifier Sensible Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c9418406-cbc0-44b2-a598-8caa8b302051}, !- Handle
  component_loads_program,                !- Name
  Set hr_walls = 0,                       !- Program Line 1
  Set hr_walls = hr_walls + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 2
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 3
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 4
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 5
  Set hr_rim_joists = 0,                  !- Program Line 6
  Set hr_foundation_walls = 0,            !- Program Line 7
  Set hr_floors = 0,                      !- Program Line 8
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 9
  Set hr_slabs = 0,                       !- Program Line 10
  Set hr_ceilings = 0,                    !- Program Line 11
  Set hr_roofs = 0,                       !- Program Line 12
  Set hr_roofs = hr_roofs + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 13
  Set hr_windows = 0,                     !- Program Line 14
  Set hr_doors = 0,                       !- Program Line 15
  Set hr_doors = hr_doors + ss_sol + ss_lgt + ss_conv + ss_ig + ss_surf, !- Program Line 16
  Set hr_skylights = 0,                   !- Program Line 17
  Set hr_internal_mass = 0,               !- Program Line 18
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 19
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 20
  Set hr_intgains = 0,                    !- Program Line 21
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad, !- Program Line 22
  Set hr_intgains = hr_intgains - ig_ee_conv_1 - ig_ee_rad_1, !- Program Line 23
  Set hr_intgains = hr_intgains - ig_ee_conv_2 - ig_ee_rad_2, !- Program Line 24
  Set hr_intgains = hr_intgains - ig_ee_conv_3 - ig_ee_rad_3, !- Program Line 25
  Set hr_intgains = hr_intgains - ig_ee_conv_4 - ig_ee_rad_4, !- Program Line 26
  Set hr_intgains = hr_intgains - ig_ee_conv_5 - ig_ee_rad_5, !- Program Line 27
  Set hr_intgains = hr_intgains - ig_ee_conv_6 - ig_ee_rad_6, !- Program Line 28
  Set hr_intgains = hr_intgains - ig_ee_conv_7 - ig_ee_rad_7, !- Program Line 29
  Set hr_intgains = hr_intgains - ig_ee_conv_8 - ig_ee_rad_8, !- Program Line 30
  Set hr_intgains = hr_intgains - ig_ee_conv_9 - ig_ee_rad_9, !- Program Line 31
  Set hr_intgains = hr_intgains - ig_ee_conv_10 - ig_ee_rad_10, !- Program Line 32
  Set hr_intgains = hr_intgains - ig_ee_conv_11 - ig_ee_rad_11, !- Program Line 33
  Set hr_intgains = hr_intgains - ig_ge_conv - ig_ge_rad, !- Program Line 34
  Set hr_intgains = hr_intgains - ig_oe_conv - ig_oe_rad, !- Program Line 35
  Set hr_intgains = hr_intgains - ig_oe_conv_1 - ig_oe_rad_1, !- Program Line 36
  Set hr_intgains = hr_intgains - ig_oe_conv_2 - ig_oe_rad_2, !- Program Line 37
  Set hr_intgains = hr_intgains - ig_oe_conv_3 - ig_oe_rad_3, !- Program Line 38
  Set hr_intgains = hr_intgains - ig_oe_conv_4 - ig_oe_rad_4, !- Program Line 39
  Set hr_intgains = hr_intgains - ig_oe_conv_5 - ig_oe_rad_5, !- Program Line 40
  Set hr_intgains = hr_intgains - ig_oe_conv_6 - ig_oe_rad_6, !- Program Line 41
  Set hr_intgains = hr_intgains - ig_oe_conv_7 - ig_oe_rad_7, !- Program Line 42
  Set hr_intgains = hr_intgains - ig_oe_conv_8 - ig_oe_rad_8, !- Program Line 43
  Set hr_intgains = hr_intgains - ig_oe_conv_9 - ig_oe_rad_9, !- Program Line 44
  Set hr_intgains = hr_intgains - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 45
  Set hr_intgains = hr_intgains - ig_ppl_conv - ig_ppl_rad, !- Program Line 46
  Set hr_intgains = hr_intgains - ig_dehumidifier, !- Program Line 47
  Set hr_airflow_rate = infil_flow_act + natural_vent_flow_act + whole_house_fan_flow_act, !- Program Line 48
  If hr_airflow_rate > 0,                 !- Program Line 49
  Set hr_infil = (airflow_loss - airflow_gain) * infil_flow_act / hr_airflow_rate, !- Program Line 50
  Set hr_natvent = (airflow_loss - airflow_gain) * natural_vent_flow_act / hr_airflow_rate, !- Program Line 51
  Set hr_whf = (airflow_loss - airflow_gain) * whole_house_fan_flow_act / hr_airflow_rate, !- Program Line 52
  Else,                                   !- Program Line 53
  Set hr_infil = 0,                       !- Program Line 54
  Set hr_natvent = 0,                     !- Program Line 55
  Set hr_whf = 0,                         !- Program Line 56
  Set hr_mechvent = 0,                    !- Program Line 57
  EndIf,                                  !- Program Line 58
  Set hr_mechvent = 0,                    !- Program Line 59
  Set hr_mechvent = hr_mechvent - mv_conv, !- Program Line 60
  Set hr_mechvent = hr_mechvent - mv_rad, !- Program Line 61
  Set hr_mechvent = hr_mechvent - mv_conv_1, !- Program Line 62
  Set hr_mechvent = hr_mechvent - mv_rad_1, !- Program Line 63
  Set hr_mechvent = hr_mechvent - mv_conv_2, !- Program Line 64
  Set hr_mechvent = hr_mechvent - mv_rad_2, !- Program Line 65
  Set hr_mechvent = hr_mechvent - mv_conv_3, !- Program Line 66
  Set hr_mechvent = hr_mechvent - mv_rad_3, !- Program Line 67
  Set hr_mechvent = hr_mechvent - mv_conv_4, !- Program Line 68
  Set hr_mechvent = hr_mechvent - mv_rad_4, !- Program Line 69
  Set hr_mechvent = hr_mechvent - mv_conv_5, !- Program Line 70
  Set hr_mechvent = hr_mechvent - mv_rad_5, !- Program Line 71
  Set hr_ducts = 0,                       !- Program Line 72
  Set htg_mode = 0,                       !- Program Line 73
  Set clg_mode = 0,                       !- Program Line 74
  If (htg_load_liv > 0),                  !- Program Line 75
  Set htg_mode = 1,                       !- Program Line 76
  ElseIf (clg_load_liv > 0),              !- Program Line 77
  Set clg_mode = 1,                       !- Program Line 78
  ElseIf (cool_season > 0),               !- Program Line 79
  Set clg_mode = 1,                       !- Program Line 80
  Else,                                   !- Program Line 81
  Set htg_mode = 1,                       !- Program Line 82
  EndIf,                                  !- Program Line 83
  Set loads_htg_walls = hr_walls * htg_mode, !- Program Line 84
  Set loads_htg_rim_joists = hr_rim_joists * htg_mode, !- Program Line 85
  Set loads_htg_foundation_walls = hr_foundation_walls * htg_mode, !- Program Line 86
  Set loads_htg_floors = hr_floors * htg_mode, !- Program Line 87
  Set loads_htg_slabs = hr_slabs * htg_mode, !- Program Line 88
  Set loads_htg_ceilings = hr_ceilings * htg_mode, !- Program Line 89
  Set loads_htg_roofs = hr_roofs * htg_mode, !- Program Line 90
  Set loads_htg_windows = hr_windows * htg_mode, !- Program Line 91
  Set loads_htg_doors = hr_doors * htg_mode, !- Program Line 92
  Set loads_htg_skylights = hr_skylights * htg_mode, !- Program Line 93
  Set loads_htg_internal_mass = hr_internal_mass * htg_mode, !- Program Line 94
  Set loads_htg_intgains = hr_intgains * htg_mode, !- Program Line 95
  Set loads_htg_infil = hr_infil * htg_mode, !- Program Line 96
  Set loads_htg_mechvent = hr_mechvent * htg_mode, !- Program Line 97
  Set loads_htg_natvent = hr_natvent * htg_mode, !- Program Line 98
  Set loads_htg_whf = hr_whf * htg_mode,  !- Program Line 99
  Set loads_htg_ducts = hr_ducts * htg_mode, !- Program Line 100
  Set loads_clg_walls = -hr_walls * clg_mode, !- Program Line 101
  Set loads_clg_rim_joists = -hr_rim_joists * clg_mode, !- Program Line 102
  Set loads_clg_foundation_walls = -hr_foundation_walls * clg_mode, !- Program Line 103
  Set loads_clg_floors = -hr_floors * clg_mode, !- Program Line 104
  Set loads_clg_slabs = -hr_slabs * clg_mode, !- Program Line 105
  Set loads_clg_ceilings = -hr_ceilings * clg_mode, !- Program Line 106
  Set loads_clg_roofs = -hr_roofs * clg_mode, !- Program Line 107
  Set loads_clg_windows = -hr_windows * clg_mode, !- Program Line 108
  Set loads_clg_doors = -hr_doors * clg_mode, !- Program Line 109
  Set loads_clg_skylights = -hr_skylights * clg_mode, !- Program Line 110
  Set loads_clg_internal_mass = -hr_internal_mass * clg_mode, !- Program Line 111
  Set loads_clg_intgains = -hr_intgains * clg_mode, !- Program Line 112
  Set loads_clg_infil = -hr_infil * clg_mode, !- Program Line 113
  Set loads_clg_mechvent = -hr_mechvent * clg_mode, !- Program Line 114
  Set loads_clg_natvent = -hr_natvent * clg_mode, !- Program Line 115
  Set loads_clg_whf = -hr_whf * clg_mode, !- Program Line 116
  Set loads_clg_ducts = -hr_ducts * clg_mode, !- Program Line 117
  Set loads_htg_tot = 0,                  !- Program Line 118
  Set loads_clg_tot = 0,                  !- Program Line 119
  If htg_load_liv > 0,                    !- Program Line 120
  Set loads_htg_tot = htg_load_tot - clg_load_tot - ig_dehumidifier, !- Program Line 121
  ElseIf clg_load_liv > 0,                !- Program Line 122
  Set loads_clg_tot = clg_load_tot - htg_load_tot + ig_dehumidifier, !- Program Line 123
  EndIf;                                  !- Program Line 124

OS:EnergyManagementSystem:ProgramCallingManager,
  {b2728a85-660e-4665-943b-545baf92afd9}, !- Handle
  component_loads_program calling manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {c9418406-cbc0-44b2-a598-8caa8b302051}; !- Program Name 1

OS:OutputControl:Files,
  {84f5e5bd-ce4a-48a8-8d0e-bc75858f85dc}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

