HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-appliances-coal.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-dehumidifier-ief-portable.xml,25.88,98.42,24000.0,24000.0,0.0,20084.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1745.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier-ief-whole-home.xml,25.88,98.42,24000.0,24000.0,0.0,20084.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1745.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier-multiple.xml,25.88,98.42,24000.0,24000.0,0.0,20084.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1745.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier.xml,25.88,98.42,24000.0,24000.0,0.0,20084.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1745.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-appliances-freezer-temperature-dependent-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-gas.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-modified.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-none.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-oil.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-propane.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-refrigerator-temperature-dependent-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-appliances-wood.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-atticroof-cathedral.xml,6.8,91.76,36000.0,24000.0,0.0,29723.0,0.0,9510.0,0.0,575.0,7273.0,3697.0,0.0,1738.0,0.0,6931.0,0.0,0.0,15899.0,0.0,9971.0,0.0,207.0,493.0,975.0,0.0,0.0,0.0,933.0,0.0,3320.0,0.0,0.0,-192.0,0.0,-992.0,0.0,800.0
base-atticroof-conditioned.xml,6.8,91.76,36000.0,24000.0,0.0,31380.0,780.0,10436.0,0.0,575.0,8060.0,2464.0,0.0,1738.0,724.0,6604.0,0.0,0.0,19441.0,62.0,11733.0,0.0,207.0,1400.0,650.0,0.0,0.0,764.0,892.0,0.0,3320.0,0.0,413.0,-148.0,0.0,-948.0,0.0,800.0
base-atticroof-flat.xml,6.8,91.76,36000.0,24000.0,0.0,24666.0,0.0,7508.0,0.0,575.0,6918.0,3307.0,0.0,1738.0,0.0,4620.0,0.0,0.0,12506.0,0.0,7037.0,0.0,207.0,448.0,872.0,0.0,0.0,0.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-atticroof-radiant-barrier-ceiling.xml,25.88,98.42,24000.0,24000.0,0.0,25447.0,1422.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,6846.0,1745.0,0.0,0.0,24792.0,66.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,12169.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-atticroof-radiant-barrier.xml,25.88,98.42,24000.0,24000.0,0.0,25447.0,1422.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,6846.0,1745.0,0.0,0.0,21691.0,68.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,9065.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-atticroof-unvented-insulated-roof.xml,6.8,91.76,36000.0,24000.0,0.0,30459.0,4909.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,4190.0,4620.0,0.0,0.0,19740.0,1908.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,6198.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-atticroof-vented.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16768.0,3872.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,1263.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-auto.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-battery-scheduled-power-outage.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-battery.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multifamily-buffer-space.xml,6.8,91.76,12000.0,12000.0,0.0,12183.0,5673.0,903.0,0.0,378.0,1949.0,0.0,963.0,0.0,963.0,1354.0,0.0,0.0,8186.0,2274.0,868.0,0.0,142.0,318.0,0.0,403.0,0.0,403.0,183.0,0.0,3320.0,0.0,274.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple-hvac-none.xml,6.8,91.76,0.0,0.0,0.0,7137.0,0.0,2576.0,0.0,296.0,1671.0,0.0,1239.0,0.0,0.0,1354.0,0.0,0.0,8401.0,0.0,2478.0,0.0,142.0,311.0,0.0,1181.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple.xml,6.8,91.76,12000.0,12000.0,0.0,12229.0,5092.0,2576.0,0.0,296.0,1671.0,0.0,1239.0,0.0,0.0,1354.0,0.0,0.0,9989.0,1588.0,2478.0,0.0,142.0,311.0,0.0,1181.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-non-freezing-space.xml,6.8,91.76,12000.0,12000.0,0.0,14427.0,6790.0,903.0,0.0,424.0,2068.0,0.0,1444.0,0.0,1444.0,1354.0,0.0,0.0,10093.0,3237.0,868.0,0.0,180.0,418.0,0.0,807.0,0.0,807.0,183.0,0.0,3320.0,0.0,274.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-heated-space.xml,6.8,91.76,12000.0,12000.0,0.0,8161.0,3680.0,903.0,0.0,296.0,1735.0,0.0,96.0,0.0,96.0,1354.0,0.0,0.0,8186.0,2274.0,868.0,0.0,142.0,318.0,0.0,403.0,0.0,403.0,183.0,0.0,3320.0,0.0,274.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-housing-unit.xml,6.8,91.76,12000.0,12000.0,0.0,7724.0,3468.0,903.0,0.0,287.0,1711.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,6292.0,1325.0,868.0,0.0,103.0,218.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,274.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-infil-compartmentalization-test.xml,6.8,91.76,12000.0,12000.0,0.0,5451.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1098.0,0.0,0.0,7027.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,149.0,0.0,3320.0,0.0,786.0,642.0,0.0,-158.0,0.0,800.0
base-bldgtype-mf-unit-infil-leakiness-description.xml,6.8,91.76,12000.0,12000.0,0.0,7621.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,3267.0,0.0,0.0,7339.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,461.0,0.0,3320.0,0.0,786.0,310.0,0.0,-490.0,0.0,800.0
base-bldgtype-mf-unit-neighbor-shading.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-residents-1.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-baseboard.xml,6.8,91.76,5708.0,9017.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil-ducted.xml,6.8,91.76,8480.0,10261.0,0.0,8480.0,2772.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil.xml,6.8,91.76,5708.0,9017.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-water-loop-heat-pump.xml,6.8,91.76,28411.0,10261.0,0.0,7977.0,2269.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-cooling-tower-water-loop-heat-pump.xml,6.8,91.76,28411.0,10261.0,0.0,7977.0,2269.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-baseboard.xml,6.8,91.76,5708.0,0.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-ducted.xml,6.8,91.76,8480.0,0.0,0.0,8480.0,2772.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-eae.xml,6.8,91.76,5708.0,0.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-fireplace-elec.xml,6.8,91.76,6867.0,0.0,0.0,6866.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,2513.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil.xml,6.8,91.76,5708.0,0.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-water-loop-heat-pump.xml,6.8,91.76,28411.0,0.0,0.0,7977.0,2269.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-baseboard.xml,6.8,91.76,0.0,9017.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil-ducted.xml,6.8,91.76,0.0,10261.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil.xml,6.8,91.76,0.0,9017.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-water-loop-heat-pump.xml,6.8,91.76,0.0,10261.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-cooling-tower-only-water-loop-heat-pump.xml,6.8,91.76,0.0,10261.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8021.0,960.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-generator.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-ground-loop-ground-to-air-heat-pump.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room-multiple-water-heaters.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-mechvent-multiple.xml,6.8,91.76,12000.0,12000.0,0.0,8723.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,0.0,4370.0,0.0,8005.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,0.0,1127.0,3320.0,0.0,786.0,-3106.0,0.0,0.0,-3906.0,800.0
base-bldgtype-mf-unit-shared-mechvent-preconditioning.xml,6.8,91.76,12000.0,12000.0,0.0,6233.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1185.0,695.0,0.0,7110.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,109.0,123.0,3320.0,0.0,786.0,32.0,0.0,-116.0,-653.0,800.0
base-bldgtype-mf-unit-shared-mechvent.xml,6.8,91.76,12000.0,12000.0,0.0,7855.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1185.0,2317.0,0.0,7601.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,109.0,614.0,3320.0,0.0,786.0,32.0,0.0,-116.0,-653.0,800.0
base-bldgtype-mf-unit-shared-pv-battery.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-pv.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-heat-pump.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc-beds-0.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,6371.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,2630.0,0.0,786.0,5.0,0.0,-195.0,0.0,200.0
base-bldgtype-mf-unit-shared-water-heater-recirc-scheduled.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit.xml,6.8,91.76,12000.0,12000.0,0.0,5708.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7061.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,786.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-whole-building.xml,6.8,91.76,72000.0,72000.0,0.0,80746.0,0.0,18018.0,0.0,1722.0,10488.0,0.0,2376.0,0.0,3860.0,44282.0,0.0,0.0,52322.0,0.0,16890.0,0.0,618.0,1338.0,0.0,630.0,0.0,2244.0,5992.0,0.0,19920.0,0.0,4686.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-sfa-unit-2stories.xml,6.8,91.76,48000.0,36000.0,0.0,26789.0,7510.0,5147.0,0.0,575.0,5679.0,0.0,0.0,1286.0,1447.0,5144.0,0.0,0.0,17853.0,5094.0,4954.0,0.0,207.0,476.0,0.0,0.0,0.0,1529.0,699.0,0.0,3320.0,0.0,1573.0,57.0,0.0,-743.0,0.0,800.0
base-bldgtype-sfa-unit-atticroof-cathedral.xml,6.8,91.76,48000.0,36000.0,0.0,42377.0,0.0,3210.0,0.0,575.0,4513.0,27649.0,0.0,1286.0,0.0,5144.0,0.0,0.0,24067.0,0.0,3408.0,0.0,207.0,327.0,14551.0,0.0,0.0,0.0,699.0,0.0,3320.0,0.0,1555.0,57.0,0.0,-743.0,0.0,800.0
base-bldgtype-sfa-unit-infil-compartmentalization-test.xml,6.8,91.76,24000.0,24000.0,0.0,20728.0,8190.0,2576.0,0.0,575.0,4133.0,0.0,0.0,1286.0,1447.0,2520.0,0.0,0.0,14961.0,6020.0,2478.0,0.0,207.0,279.0,0.0,0.0,0.0,1529.0,342.0,0.0,3320.0,0.0,786.0,437.0,0.0,-363.0,0.0,800.0
base-bldgtype-sfa-unit.xml,6.8,91.76,24000.0,24000.0,0.0,20728.0,8190.0,2576.0,0.0,575.0,4133.0,0.0,0.0,1286.0,1447.0,2521.0,0.0,0.0,14961.0,6020.0,2478.0,0.0,207.0,279.0,0.0,0.0,0.0,1529.0,342.0,0.0,3320.0,0.0,786.0,437.0,0.0,-363.0,0.0,800.0
base-dhw-combi-tankless-outside.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-combi-tankless.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-gshp.xml,6.8,91.76,36000.0,36000.0,0.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-hpwh.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-tankless.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-dwhr.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-detailed-setpoints.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-dse.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-outside.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-standbyloss.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-with-solar-fraction.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-jacket-electric.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-jacket-gas.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-jacket-hpwh.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-jacket-indirect.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-low-flow-fixtures.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-multiple.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-none.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-demand-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-demand.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-manual.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-nocontrol.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-temperature.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-recirc-timer.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-direct-evacuated-tube.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-direct-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-direct-ics.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-indirect-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-solar-thermosyphon-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-coal.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-detailed-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-elec-uef.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-gas-outside.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-gas-uef-fhr.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-gas-uef.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-gas.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-capacities.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-detailed-schedules.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-operating-mode-heat-pump-only.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-outside.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-uef.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-model-type-stratified-detailed-occupancy-stochastic.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-model-type-stratified.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-oil.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tank-wood.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-detailed-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-electric-outside.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-electric-uef.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-electric.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-gas-uef.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-gas-with-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-gas-with-solar.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-gas.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-tankless-propane.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-2stories-garage.xml,6.8,91.76,48000.0,36000.0,0.0,44005.0,7753.0,15016.0,0.0,575.0,9476.0,0.0,592.0,1223.0,2171.0,7199.0,0.0,0.0,27026.0,5061.0,14074.0,0.0,207.0,918.0,0.0,181.0,0.0,2293.0,972.0,0.0,3320.0,0.0,0.0,-233.0,0.0,-1033.0,0.0,800.0
base-enclosure-2stories-infil-leakiness-description.xml,6.8,91.76,48000.0,36000.0,0.0,39396.0,7789.0,15016.0,0.0,575.0,9226.0,0.0,0.0,1738.0,2171.0,2881.0,0.0,0.0,26238.0,5190.0,14074.0,0.0,207.0,742.0,0.0,0.0,0.0,2293.0,411.0,0.0,3320.0,0.0,0.0,363.0,0.0,-437.0,0.0,800.0
base-enclosure-2stories.xml,6.8,91.76,48000.0,36000.0,0.0,45791.0,7774.0,15016.0,0.0,575.0,9545.0,0.0,0.0,1738.0,2171.0,8971.0,0.0,0.0,26936.0,5047.0,14074.0,0.0,207.0,783.0,0.0,0.0,0.0,2293.0,1212.0,0.0,3320.0,0.0,0.0,-487.0,0.0,-1287.0,0.0,800.0
base-enclosure-beds-1.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19541.0,6074.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,2860.0,0.0,0.0,-261.0,0.0,-661.0,0.0,400.0
base-enclosure-beds-2.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19791.0,6094.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3090.0,0.0,0.0,-61.0,0.0,-661.0,0.0,600.0
base-enclosure-beds-4.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20305.0,6148.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3550.0,0.0,0.0,339.0,0.0,-661.0,0.0,1000.0
base-enclosure-beds-5.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20549.0,6162.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3780.0,0.0,0.0,539.0,0.0,-661.0,0.0,1200.0
base-enclosure-ceilingtypes.xml,6.8,91.76,36000.0,24000.0,0.0,44503.0,8979.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,14165.0,4620.0,0.0,0.0,32848.0,6251.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,14963.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-floortypes.xml,6.8,91.76,36000.0,24000.0,0.0,37767.0,8840.0,7508.0,0.0,575.0,2198.0,0.0,14165.0,0.0,2171.0,2310.0,0.0,0.0,21130.0,6166.0,7037.0,0.0,207.0,281.0,0.0,1515.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-enclosure-garage.xml,6.8,91.76,36000.0,24000.0,0.0,30857.0,9065.0,5506.0,0.0,575.0,7182.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16145.0,3427.0,5579.0,0.0,207.0,697.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-infil-ach-house-pressure.xml,6.8,91.76,36000.0,24000.0,0.0,32237.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4618.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-infil-cfm-house-pressure.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-infil-cfm50.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-infil-ela.xml,6.8,91.76,36000.0,24000.0,0.0,37331.0,8830.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,9591.0,0.0,0.0,20680.0,6083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1292.0,0.0,3320.0,0.0,0.0,-572.0,0.0,-1372.0,0.0,800.0
base-enclosure-infil-flue.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-infil-leakiness-description.xml,6.8,91.76,36000.0,24000.0,0.0,33399.0,8741.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5748.0,0.0,0.0,20188.0,6105.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,778.0,0.0,3320.0,0.0,0.0,-26.0,0.0,-826.0,0.0,800.0
base-enclosure-infil-natural-ach.xml,6.8,91.76,36000.0,24000.0,0.0,37089.0,8824.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,9354.0,0.0,0.0,20649.0,6085.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1260.0,0.0,3320.0,0.0,0.0,-538.0,0.0,-1338.0,0.0,800.0
base-enclosure-infil-natural-cfm.xml,6.8,91.76,36000.0,24000.0,0.0,37089.0,8824.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,9354.0,0.0,0.0,20649.0,6085.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1260.0,0.0,3320.0,0.0,0.0,-538.0,0.0,-1338.0,0.0,800.0
base-enclosure-orientations.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-overhangs.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-rooftypes.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-skylights-cathedral.xml,6.8,91.76,36000.0,24000.0,0.0,32655.0,0.0,9510.0,964.0,575.0,7273.0,3624.0,0.0,1738.0,0.0,8971.0,0.0,0.0,19160.0,0.0,9971.0,3001.0,207.0,493.0,955.0,0.0,0.0,0.0,1212.0,0.0,3320.0,0.0,0.0,-487.0,0.0,-1287.0,0.0,800.0
base-enclosure-skylights-physical-properties.xml,6.8,91.76,36000.0,24000.0,0.0,35782.0,8792.0,7508.0,3508.0,575.0,6918.0,0.0,0.0,1738.0,2123.0,4620.0,0.0,0.0,25078.0,6190.0,7037.0,5012.0,207.0,448.0,0.0,0.0,0.0,2242.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-skylights-shading.xml,6.8,91.76,36000.0,24000.0,0.0,34080.0,8759.0,7508.0,1839.0,575.0,6918.0,0.0,0.0,1738.0,2123.0,4620.0,0.0,0.0,21455.0,6153.0,7037.0,1426.0,207.0,448.0,0.0,0.0,0.0,2242.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-skylights-storms.xml,6.8,91.76,36000.0,24000.0,0.0,34153.0,8761.0,7508.0,1910.0,575.0,6918.0,0.0,0.0,1738.0,2123.0,4620.0,0.0,0.0,23261.0,6160.0,7037.0,3225.0,207.0,448.0,0.0,0.0,0.0,2242.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-skylights.xml,6.8,91.76,36000.0,24000.0,0.0,34080.0,8759.0,7508.0,1839.0,575.0,6918.0,0.0,0.0,1738.0,2123.0,4620.0,0.0,0.0,23481.0,6164.0,7037.0,3441.0,207.0,448.0,0.0,0.0,0.0,2242.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-split-level.xml,6.8,91.76,36000.0,24000.0,0.0,28660.0,1701.0,7508.0,0.0,575.0,2198.0,0.0,0.0,11827.0,2171.0,2680.0,0.0,0.0,13499.0,0.0,7037.0,0.0,207.0,281.0,0.0,0.0,0.0,2293.0,362.0,0.0,3320.0,0.0,0.0,416.0,0.0,-384.0,0.0,800.0
base-enclosure-thermal-mass.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-walltypes.xml,6.8,91.76,36000.0,24000.0,0.0,35252.0,8778.0,918.0,0.0,575.0,16452.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,15545.0,6013.0,957.0,0.0,207.0,2133.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-exterior-shading-solar-film.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,17182.0,6046.0,4246.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-exterior-shading-solar-screens.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,17182.0,6046.0,4246.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-insect-screens-exterior.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19072.0,6088.0,6094.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-insect-screens-interior.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19556.0,6101.0,6566.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-interior-shading-blinds.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20616.0,6141.0,7585.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-interior-shading-curtains.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,21120.0,6148.0,8082.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-natural-ventilation-availability.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-none.xml,6.8,91.76,36000.0,24000.0,0.0,25470.0,8458.0,0.0,0.0,575.0,7908.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,12928.0,5912.0,0.0,0.0,207.0,574.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-physical-properties.xml,6.8,91.76,36000.0,24000.0,0.0,38670.0,8860.0,13788.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,22437.0,6144.0,9216.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,187.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-shading-factors.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,14775.0,5986.0,1899.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-shading-seasons.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-shading-types-detailed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,18641.0,6095.0,4528.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,1127.0,139.0,0.0,-661.0,0.0,800.0
base-enclosure-windows-storms.xml,6.8,91.76,36000.0,24000.0,0.0,31386.0,8684.0,6680.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,18778.0,6080.0,5808.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-foundation-ambient.xml,6.8,91.76,36000.0,24000.0,0.0,27874.0,8549.0,7508.0,0.0,575.0,2198.0,0.0,4563.0,0.0,2171.0,2310.0,0.0,0.0,20090.0,6153.0,7037.0,0.0,207.0,281.0,0.0,488.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-basement-garage.xml,6.8,91.76,36000.0,24000.0,0.0,31787.0,8696.0,7508.0,0.0,627.0,7718.0,0.0,592.0,1223.0,2171.0,3251.0,0.0,0.0,20332.0,6148.0,7037.0,0.0,223.0,692.0,0.0,181.0,0.0,2293.0,438.0,0.0,3320.0,0.0,0.0,335.0,0.0,-465.0,0.0,800.0
base-foundation-belly-wing-no-skirt.xml,6.8,91.76,36000.0,24000.0,0.0,21978.0,2636.0,6674.0,0.0,575.0,3049.0,0.0,4563.0,0.0,2171.0,2310.0,0.0,0.0,13153.0,804.0,4639.0,0.0,207.0,389.0,0.0,488.0,0.0,2293.0,311.0,0.0,3320.0,0.0,701.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-belly-wing-skirt.xml,6.8,91.76,36000.0,24000.0,0.0,21978.0,2636.0,6674.0,0.0,575.0,3049.0,0.0,4563.0,0.0,2171.0,2310.0,0.0,0.0,13153.0,804.0,4639.0,0.0,207.0,389.0,0.0,488.0,0.0,2293.0,311.0,0.0,3320.0,0.0,701.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-complex.xml,6.8,91.76,36000.0,24000.0,0.0,43682.0,8966.0,7508.0,0.0,575.0,17775.0,0.0,0.0,2066.0,2171.0,4620.0,0.0,0.0,21645.0,6155.0,7037.0,0.0,207.0,2010.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation-full.xml,6.8,91.76,36000.0,24000.0,0.0,31702.0,8693.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1217.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,31702.0,8693.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1217.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-wall-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,31451.0,8686.0,7508.0,0.0,575.0,6153.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20279.0,6137.0,7037.0,0.0,207.0,662.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-foundation-conditioned-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,21371.0,0.0,7508.0,0.0,575.0,5290.0,0.0,0.0,2362.0,2171.0,3465.0,0.0,0.0,13772.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,467.0,0.0,3320.0,0.0,0.0,304.0,0.0,-496.0,0.0,800.0
base-foundation-multiple.xml,6.8,91.76,36000.0,24000.0,0.0,23269.0,4969.0,7508.0,0.0,575.0,2198.0,0.0,3538.0,0.0,2171.0,2310.0,0.0,0.0,14634.0,246.0,7037.0,0.0,207.0,281.0,0.0,938.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-slab-exterior-horizontal-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,27987.0,1698.0,7508.0,0.0,575.0,2198.0,0.0,0.0,11527.0,2171.0,2310.0,0.0,0.0,13449.0,0.0,7037.0,0.0,207.0,281.0,0.0,0.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-slab.xml,6.8,91.76,36000.0,24000.0,0.0,28288.0,1699.0,7508.0,0.0,575.0,2198.0,0.0,0.0,11827.0,2171.0,2310.0,0.0,0.0,13449.0,0.0,7037.0,0.0,207.0,281.0,0.0,0.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-above-grade.xml,6.8,91.76,36000.0,24000.0,0.0,23247.0,4978.0,7508.0,0.0,575.0,2198.0,0.0,3507.0,0.0,2171.0,2310.0,0.0,0.0,14636.0,256.0,7037.0,0.0,207.0,281.0,0.0,930.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-assembly-r.xml,6.8,91.76,36000.0,24000.0,0.0,21082.0,4916.0,7508.0,0.0,575.0,2198.0,0.0,1404.0,0.0,2171.0,2310.0,0.0,0.0,14086.0,264.0,7037.0,0.0,207.0,281.0,0.0,372.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-wall-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,24280.0,2071.0,7508.0,0.0,575.0,2198.0,0.0,7447.0,0.0,2171.0,2310.0,0.0,0.0,15424.0,0.0,7037.0,0.0,207.0,281.0,0.0,1975.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement.xml,6.8,91.76,36000.0,24000.0,0.0,23286.0,4979.0,7508.0,0.0,575.0,2198.0,0.0,3545.0,0.0,2171.0,2310.0,0.0,0.0,14645.0,256.0,7037.0,0.0,207.0,281.0,0.0,940.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
