HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-foundation-unvented-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,22058.0,5869.0,7508.0,0.0,575.0,2198.0,0.0,1427.0,0.0,2171.0,2310.0,0.0,0.0,15533.0,1706.0,7037.0,0.0,207.0,281.0,0.0,379.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace-above-grade.xml,6.8,91.76,36000.0,24000.0,0.0,24387.0,7387.0,7508.0,0.0,575.0,2198.0,0.0,2238.0,0.0,2171.0,2310.0,0.0,0.0,16179.0,2136.0,7037.0,0.0,207.0,281.0,0.0,594.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace-above-grade2.xml,6.8,91.76,36000.0,24000.0,0.0,24719.0,7702.0,7508.0,0.0,575.0,2198.0,0.0,2255.0,0.0,2171.0,2310.0,0.0,0.0,16271.0,2224.0,7037.0,0.0,207.0,281.0,0.0,598.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,24396.0,7388.0,7508.0,0.0,575.0,2198.0,0.0,2246.0,0.0,2171.0,2310.0,0.0,0.0,16181.0,2136.0,7037.0,0.0,207.0,281.0,0.0,596.0,0.0,2293.0,311.0,0.0,3320.0,0.0,0.0,469.0,0.0,-331.0,0.0,800.0
base-foundation-walkout-basement.xml,6.8,91.76,36000.0,24000.0,0.0,34665.0,8774.0,7925.0,0.0,575.0,6894.0,0.0,0.0,2345.0,2171.0,5981.0,0.0,0.0,20675.0,6132.0,7232.0,0.0,207.0,683.0,0.0,0.0,0.0,2293.0,808.0,0.0,3320.0,0.0,0.0,-58.0,0.0,-858.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-autosize-factor.xml,6.8,91.76,43583.0,52923.0,28000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-only.xml,6.8,91.76,36000.0,0.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,42425.0,9778.0,9946.0,0.0,761.0,9165.0,0.0,0.0,2302.0,2876.0,7597.0,0.0,0.0,18226.0,6403.0,5891.0,0.0,156.0,143.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1372.0,247.0,325.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-seer2-hspf2.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,42425.0,9778.0,9946.0,0.0,761.0,9165.0,0.0,0.0,2302.0,2876.0,7597.0,0.0,0.0,18226.0,6403.0,5891.0,0.0,156.0,143.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1372.0,247.0,325.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-autosize-maxload.xml,6.8,91.76,67092.0,67092.0,0.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-advanced-defrost.xml,6.8,91.76,18000.0,18000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons.xml,6.8,91.76,18000.0,18000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature.xml,6.8,91.76,18000.0,18000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler.xml,6.8,91.76,18000.0,18000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace-autosize-factor.xml,6.8,91.76,43583.0,52923.0,29000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace.xml,6.8,91.76,18000.0,18000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-autosize.xml,6.8,91.76,31131.0,31131.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-heating-only.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-normalized-capacities.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-other-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-max-power-ratio-schedule-10-mins.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-max-power-ratio-schedule-two-systems.xml,6.8,91.76,72000.0,72000.0,72000.0,37690.0,14159.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,32588.0,18661.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-research-features.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-autosize-sizing-controls.xml,0.0,100.0,31446.0,31720.0,0.0,31446.0,9165.0,7128.0,0.0,545.0,6568.0,0.0,0.0,1650.0,2061.0,4328.0,0.0,0.0,24522.0,6756.0,7422.0,0.0,318.0,1382.0,0.0,0.0,0.0,2714.0,780.0,0.0,5150.0,0.0,0.0,2348.0,425.0,724.0,0.0,1200.0
base-hvac-autosize.xml,6.8,91.76,32239.0,24867.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-coal-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-gas-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-gas-only-pilot.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed-autosize-factor.xml,6.8,91.76,0.0,37000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed-seer2.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance-autosize.xml,6.8,91.76,0.0,24109.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-max-power-ratio-schedule.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-plus-air-to-air-heat-pump-heating.xml,6.8,91.76,36000.0,24000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dse.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-area-fractions.xml,6.8,91.76,48000.0,36000.0,0.0,71639.0,33622.0,15016.0,0.0,575.0,9545.0,0.0,0.0,1738.0,2171.0,8971.0,0.0,0.0,86094.0,64205.0,14074.0,0.0,207.0,783.0,0.0,0.0,0.0,2293.0,1212.0,0.0,3320.0,0.0,0.0,-487.0,0.0,-1287.0,0.0,800.0
base-hvac-ducts-area-multipliers.xml,6.8,91.76,36000.0,24000.0,0.0,31416.0,7886.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19646.0,5719.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-buried.xml,6.8,91.76,36000.0,24000.0,0.0,28805.0,5274.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16807.0,2880.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-defaults.xml,6.8,91.76,42172.0,24000.0,0.0,29313.0,4624.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-effective-rvalue.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-leakage-cfm50.xml,6.8,91.76,36000.0,24000.0,0.0,34492.0,10961.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,22225.0,8298.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-leakage-percent.xml,6.8,91.76,36000.0,24000.0,0.0,32607.0,9077.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,22725.0,8798.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-shape-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-shape-rectangular.xml,6.8,91.76,36000.0,24000.0,0.0,31870.0,8340.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,19758.0,5831.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-shape-round.xml,6.8,91.76,36000.0,24000.0,0.0,32359.0,8829.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20135.0,6208.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-elec-resistance-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-evap-cooler-furnace-gas.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16475.0,2548.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-evap-cooler-only.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-fireplace-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,24689.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-floor-furnace-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-coal-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-elec-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-2-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed-max-power-ratio-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-autosize-factor.xml,6.8,91.76,45000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-detailed-setpoints.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-pilot.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-plus-air-to-air-heat-pump-cooling.xml,6.8,91.76,36000.0,36000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-room-ac.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-x3-dse.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-backup-integrated.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-backup-stove.xml,6.8,91.76,36000.0,36000.0,60000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-detailed-geothermal-loop.xml,6.8,91.76,36000.0,36000.0,0.0,28170.0,7541.0,7508.0,0.0,575.0,5305.0,0.0,0.0,450.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-heating-only.xml,6.8,91.76,36000.0,0.0,0.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump.xml,6.8,91.76,36000.0,36000.0,0.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-2-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-var-speed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-ground-to-air-heat-pump.xml,6.8,91.76,36000.0,36000.0,0.0,31131.0,7600.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance-autosize.xml,6.8,91.76,0.0,15084.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-detailed-performance-autosize.xml,6.8,91.76,26082.0,26082.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only-max-power-ratio-schedule.xml,6.8,91.76,36000.0,0.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only.xml,6.8,91.76,36000.0,0.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-max-power-ratio-schedule.xml,6.8,91.76,36000.0,36000.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,26082.0,2552.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16010.0,2083.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-autosize-factor.xml,6.8,91.76,32943.0,40002.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,36000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-baseboard.xml,6.8,91.76,18000.0,18000.0,60000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults.xml,6.8,91.76,18000.0,18000.0,60000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace.xml,6.8,91.76,18000.0,18000.0,60000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-stove.xml,6.8,91.76,18000.0,18000.0,60000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance-autosize.xml,6.8,91.76,23530.0,23530.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance.xml,6.8,91.76,36000.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless.xml,6.8,91.76,36000.0,36000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-multiple.xml,6.8,91.76,59200.0,36799.2,10236.0,36552.0,13022.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,25056.0,11129.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-none.xml,63.32,89.06,0.0,0.0,0.0,2780.0,0.0,794.0,0.0,61.0,232.0,0.0,0.0,1250.0,229.0,214.0,0.0,0.0,13305.0,0.0,6412.0,0.0,264.0,500.0,0.0,0.0,0.0,2510.0,299.0,0.0,3320.0,0.0,0.0,1249.0,0.0,449.0,0.0,800.0
base-hvac-ptac-cfis.xml,6.8,91.76,0.0,24000.0,0.0,24665.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,3824.0,1931.0,0.0,14070.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,253.0,512.0,3320.0,0.0,0.0,-12.0,0.0,-269.0,-544.0,800.0
base-hvac-ptac-with-heating-electricity.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ptac-with-heating-natural-gas.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ptac.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-pthp-cfis.xml,6.8,91.76,36000.0,36000.0,36000.0,24665.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,3824.0,1931.0,0.0,14070.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,253.0,512.0,3320.0,0.0,0.0,-12.0,0.0,-269.0,-544.0,800.0
base-hvac-pthp-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,36000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-pthp.xml,6.8,91.76,36000.0,36000.0,36000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-33percent.xml,6.8,91.76,0.0,8000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-ceer.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-detailed-setpoints.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only.xml,6.8,91.76,0.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-heating.xml,6.8,91.76,36000.0,24000.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-reverse-cycle.xml,6.8,91.76,36000.0,36000.0,36000.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-seasons.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-setpoints-daily-schedules.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-setpoints-daily-setbacks.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-space-heater-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-stove-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-stove-wood-pellets-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-undersized.xml,6.8,91.76,3600.0,2400.0,0.0,28886.0,5355.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,18389.0,4462.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-wall-furnace-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,23530.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,13927.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-ceiling-fans-label-energy-use.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-ceiling-fans.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-holiday.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-kwh-per-year.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-none-ceiling-fans.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-none.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-location-AMY-2012.xml,10.22,91.4,36000.0,24000.0,0.0,30662.0,8449.0,7102.0,0.0,543.0,6544.0,0.0,0.0,1644.0,2054.0,4326.0,0.0,0.0,19794.0,5953.0,7000.0,0.0,204.0,428.0,0.0,0.0,0.0,2281.0,608.0,0.0,3320.0,0.0,0.0,-82.0,0.0,-882.0,0.0,800.0
base-location-baltimore-md.xml,17.24,91.22,24000.0,24000.0,0.0,19645.0,5856.0,6268.0,0.0,480.0,1835.0,0.0,1192.0,0.0,1812.0,2202.0,0.0,0.0,16190.0,2058.0,6959.0,0.0,247.0,436.0,0.0,366.0,0.0,2446.0,357.0,0.0,3320.0,0.0,0.0,1871.0,594.0,477.0,0.0,800.0
base-location-capetown-zaf.xml,41.0,84.38,24000.0,24000.0,0.0,13423.0,5606.0,3445.0,0.0,264.0,1009.0,0.0,1031.0,0.0,996.0,1073.0,0.0,0.0,14539.0,2252.0,5856.0,0.0,185.0,198.0,0.0,333.0,0.0,2212.0,182.0,0.0,3320.0,0.0,0.0,846.0,27.0,19.0,0.0,800.0
base-location-dallas-tx.xml,25.88,98.42,24000.0,24000.0,0.0,20084.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1745.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1628.0,438.0,391.0,0.0,800.0
base-location-detailed.xml,6.8,91.76,36000.0,24000.0,0.0,32197.0,8689.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4597.0,0.0,0.0,20021.0,6098.0,7036.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,619.0,0.0,3320.0,0.0,0.0,135.0,0.0,-665.0,0.0,800.0
base-location-duluth-mn.xml,-13.72,81.14,36000.0,24000.0,0.0,31443.0,6454.0,9946.0,0.0,761.0,2912.0,0.0,4696.0,0.0,2876.0,3798.0,0.0,0.0,12067.0,64.0,5891.0,0.0,156.0,85.0,0.0,344.0,0.0,2100.0,106.0,0.0,3320.0,0.0,0.0,1210.0,247.0,163.0,0.0,800.0
base-location-helena-mt.xml,-8.14,89.24,48000.0,24000.0,0.0,39946.0,10155.0,9283.0,0.0,710.0,8554.0,0.0,0.0,2149.0,2684.0,6410.0,0.0,0.0,19506.0,6095.0,6852.0,0.0,184.0,311.0,0.0,0.0,0.0,2207.0,537.0,0.0,3320.0,0.0,0.0,255.0,0.0,-545.0,0.0,800.0
base-location-honolulu-hi.xml,63.32,89.06,12000.0,24000.0,0.0,3368.0,588.0,794.0,0.0,61.0,232.0,0.0,0.0,1250.0,229.0,214.0,0.0,0.0,13339.0,34.0,6412.0,0.0,264.0,500.0,0.0,0.0,0.0,2510.0,299.0,0.0,3320.0,0.0,0.0,1828.0,580.0,449.0,0.0,800.0
base-location-miami-fl.xml,51.62,90.68,12000.0,24000.0,0.0,8484.0,785.0,2184.0,0.0,167.0,639.0,0.0,0.0,3439.0,631.0,639.0,0.0,0.0,13451.0,-217.0,6605.0,0.0,279.0,556.0,0.0,0.0,0.0,2565.0,343.0,0.0,3320.0,0.0,0.0,2514.0,954.0,760.0,0.0,800.0
base-location-phoenix-az.xml,41.36,108.14,24000.0,24000.0,0.0,13081.0,1054.0,3402.0,0.0,260.0,996.0,0.0,0.0,5359.0,984.0,1025.0,0.0,0.0,18214.0,714.0,8845.0,0.0,401.0,1024.0,0.0,0.0,0.0,3028.0,881.0,0.0,3320.0,0.0,0.0,627.0,0.0,-173.0,0.0,800.0
base-location-portland-or.xml,28.58,87.08,24000.0,24000.0,0.0,17789.0,6513.0,4921.0,0.0,377.0,1441.0,0.0,1472.0,0.0,1423.0,1644.0,0.0,0.0,15800.0,2411.0,6585.0,0.0,210.0,292.0,0.0,429.0,0.0,2304.0,248.0,0.0,3320.0,0.0,0.0,957.0,90.0,67.0,0.0,800.0
base-mechvent-balanced.xml,6.8,91.76,36000.0,24000.0,0.0,38765.0,8862.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,6372.0,0.0,21660.0,6043.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,1690.0,3320.0,0.0,0.0,-1656.0,0.0,-661.0,-1795.0,800.0
base-mechvent-bath-kitchen-fans.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-mechvent-cfis-15-mins.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-airflow-fraction-zero.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-control-type-timer.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-dse.xml,6.8,91.76,36000.0,24000.0,0.0,25282.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,14995.0,0.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,25282.0,0.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,17555.0,2561.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-no-additional-runtime.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-no-outdoor-air-control.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust-15-mins.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust-synchronized.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-supply.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
