HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-mechvent-cfis.xml,6.8,91.76,36000.0,24000.0,0.0,33814.0,8531.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21135.0,6140.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-erv-atre-asre.xml,6.8,91.76,36000.0,24000.0,0.0,33615.0,8747.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,1338.0,0.0,20341.0,6059.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,355.0,3320.0,0.0,0.0,-836.0,0.0,-661.0,-975.0,800.0
base-mechvent-erv.xml,6.8,91.76,36000.0,24000.0,0.0,33616.0,8747.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,1339.0,0.0,20341.0,6059.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,355.0,3320.0,0.0,0.0,-835.0,0.0,-661.0,-974.0,800.0
base-mechvent-exhaust-rated-flow-rate.xml,6.8,91.76,36000.0,24000.0,0.0,36729.0,8816.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,9003.0,0.0,0.0,21341.0,6055.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1980.0,0.0,3320.0,0.0,0.0,-1304.0,0.0,-2104.0,0.0,800.0
base-mechvent-exhaust.xml,6.8,91.76,36000.0,24000.0,0.0,36729.0,8816.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,9003.0,0.0,0.0,21341.0,6055.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1980.0,0.0,3320.0,0.0,0.0,-1304.0,0.0,-2104.0,0.0,800.0
base-mechvent-hrv-asre.xml,6.8,91.76,36000.0,24000.0,0.0,33615.0,8747.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,1338.0,0.0,20287.0,6005.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,355.0,3320.0,0.0,0.0,-1656.0,0.0,-661.0,-1795.0,800.0
base-mechvent-hrv.xml,6.8,91.76,36000.0,24000.0,0.0,33616.0,8747.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,1339.0,0.0,20288.0,6005.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,355.0,3320.0,0.0,0.0,-1656.0,0.0,-661.0,-1795.0,800.0
base-mechvent-multiple.xml,6.8,91.76,36000.0,24000.0,0.0,43531.0,16393.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4331.0,3897.0,0.0,26578.0,11757.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,482.0,1033.0,3320.0,0.0,0.0,-1065.0,0.0,-512.0,-1353.0,800.0
base-mechvent-supply.xml,6.8,91.76,36000.0,24000.0,0.0,34040.0,8758.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,0.0,6372.0,0.0,21062.0,6067.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-whole-house-fan.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-additional-properties.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills-battery-scheduled-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills-pv-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills-pv-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills-pv.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-bills.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-defaults.xml,6.8,91.76,36000.0,24000.0,0.0,32232.0,4674.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,8648.0,0.0,0.0,16932.0,1046.0,7758.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1860.0,0.0,3320.0,0.0,0.0,-1176.0,0.0,-1976.0,0.0,800.0
base-misc-emissions.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-generators-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-generators-battery.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-generators.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-ground-conductivity.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-loads-large-uncommon.xml,6.8,91.76,36000.0,24000.0,0.0,33431.0,8742.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-loads-large-uncommon2.xml,6.8,91.76,36000.0,24000.0,0.0,33431.0,8742.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-loads-none.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-neighbor-shading.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-misc-shielding-of-home.xml,6.8,91.76,36000.0,24000.0,0.0,31374.0,8683.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,3781.0,0.0,0.0,19935.0,6117.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,513.0,0.0,3320.0,0.0,0.0,255.0,0.0,-545.0,0.0,800.0
base-misc-unit-multiplier.xml,6.8,91.76,360000.0,240000.0,0.0,322390.0,87090.0,75080.0,0.0,5750.0,69180.0,0.0,0.0,17380.0,21710.0,46200.0,0.0,0.0,200390.0,61120.0,70370.0,0.0,2070.0,4480.0,0.0,0.0,0.0,22930.0,6220.0,0.0,33200.0,0.0,0.0,1390.0,0.0,-6610.0,0.0,8000.0
base-misc-usage-multiplier.xml,6.8,91.76,36000.0,24000.0,0.0,33431.0,8742.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-battery-ah.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-battery-garage.xml,6.8,91.76,36000.0,24000.0,0.0,30857.0,9065.0,5506.0,0.0,575.0,7182.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16145.0,3427.0,5579.0,0.0,207.0,697.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-battery-round-trip-efficiency.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-battery.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-generators-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-generators-battery.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv-generators.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-pv.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-0-runperiod-1-month.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-0.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-1-misc-loads-large-uncommon.xml,6.8,91.76,36000.0,24000.0,0.0,33431.0,8742.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-1-misc-loads-large-uncommon2.xml,6.8,91.76,36000.0,24000.0,0.0,33431.0,8742.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,5779.0,0.0,0.0,21277.0,6150.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,4520.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-1.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-residents-5-5.xml,6.8,91.76,36000.0,24000.0,0.0,32173.0,4674.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,8590.0,0.0,0.0,17298.0,1068.0,7758.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,1860.0,0.0,3665.0,0.0,0.0,-875.0,0.0,-1975.0,0.0,1100.0
base-schedules-detailed-all-10-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-mixed-timesteps-power-outage.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-mixed-timesteps.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-10-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-no-space-cooling.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-no-space-heating.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-power-outage.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-vacancy.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints-daily-schedules.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints-daily-setbacks.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-simple-no-space-cooling.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-simple-no-space-heating.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-simple-power-outage.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-simple-vacancy.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-schedules-simple.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-calendar-year-custom.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-daylight-saving-custom.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-daylight-saving-disabled.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-runperiod-1-month.xml,10.22,91.4,36000.0,24000.0,0.0,30662.0,8449.0,7102.0,0.0,543.0,6544.0,0.0,0.0,1644.0,2054.0,4326.0,0.0,0.0,19794.0,5953.0,7000.0,0.0,204.0,428.0,0.0,0.0,0.0,2281.0,608.0,0.0,3320.0,0.0,0.0,-82.0,0.0,-882.0,0.0,800.0
base-simcontrol-temperature-capacitance-multiplier.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins-occupancy-stochastic-10-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins-occupancy-stochastic-60-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-simcontrol-timestep-30-mins.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-zones-spaces-multiple.xml,6.8,91.76,36000.0,24000.0,0.0,30802.0,9010.0,5506.0,0.0,575.0,7182.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16746.0,3428.0,5579.0,0.0,207.0,697.0,0.0,0.0,0.0,2293.0,622.0,0.0,3920.0,0.0,0.0,439.0,0.0,-661.0,0.0,1100.0
base-zones-spaces.xml,6.8,91.76,36000.0,24000.0,0.0,30857.0,9065.0,5506.0,0.0,575.0,7182.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,16757.0,3438.0,5579.0,0.0,207.0,697.0,0.0,0.0,0.0,2293.0,622.0,0.0,3920.0,0.0,0.0,439.0,0.0,-661.0,0.0,1100.0
base.xml,6.8,91.76,36000.0,24000.0,0.0,32239.0,8709.0,7508.0,0.0,575.0,6918.0,0.0,0.0,1738.0,2171.0,4620.0,0.0,0.0,20039.0,6112.0,7037.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
house001.xml,25.88,98.42,90000.0,60000.0,0.0,62805.0,24247.0,7740.0,0.0,1014.0,7822.0,453.0,766.0,9187.0,2236.0,9338.0,0.0,0.0,58109.0,28678.0,10514.0,0.0,781.0,5966.0,299.0,576.0,0.0,3975.0,3539.0,0.0,3780.0,0.0,0.0,7149.0,3502.0,2448.0,0.0,1200.0
house002.xml,25.88,98.42,90000.0,60000.0,0.0,48210.0,15167.0,6070.0,0.0,882.0,5056.0,0.0,0.0,12349.0,3120.0,5565.0,0.0,0.0,35315.0,14024.0,7353.0,0.0,748.0,3325.0,0.0,0.0,0.0,4331.0,2143.0,0.0,3320.0,0.0,71.0,4033.0,1751.0,1482.0,0.0,800.0
house003.xml,25.88,98.42,90000.0,60000.0,0.0,48739.0,15787.0,6644.0,0.0,1081.0,4647.0,610.0,0.0,10917.0,2908.0,6145.0,0.0,0.0,43804.0,18142.0,8909.0,0.0,930.0,3318.0,403.0,0.0,0.0,5169.0,2336.0,0.0,3320.0,0.0,1277.0,4166.0,1751.0,1615.0,0.0,800.0
house004.xml,25.88,98.42,80000.0,60000.0,0.0,77189.0,20641.0,11324.0,0.0,882.0,9455.0,101.0,0.0,18136.0,5929.0,7192.0,3529.0,0.0,54804.0,18196.0,13686.0,0.0,688.0,7232.0,65.0,0.0,0.0,7851.0,1663.0,1873.0,3550.0,0.0,0.0,4729.0,1284.0,1150.0,1296.0,1000.0
house005.xml,25.88,98.42,90000.0,60000.0,0.0,72137.0,26800.0,10216.0,0.0,1340.0,8483.0,0.0,604.0,11096.0,3312.0,10287.0,0.0,0.0,67952.0,31123.0,13669.0,0.0,1034.0,6706.0,0.0,454.0,0.0,5887.0,3831.0,0.0,3550.0,0.0,1697.0,7151.0,3502.0,2650.0,0.0,1000.0
house006.xml,-13.72,81.14,80000.0,30000.0,0.0,48086.0,0.0,8907.0,0.0,799.0,29443.0,0.0,0.0,1810.0,1874.0,4570.0,683.0,0.0,11536.0,0.0,4294.0,0.0,186.0,1766.0,0.0,0.0,0.0,1369.0,120.0,50.0,3320.0,0.0,431.0,1567.0,0.0,184.0,583.0,800.0
house007.xml,-13.72,81.14,90000.0,42000.0,0.0,45762.0,5487.0,9095.0,0.0,633.0,16093.0,0.0,27.0,1940.0,2001.0,10486.0,0.0,0.0,13851.0,1089.0,5764.0,0.0,151.0,1159.0,0.0,0.0,0.0,1461.0,535.0,0.0,3550.0,0.0,141.0,2224.0,405.0,818.0,0.0,1000.0
house008.xml,-13.72,81.14,90000.0,36000.0,0.0,67155.0,11219.0,10314.0,0.0,615.0,27985.0,0.0,992.0,3193.0,3226.0,8281.0,1330.0,0.0,21290.0,2441.0,7200.0,0.0,112.0,2032.0,0.0,153.0,0.0,2356.0,218.0,98.0,3780.0,0.0,2902.0,2482.0,158.0,333.0,791.0,1200.0
house009.xml,-13.72,81.14,90000.0,36000.0,0.0,45111.0,0.0,8913.0,0.0,931.0,18679.0,0.0,95.0,1918.0,2204.0,12372.0,0.0,0.0,14230.0,0.0,6347.0,0.0,212.0,1249.0,0.0,1.0,0.0,1609.0,581.0,0.0,3550.0,0.0,681.0,1889.0,0.0,889.0,0.0,1000.0
house010.xml,-13.72,81.14,90000.0,30000.0,0.0,52216.0,8620.0,10714.0,0.0,615.0,17289.0,359.0,589.0,1358.0,2165.0,9177.0,1330.0,0.0,15695.0,1832.0,5597.0,0.0,112.0,1848.0,37.0,87.0,0.0,1581.0,241.0,98.0,3780.0,0.0,484.0,2622.0,262.0,369.0,791.0,1200.0
house011.xml,24.62,91.58,24000.0,18000.0,34120.0,21325.0,6760.0,2440.0,0.0,1007.0,3251.0,0.0,546.0,0.0,1795.0,5526.0,0.0,0.0,22180.0,8263.0,3821.0,0.0,612.0,1361.0,0.0,199.0,0.0,2832.0,1412.0,0.0,3550.0,0.0,130.0,3295.0,463.0,1833.0,0.0,1000.0
house012.xml,24.62,91.58,23400.0,23200.0,0.0,14401.0,1329.0,1906.0,0.0,333.0,2909.0,0.0,1767.0,0.0,1513.0,4644.0,0.0,0.0,12680.0,645.0,3093.0,0.0,202.0,1217.0,0.0,646.0,0.0,2387.0,1169.0,0.0,3320.0,0.0,0.0,2687.0,370.0,1517.0,0.0,800.0
house013.xml,24.62,91.58,18000.0,18000.0,17060.0,13514.0,3725.0,2049.0,0.0,363.0,1822.0,0.0,1575.0,0.0,1042.0,2434.0,504.0,0.0,10760.0,1618.0,2200.0,0.0,221.0,679.0,0.0,576.0,0.0,1644.0,439.0,184.0,3090.0,0.0,109.0,1721.0,312.0,569.0,239.0,600.0
house014.xml,24.62,91.58,18000.0,18000.0,17060.0,14773.0,3864.0,2335.0,0.0,320.0,2332.0,0.0,1632.0,0.0,1080.0,2689.0,521.0,0.0,12196.0,1685.0,3377.0,0.0,194.0,869.0,0.0,596.0,0.0,1703.0,490.0,190.0,3090.0,0.0,0.0,1795.0,312.0,636.0,247.0,600.0
house015.xml,24.62,91.58,18000.0,18000.0,17060.0,13514.0,3725.0,2049.0,0.0,363.0,1822.0,0.0,1575.0,0.0,1042.0,2434.0,504.0,0.0,10760.0,1618.0,2200.0,0.0,221.0,679.0,0.0,576.0,0.0,1644.0,439.0,184.0,3090.0,0.0,109.0,1721.0,312.0,569.0,239.0,600.0
house016.xml,19.22,86.72,136000.0,36000.0,36000.0,26557.0,0.0,5399.0,0.0,171.0,10796.0,0.0,0.0,2279.0,2689.0,5224.0,0.0,0.0,18908.0,0.0,7747.0,0.0,90.0,3618.0,0.0,0.0,0.0,2156.0,585.0,0.0,3320.0,0.0,1391.0,1976.0,0.0,1176.0,0.0,800.0
house017.xml,16.16,89.24,60000.0,24000.0,0.0,36794.0,0.0,4833.0,0.0,181.0,15647.0,0.0,424.0,1146.0,3048.0,11516.0,0.0,0.0,17960.0,0.0,5437.0,0.0,85.0,3759.0,0.0,176.0,0.0,2221.0,1559.0,0.0,3550.0,0.0,1173.0,3517.0,0.0,2517.0,0.0,1000.0
house018.xml,19.22,86.72,36000.0,36000.0,36000.0,20834.0,7443.0,2514.0,0.0,150.0,3004.0,0.0,1852.0,0.0,2749.0,3122.0,0.0,0.0,13118.0,2787.0,1961.0,0.0,79.0,790.0,0.0,427.0,0.0,2204.0,350.0,0.0,4520.0,0.0,0.0,2774.0,1271.0,703.0,0.0,800.0
house019.xml,16.16,89.24,100000.0,60000.0,0.0,50019.0,0.0,9523.0,0.0,1028.0,26810.0,0.0,0.0,1481.0,5769.0,5408.0,0.0,0.0,33949.0,0.0,12218.0,0.0,482.0,11373.0,0.0,0.0,0.0,4204.0,732.0,0.0,4520.0,0.0,420.0,1982.0,0.0,1182.0,0.0,800.0
house020.xml,19.22,86.72,120000.0,60000.0,0.0,44786.0,0.0,10325.0,0.0,395.0,14251.0,598.0,0.0,2185.0,6812.0,10221.0,0.0,0.0,26134.0,0.0,10675.0,0.0,208.0,3871.0,253.0,0.0,0.0,5463.0,1145.0,0.0,4520.0,0.0,0.0,3102.0,0.0,2302.0,0.0,800.0
house021.xml,16.16,89.24,130000.0,60000.0,0.0,52327.0,7802.0,10175.0,0.0,318.0,15976.0,0.0,474.0,1561.0,3431.0,12589.0,0.0,0.0,29308.0,5825.0,9824.0,0.0,149.0,4358.0,0.0,196.0,0.0,2501.0,1704.0,0.0,4750.0,0.0,0.0,4907.0,1155.0,2752.0,0.0,1000.0
house022.xml,16.16,89.24,100000.0,36000.0,0.0,53870.0,0.0,10741.0,0.0,737.0,11570.0,2029.0,5583.0,0.0,2115.0,21097.0,0.0,0.0,25886.0,0.0,8964.0,0.0,345.0,4993.0,1190.0,1477.0,0.0,1542.0,2856.0,0.0,4520.0,0.0,0.0,5411.0,0.0,4611.0,0.0,800.0
house023.xml,16.16,89.24,125000.0,42000.0,0.0,45714.0,0.0,5067.0,0.0,362.0,19026.0,0.0,0.0,1359.0,4899.0,15002.0,0.0,0.0,23533.0,0.0,7842.0,0.0,170.0,4369.0,0.0,0.0,0.0,3570.0,2017.0,0.0,4750.0,0.0,815.0,4258.0,0.0,3258.0,0.0,1000.0
house024.xml,16.16,89.24,85000.0,30000.0,0.0,62493.0,14489.0,4381.0,0.0,318.0,17712.0,0.0,4806.0,0.0,4266.0,16520.0,0.0,0.0,22253.0,1146.0,4065.0,0.0,149.0,6956.0,0.0,1271.0,0.0,3109.0,2236.0,0.0,3320.0,0.0,0.0,6674.0,2263.0,3611.0,0.0,800.0
house025.xml,24.62,91.58,158000.0,81000.0,33000.0,58916.0,24150.0,4722.0,0.0,1238.0,9584.0,0.0,6668.0,0.0,1863.0,10692.0,0.0,0.0,36229.0,12064.0,7472.0,0.0,752.0,4870.0,0.0,2436.0,0.0,1707.0,2185.0,0.0,4520.0,0.0,224.0,9603.0,5968.0,2835.0,0.0,800.0
house026.xml,24.62,91.58,84000.0,0.0,0.0,22263.0,0.0,3869.0,0.0,128.0,5954.0,0.0,5911.0,0.0,1459.0,4942.0,0.0,0.0,18030.0,0.0,5623.0,0.0,78.0,2615.0,0.0,2232.0,0.0,2302.0,1200.0,0.0,3320.0,0.0,661.0,2356.0,0.0,1556.0,0.0,800.0
house027.xml,24.62,91.58,75000.0,36000.0,0.0,37405.0,7703.0,4494.0,0.0,375.0,6506.0,550.0,305.0,7854.0,1516.0,8102.0,0.0,0.0,20235.0,3775.0,4295.0,0.0,228.0,3194.0,270.0,163.0,0.0,2392.0,2456.0,0.0,3320.0,0.0,142.0,5745.0,1758.0,3187.0,0.0,800.0
house028.xml,24.62,91.58,75000.0,36000.0,0.0,30833.0,8672.0,4365.0,0.0,346.0,5417.0,616.0,217.0,3265.0,1488.0,6447.0,0.0,0.0,20990.0,3943.0,5941.0,0.0,203.0,2395.0,374.0,113.0,0.0,2348.0,1599.0,0.0,3550.0,0.0,524.0,5099.0,2024.0,2075.0,0.0,1000.0
house029.xml,17.24,91.22,77000.0,36000.0,0.0,30616.0,3395.0,4924.0,0.0,208.0,8320.0,0.0,3185.0,0.0,2105.0,8480.0,0.0,0.0,17077.0,-566.0,5126.0,0.0,131.0,3041.0,0.0,979.0,0.0,2842.0,1688.0,0.0,3320.0,0.0,517.0,3961.0,903.0,2258.0,0.0,800.0
house030.xml,17.24,91.22,87000.0,0.0,0.0,19524.0,0.0,3366.0,0.0,508.0,7724.0,0.0,0.0,2699.0,1036.0,4190.0,0.0,0.0,11115.0,0.0,2821.0,0.0,278.0,2572.0,0.0,0.0,0.0,1399.0,944.0,0.0,3090.0,0.0,10.0,1863.0,0.0,1263.0,0.0,600.0
house031.xml,16.16,89.24,200000.0,96000.0,0.0,82913.0,13668.0,10261.0,0.0,650.0,23683.0,0.0,1039.0,1227.0,7333.0,25050.0,0.0,0.0,45405.0,9884.0,13165.0,0.0,305.0,8876.0,0.0,431.0,0.0,5345.0,3391.0,0.0,4010.0,0.0,0.0,8656.0,1780.0,5476.0,0.0,1400.0
house032.xml,16.16,89.24,75000.0,0.0,0.0,38366.0,0.0,5132.0,0.0,690.0,18895.0,0.0,0.0,1286.0,5647.0,6716.0,0.0,0.0,19521.0,0.0,6289.0,0.0,324.0,4335.0,0.0,0.0,0.0,4115.0,907.0,0.0,3550.0,0.0,0.0,2465.0,0.0,1465.0,0.0,1000.0
house033.xml,16.16,89.24,109000.0,0.0,0.0,32532.0,0.0,5273.0,0.0,362.0,6028.0,0.0,4854.0,0.0,8461.0,7556.0,0.0,0.0,19372.0,0.0,4578.0,0.0,170.0,2603.0,0.0,1284.0,0.0,6166.0,1021.0,0.0,3550.0,0.0,0.0,2648.0,0.0,1648.0,0.0,1000.0
house034.xml,16.16,89.24,210000.0,0.0,0.0,61714.0,0.0,15758.0,0.0,1028.0,15884.0,0.0,5407.0,1069.0,4622.0,17946.0,0.0,0.0,37025.0,0.0,20217.0,0.0,482.0,5096.0,0.0,1880.0,0.0,3369.0,2431.0,0.0,3550.0,0.0,0.0,4926.0,0.0,3926.0,0.0,1000.0
house035.xml,16.16,89.24,80000.0,24000.0,0.0,27580.0,0.0,4397.0,0.0,318.0,7248.0,249.0,1499.0,0.0,4065.0,9804.0,0.0,0.0,16400.0,0.0,5641.0,0.0,149.0,2515.0,88.0,397.0,0.0,2962.0,1327.0,0.0,3320.0,0.0,0.0,2943.0,0.0,2143.0,0.0,800.0
house036.xml,16.16,89.24,60000.0,24000.0,0.0,25822.0,0.0,4435.0,0.0,1019.0,2375.0,3328.0,8477.0,0.0,1320.0,4869.0,0.0,0.0,13351.0,0.0,4222.0,0.0,478.0,465.0,1235.0,2242.0,0.0,962.0,658.0,0.0,3090.0,0.0,0.0,1662.0,0.0,1062.0,0.0,600.0
house037.xml,19.22,86.72,110000.0,0.0,0.0,40364.0,0.0,6057.0,0.0,969.0,7752.0,0.0,1114.0,0.0,13572.0,10899.0,0.0,0.0,26343.0,0.0,7077.0,0.0,510.0,3078.0,0.0,257.0,0.0,10883.0,1218.0,0.0,3320.0,0.0,0.0,3247.0,0.0,2447.0,0.0,800.0
house038.xml,16.16,89.24,71000.0,36000.0,0.0,31236.0,0.0,6993.0,0.0,362.0,9926.0,0.0,1035.0,534.0,1706.0,10680.0,0.0,0.0,19232.0,0.0,9122.0,0.0,170.0,2813.0,0.0,429.0,0.0,1243.0,1446.0,0.0,4010.0,0.0,0.0,3735.0,0.0,2335.0,0.0,1400.0
house039.xml,16.16,89.24,87000.0,0.0,0.0,43263.0,0.0,11110.0,0.0,1456.0,3312.0,0.0,7819.0,0.0,8806.0,10759.0,0.0,0.0,24949.0,0.0,9886.0,0.0,683.0,606.0,0.0,2584.0,0.0,6418.0,1454.0,0.0,3320.0,0.0,0.0,3147.0,0.0,2347.0,0.0,800.0
house040.xml,16.16,89.24,75000.0,0.0,0.0,44416.0,0.0,7249.0,0.0,1028.0,13896.0,5873.0,861.0,946.0,3065.0,11498.0,0.0,0.0,24692.0,0.0,8227.0,0.0,482.0,5199.0,3446.0,228.0,0.0,2234.0,1556.0,0.0,3320.0,0.0,0.0,3313.0,0.0,2513.0,0.0,800.0
house041.xml,-13.72,81.14,75000.0,30000.0,0.0,108662.0,0.0,18666.0,0.0,1624.0,41126.0,0.0,2729.0,7268.0,5077.0,32172.0,0.0,0.0,29020.0,0.0,12100.0,0.0,293.0,4460.0,0.0,394.0,0.0,3708.0,846.0,0.0,3550.0,0.0,3669.0,2295.0,0.0,1295.0,0.0,1000.0
house042.xml,-13.72,81.14,90000.0,24000.0,0.0,96150.0,0.0,17465.0,0.0,1112.0,41512.0,0.0,927.0,2608.0,4248.0,28278.0,0.0,0.0,17836.0,0.0,5082.0,0.0,249.0,4415.0,0.0,13.0,0.0,3102.0,741.0,0.0,3550.0,0.0,685.0,2134.0,0.0,1134.0,0.0,1000.0
house043.xml,-13.72,81.14,90000.0,30000.0,0.0,64332.0,0.0,11581.0,0.0,2533.0,29951.0,0.0,202.0,1896.0,1519.0,16650.0,0.0,0.0,16137.0,0.0,5002.0,0.0,572.0,3716.0,0.0,3.0,0.0,1109.0,436.0,0.0,3320.0,0.0,1979.0,1468.0,0.0,668.0,0.0,800.0
house044.xml,-13.72,81.14,110000.0,36000.0,0.0,83025.0,0.0,8422.0,0.0,1467.0,30320.0,1911.0,5521.0,1706.0,3592.0,30085.0,0.0,0.0,21809.0,0.0,6118.0,0.0,269.0,3897.0,368.0,208.0,0.0,2623.0,787.0,0.0,3320.0,0.0,4218.0,2005.0,0.0,1205.0,0.0,800.0
house045.xml,-13.72,81.14,70000.0,30000.0,0.0,52712.0,0.0,8558.0,455.0,472.0,24464.0,1464.0,31.0,1726.0,1367.0,14175.0,0.0,0.0,14801.0,0.0,7799.0,810.0,110.0,1109.0,193.0,0.0,0.0,999.0,461.0,0.0,3320.0,0.0,0.0,1506.0,0.0,706.0,0.0,800.0
house046.xml,24.62,91.58,18000.0,18000.0,17065.0,16969.0,3903.0,1800.0,0.0,182.0,2847.0,0.0,0.0,0.0,1604.0,6633.0,0.0,0.0,15182.0,3716.0,2178.0,0.0,110.0,1595.0,0.0,0.0,0.0,1823.0,1399.0,0.0,2860.0,0.0,1500.0,2698.0,483.0,1815.0,0.0,400.0
house047.xml,19.22,86.72,20000.0,18000.0,0.0,7271.0,1053.0,1216.0,0.0,0.0,630.0,0.0,0.0,662.0,0.0,3710.0,0.0,0.0,4199.0,0.0,516.0,0.0,0.0,200.0,0.0,0.0,0.0,0.0,623.0,0.0,2860.0,0.0,0.0,1652.0,0.0,1252.0,0.0,400.0
house048.xml,25.88,98.42,63000.0,46500.0,0.0,51897.0,11933.0,4499.0,0.0,694.0,9939.0,828.0,63.0,10750.0,2249.0,7887.0,3053.0,0.0,31390.0,8097.0,4822.0,0.0,589.0,7960.0,547.0,57.0,0.0,1959.0,2188.0,1621.0,3550.0,0.0,0.0,4760.0,1126.0,1513.0,1121.0,1000.0
house049.xml,33.26,106.16,39000.0,16000.0,0.0,19031.0,0.0,5635.0,0.0,0.0,5319.0,0.0,0.0,2258.0,1357.0,3370.0,1091.0,0.0,21783.0,0.0,7246.0,0.0,0.0,6460.0,0.0,0.0,0.0,2075.0,1986.0,926.0,3090.0,0.0,0.0,-351.0,0.0,-717.0,-233.0,600.0
house050.xml,28.58,87.08,58000.0,29000.0,0.0,22123.0,7611.0,3277.0,0.0,949.0,3299.0,0.0,2075.0,0.0,1771.0,2150.0,991.0,0.0,20197.0,5096.0,5613.0,0.0,572.0,1304.0,0.0,605.0,0.0,1585.0,324.0,289.0,3320.0,0.0,1488.0,1243.0,110.0,88.0,245.0,800.0
