
Version,
  9.0;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  180,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2406703908387, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  14.2406703908387, 3.40776759770968, 6.88548379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 3.40776759770968, 6.88548379885484, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.40776759770968, 6.88548379885484, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  0, 3.40776759770968, 6.88548379885484;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  13.6310703908387, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 6.81553519541936, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.40776759770968, 6.88548379885484, !- X,Y,Z Vertex 2 {m}
  0, 3.40776759770968, 6.88548379885484,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 5.1816;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2406703908387, 3.40776759770968, 6.88548379885484, !- X,Y,Z Vertex 1 {m}
  14.2406703908387, 6.81553519541936, 5.1816, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 5.1816, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 3.40776759770968, 6.88548379885484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 7.42513519541936, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 7.42513519541936, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 5.1816,            !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 5.1816; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors left,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 6.58068379885484,            !- X,Y,Z Vertex 2 {m}
  -3.048, 6.81553519541936, 6.58068379885484, !- X,Y,Z Vertex 3 {m}
  -3.048, 6.81553519541936, 0;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors right,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6790703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 1 {m}
  16.6790703908387, 6.81553519541936, 6.58068379885484, !- X,Y,Z Vertex 2 {m}
  16.6790703908387, 0, 6.58068379885484,  !- X,Y,Z Vertex 3 {m}
  16.6790703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

Zone,
  living zone,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  185.80608,                              !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab,                    !- Construction Name
  living zone,                            !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 1.37647081932873, 4.572, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 1.37647081932873, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 2.24136506513979, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 2.24136506513979, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 2.30232506513979, 4.572, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 2.30232506513979, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 3.16721931095085, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 3.16721931095085, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 4.11124300737404, 4.572, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 4.11124300737404, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 4.9761372531851, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 4.9761372531851, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.51030074850848, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.51030074850848, 0, 3.4163065300148,   !- X,Y,Z Vertex 2 {m}
  3.37728759770968, 0, 3.4163065300148,   !- X,Y,Z Vertex 3 {m}
  3.37728759770968, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.43824759770967, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.43824759770967, 0, 3.4163065300148,   !- X,Y,Z Vertex 2 {m}
  4.30523444691087, 0, 3.4163065300148,   !- X,Y,Z Vertex 3 {m}
  4.30523444691087, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.91806834621815, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.91806834621815, 0, 3.4163065300148,   !- X,Y,Z Vertex 2 {m}
  6.78505519541935, 0, 3.4163065300148,   !- X,Y,Z Vertex 3 {m}
  6.78505519541935, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.84601519541935, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.84601519541935, 0, 3.4163065300148,   !- X,Y,Z Vertex 2 {m}
  7.71300204462055, 0, 3.4163065300148,   !- X,Y,Z Vertex 3 {m}
  7.71300204462055, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.32583594392783, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  9.32583594392783, 0, 3.4163065300148,   !- X,Y,Z Vertex 2 {m}
  10.192822793129, 0, 3.4163065300148,    !- X,Y,Z Vertex 3 {m}
  10.192822793129, 0, 4.572;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 11 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.253782793129, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  10.253782793129, 0, 3.4163065300148,    !- X,Y,Z Vertex 2 {m}
  11.1207696423302, 0, 3.4163065300148,   !- X,Y,Z Vertex 3 {m}
  11.1207696423302, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinInsUnfinAttic Reversed,         !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.43906437609064, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.43906437609064, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  0, 4.57417013027957, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  0, 4.57417013027957, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.51321013027957, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.51321013027957, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  0, 3.64831588446851, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  0, 3.64831588446851, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.70429218804532, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.70429218804532, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  0, 1.83939794223426, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  0, 1.83939794223426, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1186770389401, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.1186770389401, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  10.253782793129, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  10.253782793129, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.192822793129, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.192822793129, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  9.32792854731796, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  9.32792854731796, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.71090944123041, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.71090944123041, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  6.84601519541935, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  6.84601519541935, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.78505519541935, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.78505519541935, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  5.92016094960829, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  5.92016094960829, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.30314184352074, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.30314184352074, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  3.43824759770967, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  3.43824759770967, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 3 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37728759770967, 6.81553519541936, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.37728759770967, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 2 {m}
  2.51239335189861, 6.81553519541936, 0.980695970333856, !- X,Y,Z Vertex 3 {m}
  2.51239335189861, 6.81553519541936, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 1.37647081932873, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 1.37647081932873, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 2.24136506513979, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 2.24136506513979, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 2.30232506513979, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 2.30232506513979, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 3.16721931095085, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 3.16721931095085, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 4 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 4.11124300737404, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 4.11124300737404, 0.980695970333855, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 4.9761372531851, 0.980695970333855, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 4.9761372531851, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25130723940556, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.25130723940556, 0, 0.917273203809192, !- X,Y,Z Vertex 2 {m}
  4.16378045485253, 0, 0.917273203809192, !- X,Y,Z Vertex 3 {m}
  4.16378045485253, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22474045485253, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.22474045485253, 0, 0.917273203809192, !- X,Y,Z Vertex 2 {m}
  5.1372136702995, 0, 0.917273203809192,  !- X,Y,Z Vertex 3 {m}
  5.1372136702995, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39691055140095, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.39691055140095, 0, 0.917273203809192, !- X,Y,Z Vertex 2 {m}
  7.30938376684792, 0, 0.917273203809192, !- X,Y,Z Vertex 3 {m}
  7.30938376684792, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.37034376684792, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.37034376684792, 0, 0.917273203809192, !- X,Y,Z Vertex 2 {m}
  8.28281698229489, 0, 0.917273203809192, !- X,Y,Z Vertex 3 {m}
  8.28281698229489, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0292304711198, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  10.0292304711198, 0, 0.917273203809192, !- X,Y,Z Vertex 2 {m}
  10.9417036865668, 0, 0.917273203809192, !- X,Y,Z Vertex 3 {m}
  10.9417036865668, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 4.8768,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.43906437609064, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 5.43906437609064, 3.41909597033386,  !- X,Y,Z Vertex 2 {m}
  0, 4.57417013027957, 3.41909597033386,  !- X,Y,Z Vertex 3 {m}
  0, 4.57417013027957, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.51321013027957, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.51321013027957, 3.41909597033386,  !- X,Y,Z Vertex 2 {m}
  0, 3.64831588446851, 3.41909597033386,  !- X,Y,Z Vertex 3 {m}
  0, 3.64831588446851, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.70429218804532, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 2.70429218804532, 3.41909597033386,  !- X,Y,Z Vertex 2 {m}
  0, 1.83939794223426, 3.41909597033386,  !- X,Y,Z Vertex 3 {m}
  0, 1.83939794223426, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 4.8768, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1186770389401, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  11.1186770389401, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  10.253782793129, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  10.253782793129, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.192822793129, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  10.192822793129, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  9.32792854731796, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  9.32792854731796, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.71090944123041, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  7.71090944123041, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  6.84601519541935, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  6.84601519541935, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.78505519541935, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  6.78505519541935, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  5.92016094960829, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  5.92016094960829, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.30314184352074, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  4.30314184352074, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  3.43824759770967, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  3.43824759770967, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37728759770967, 6.81553519541936, 4.572, !- X,Y,Z Vertex 1 {m}
  3.37728759770967, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 2 {m}
  2.51239335189861, 6.81553519541936, 3.41909597033386, !- X,Y,Z Vertex 3 {m}
  2.51239335189861, 6.81553519541936, 4.572; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 6 - Surface 7,           !- Name
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone,                            !- Zone Name
  92.9030399999999;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Surface 10 - Window 1 - res overhangs,  !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 2.39376506513979, 4.7244, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 1.22407081932873, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 1.22407081932873, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 2.39376506513979, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 10 - Window 2 - res overhangs,  !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 3.31961931095085, 4.7244, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 2.14992506513979, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 2.14992506513979, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 3.31961931095085, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 10 - Window 3 - res overhangs,  !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 5.1285372531851, 4.7244, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.95884300737404, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 3.95884300737404, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 5.1285372531851, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 1 - res overhangs,  !- Name
  Surface 11,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.52968759770968, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  2.35790074850848, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  2.35790074850848, -0.6096, 4.7244,      !- X,Y,Z Vertex 3 {m}
  3.52968759770968, -0.6096, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 2 - res overhangs,  !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.45763444691087, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  3.28584759770967, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  3.28584759770967, -0.6096, 4.7244,      !- X,Y,Z Vertex 3 {m}
  4.45763444691087, -0.6096, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 3 - res overhangs,  !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.93745519541935, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  5.76566834621815, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  5.76566834621815, -0.6096, 4.7244,      !- X,Y,Z Vertex 3 {m}
  6.93745519541935, -0.6096, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 4 - res overhangs,  !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.86540204462055, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  6.69361519541935, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  6.69361519541935, -0.6096, 4.7244,      !- X,Y,Z Vertex 3 {m}
  7.86540204462055, -0.6096, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 5 - res overhangs,  !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.345222793129, 0, 4.7244,             !- X,Y,Z Vertex 1 {m}
  9.17343594392783, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  9.17343594392783, -0.6096, 4.7244,      !- X,Y,Z Vertex 3 {m}
  10.345222793129, -0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 11 - Window 6 - res overhangs,  !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2731696423302, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  10.101382793129, 0, 4.7244,             !- X,Y,Z Vertex 2 {m}
  10.101382793129, -0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  11.2731696423302, -0.6096, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 2 - Window 1 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.42177013027957, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.59146437609064, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.59146437609064, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.42177013027957, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 2 - Window 2 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.49591588446851, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.66561013027957, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.66561013027957, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.49591588446851, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 2 - Window 3 - res overhangs,   !- Name
  Surface 19,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.68699794223426, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.85669218804532, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.85669218804532, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.68699794223426, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 1 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.101382793129, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2710770389401, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  11.2710770389401, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  10.101382793129, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 2 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.17552854731796, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  10.345222793129, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  10.345222793129, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  9.17552854731796, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 3 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.69361519541935, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  7.86330944123041, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  7.86330944123041, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  6.69361519541935, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 4 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.76776094960829, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  6.93745519541935, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  6.93745519541935, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  5.76776094960829, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 5 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28584759770967, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  4.45554184352074, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  4.45554184352074, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  3.28584759770967, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 3 - Window 6 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.35999335189861, 6.81553519541936, 2.286, !- X,Y,Z Vertex 1 {m}
  3.52968759770967, 6.81553519541936, 2.286, !- X,Y,Z Vertex 2 {m}
  3.52968759770967, 7.42513519541936, 2.286, !- X,Y,Z Vertex 3 {m}
  2.35999335189861, 7.42513519541936, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 4 - Window 1 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 2.39376506513979, 2.286, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 1.22407081932873, 2.286, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 1.22407081932873, 2.286, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 2.39376506513979, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 4 - Window 2 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 3.31961931095085, 2.286, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 2.14992506513979, 2.286, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 2.14992506513979, 2.286, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 3.31961931095085, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 4 - Window 3 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6310703908387, 5.1285372531851, 2.286, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.95884300737404, 2.286, !- X,Y,Z Vertex 2 {m}
  14.2406703908387, 3.95884300737404, 2.286, !- X,Y,Z Vertex 3 {m}
  14.2406703908387, 5.1285372531851, 2.286; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 5 - Window 1 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.31618045485253, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.09890723940556, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.09890723940556, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.31618045485253, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 5 - Window 2 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.2896136702995, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.07234045485253, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.07234045485253, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.2896136702995, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 5 - Window 3 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.46178376684792, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.24451055140095, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.24451055140095, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.46178376684792, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 5 - Window 4 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.43521698229489, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.21794376684792, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.21794376684792, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.43521698229489, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 5 - Window 5 - res overhangs,   !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.0941036865668, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  9.8768304711198, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  9.8768304711198, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  11.0941036865668, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 8 - Window 1 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.42177013027957, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 5.59146437609064, 4.7244,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.59146437609064, 4.7244,      !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.42177013027957, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 8 - Window 2 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.49591588446851, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 4.66561013027957, 4.7244,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.66561013027957, 4.7244,      !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.49591588446851, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 8 - Window 3 - res overhangs,   !- Name
  Surface 11,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.68699794223426, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 2.85669218804532, 4.7244,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.85669218804532, 4.7244,      !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.68699794223426, 4.7244;      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 1 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.101382793129, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  11.2710770389401, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  11.2710770389401, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  10.101382793129, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 2 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.17552854731796, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  10.345222793129, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  10.345222793129, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.17552854731796, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 3 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.69361519541935, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.86330944123041, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  7.86330944123041, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  6.69361519541935, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 4 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.76776094960829, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  6.93745519541935, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  6.93745519541935, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  5.76776094960829, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 5 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28584759770967, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  4.45554184352074, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  4.45554184352074, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  3.28584759770967, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface 9 - Window 6 - res overhangs,   !- Name
  Surface 9,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.35999335189861, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 1 {m}
  3.52968759770967, 6.81553519541936, 4.7244, !- X,Y,Z Vertex 2 {m}
  3.52968759770967, 7.42513519541936, 4.7244, !- X,Y,Z Vertex 3 {m}
  2.35999335189861, 7.42513519541936, 4.7244; !- X,Y,Z Vertex 4 {m}

InternalMass,
  living space Partition,                 !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone Name
  92.9030399999999;                       !- Surface Area {m2}

InternalMass,
  living space|story 2 Partition,         !- Name
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone Name
  92.9030399999999;                       !- Surface Area {m2}

InternalMass,
  res furniture mass living space,        !- Name
  res furniture construction living space, !- Construction Name
  living zone,                            !- Zone Name
  37.161216;                              !- Surface Area {m2}

InternalMass,
  res furniture mass living space|story 2, !- Name
  res furniture construction living space|story 2, !- Construction Name
  living zone,                            !- Zone Name
  37.161216;                              !- Surface Area {m2}

People,
  res occupants|living space,             !- Name
  living zone,                            !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  res occupants|living space|story 2,     !- Name
  living zone,                            !- Zone or ZoneList Name
  res occupants schedule,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting living space,              !- Name
  living zone,                            !- Zone or ZoneList Name
  res lighting schedule,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  213.581389005811,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  res lighting schedule allday1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0550333376161933,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.151005022179023,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.354518107603027,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.448633526083425,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.476771434799925,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.490087694413797,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.47676254750322,                       !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.458300917761086,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.444975770850508,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.441054650935996,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.447927143848223,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.489859618497789,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.60158531869683,                       !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.797807347679347,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.978645640193189,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.990804617727098,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.82257845347793,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.620620743953026,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.536431278270202,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  res lighting schedule allday1,          !- Monday Schedule:Day Name
  res lighting schedule allday1,          !- Tuesday Schedule:Day Name
  res lighting schedule allday1,          !- Wednesday Schedule:Day Name
  res lighting schedule allday1,          !- Thursday Schedule:Day Name
  res lighting schedule allday1,          !- Friday Schedule:Day Name
  res lighting schedule allday1,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0547502792918702,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14959356840383,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.351204403766361,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.444440119301778,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.470027235967276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.480931242449438,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.467730646554718,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.449441578867937,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.436240982973216,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.432356514021874,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.435457808080091,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.457540823996247,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.526174177455289,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.674382394551488,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.867815494038475,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.979612583585372,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.912905459533178,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.727145019170589,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.638087965962348,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jan7-Jan27, !- Name
  res lighting schedule allday1,          !- Sunday Schedule:Day Name
  res lighting schedule allday1,          !- Monday Schedule:Day Name
  res lighting schedule allday1,          !- Tuesday Schedule:Day Name
  res lighting schedule allday1,          !- Wednesday Schedule:Day Name
  res lighting schedule allday1,          !- Thursday Schedule:Day Name
  res lighting schedule allday1,          !- Friday Schedule:Day Name
  res lighting schedule allday1,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jan28-Feb3, !- Name
  res lighting schedule allday1,          !- Sunday Schedule:Day Name
  res lighting schedule allday1,          !- Monday Schedule:Day Name
  res lighting schedule allday1,          !- Tuesday Schedule:Day Name
  res lighting schedule allday1,          !- Wednesday Schedule:Day Name
  res lighting schedule allday2,          !- Thursday Schedule:Day Name
  res lighting schedule allday2,          !- Friday Schedule:Day Name
  res lighting schedule allday2,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0539769495981545,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145737405126266,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.342151196872689,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.432983519359585,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.451821835325185,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.456355536459178,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.443495220254784,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.425677600852492,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.412817284648097,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.409032947986417,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.410443607592098,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.422422863778905,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.463777658907425,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.567207284791586,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.736351403630295,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.895409809178093,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.928337141860708,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.807461954396616,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.499769410655845,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Feb4-Feb24, !- Name
  res lighting schedule allday2,          !- Sunday Schedule:Day Name
  res lighting schedule allday2,          !- Monday Schedule:Day Name
  res lighting schedule allday2,          !- Tuesday Schedule:Day Name
  res lighting schedule allday2,          !- Wednesday Schedule:Day Name
  res lighting schedule allday2,          !- Thursday Schedule:Day Name
  res lighting schedule allday2,          !- Friday Schedule:Day Name
  res lighting schedule allday2,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Feb25-Mar3, !- Name
  res lighting schedule allday2,          !- Sunday Schedule:Day Name
  res lighting schedule allday2,          !- Monday Schedule:Day Name
  res lighting schedule allday2,          !- Tuesday Schedule:Day Name
  res lighting schedule allday2,          !- Wednesday Schedule:Day Name
  res lighting schedule allday3,          !- Thursday Schedule:Day Name
  res lighting schedule allday3,          !- Friday Schedule:Day Name
  res lighting schedule allday3,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday4,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0529205615801157,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14046978807351,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.329784286142351,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.417333512635745,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.427473539787481,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.423825986378632,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.411430500880421,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.394256891817971,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.381861406319759,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.378213852910911,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.37799522653722,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.379305236847381,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.386076218565041,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.412202678829164,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.483741228634838,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.618802589132201,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.782650944820151,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.880005717602326,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.597309617386001,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Mar4-Mar31, !- Name
  res lighting schedule allday3,          !- Sunday Schedule:Day Name
  res lighting schedule allday3,          !- Monday Schedule:Day Name
  res lighting schedule allday3,          !- Tuesday Schedule:Day Name
  res lighting schedule allday3,          !- Wednesday Schedule:Day Name
  res lighting schedule allday3,          !- Thursday Schedule:Day Name
  res lighting schedule allday3,          !- Friday Schedule:Day Name
  res lighting schedule allday3,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday5,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0518641735620768,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.135202171020753,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.317417375412012,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.401683505911904,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.403726548186813,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.39249904417216,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.380568389380131,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.364038790657523,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.352108135865495,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.348597365709478,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.348344212815212,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.3491848011789,                        !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.353493668210264,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.370519912486025,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.419883829658112,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.522801219358265,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.670504179792324,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.799057822882838,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.58233166564487,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Apr1-Apr28, !- Name
  res lighting schedule allday4,          !- Sunday Schedule:Day Name
  res lighting schedule allday4,          !- Monday Schedule:Day Name
  res lighting schedule allday4,          !- Tuesday Schedule:Day Name
  res lighting schedule allday4,          !- Wednesday Schedule:Day Name
  res lighting schedule allday4,          !- Thursday Schedule:Day Name
  res lighting schedule allday4,          !- Friday Schedule:Day Name
  res lighting schedule allday4,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Apr29-May5, !- Name
  res lighting schedule allday4,          !- Sunday Schedule:Day Name
  res lighting schedule allday4,          !- Monday Schedule:Day Name
  res lighting schedule allday5,          !- Tuesday Schedule:Day Name
  res lighting schedule allday5,          !- Wednesday Schedule:Day Name
  res lighting schedule allday5,          !- Thursday Schedule:Day Name
  res lighting schedule allday5,          !- Friday Schedule:Day Name
  res lighting schedule allday5,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday6,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0510908438683611,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.131346007743189,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.30836416851834,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.390226905969711,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.38672375540303,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.370328553898515,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.358738178796812,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.342680028358693,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.33108965325699,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.327679015390636,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.327431288336871,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.328168513937633,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.331700430597075,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.345176196929565,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.384002078682978,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.467136727913424,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.595227472157305,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.726082240991916,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.557461194185292,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - May6-May26, !- Name
  res lighting schedule allday5,          !- Sunday Schedule:Day Name
  res lighting schedule allday5,          !- Monday Schedule:Day Name
  res lighting schedule allday5,          !- Tuesday Schedule:Day Name
  res lighting schedule allday5,          !- Wednesday Schedule:Day Name
  res lighting schedule allday5,          !- Thursday Schedule:Day Name
  res lighting schedule allday5,          !- Friday Schedule:Day Name
  res lighting schedule allday5,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - May27-Jun2, !- Name
  res lighting schedule allday5,          !- Sunday Schedule:Day Name
  res lighting schedule allday5,          !- Monday Schedule:Day Name
  res lighting schedule allday5,          !- Tuesday Schedule:Day Name
  res lighting schedule allday5,          !- Wednesday Schedule:Day Name
  res lighting schedule allday5,          !- Thursday Schedule:Day Name
  res lighting schedule allday6,          !- Friday Schedule:Day Name
  res lighting schedule allday6,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday7,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.050807785544038,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.129934553967996,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.305050464681674,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.386033499188064,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.380580860523182,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.362374709839761,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.350908885753915,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.335023297371149,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.323557473285303,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.320183486382118,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.319941762298192,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.320696033500662,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.324296226459669,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.337983411519071,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.377271562669447,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.461059053556617,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.589559171572656,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.719989948408585,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.553958776689031,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jun3-Jun30, !- Name
  res lighting schedule allday6,          !- Sunday Schedule:Day Name
  res lighting schedule allday6,          !- Monday Schedule:Day Name
  res lighting schedule allday6,          !- Tuesday Schedule:Day Name
  res lighting schedule allday6,          !- Wednesday Schedule:Day Name
  res lighting schedule allday6,          !- Thursday Schedule:Day Name
  res lighting schedule allday6,          !- Friday Schedule:Day Name
  res lighting schedule allday6,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday8,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0510908438683611,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.131346007743189,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.30836416851834,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.390226905969711,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.38672375540303,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.370328553898515,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.358738178796812,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.342680028358693,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.33108965325699,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.327679015390636,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.327462686481811,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.328508369449863,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.333671483733223,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.353342598033264,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.408234701608703,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.517995928405625,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.667796293720451,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.788015246090382,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.57105530717414,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jul1-Jul28, !- Name
  res lighting schedule allday7,          !- Sunday Schedule:Day Name
  res lighting schedule allday7,          !- Monday Schedule:Day Name
  res lighting schedule allday7,          !- Tuesday Schedule:Day Name
  res lighting schedule allday7,          !- Wednesday Schedule:Day Name
  res lighting schedule allday7,          !- Thursday Schedule:Day Name
  res lighting schedule allday7,          !- Friday Schedule:Day Name
  res lighting schedule allday7,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Jul29-Aug4, !- Name
  res lighting schedule allday7,          !- Sunday Schedule:Day Name
  res lighting schedule allday7,          !- Monday Schedule:Day Name
  res lighting schedule allday7,          !- Tuesday Schedule:Day Name
  res lighting schedule allday8,          !- Wednesday Schedule:Day Name
  res lighting schedule allday8,          !- Thursday Schedule:Day Name
  res lighting schedule allday8,          !- Friday Schedule:Day Name
  res lighting schedule allday8,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday9,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0518641735620768,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.135202171020753,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.317417375412013,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.401683505911904,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.403726548186813,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.39249904417216,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.380568389380131,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.364038790657523,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.352108135865494,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.348597365709478,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.34857998696969,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.35127501037176,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.363405484688477,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.404274084450399,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.501102561974841,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.65611469913594,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.806080843449563,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.850995398235962,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.561051392718688,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Aug5-Aug25, !- Name
  res lighting schedule allday8,          !- Sunday Schedule:Day Name
  res lighting schedule allday8,          !- Monday Schedule:Day Name
  res lighting schedule allday8,          !- Tuesday Schedule:Day Name
  res lighting schedule allday8,          !- Wednesday Schedule:Day Name
  res lighting schedule allday8,          !- Thursday Schedule:Day Name
  res lighting schedule allday8,          !- Friday Schedule:Day Name
  res lighting schedule allday8,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Aug26-Sep1, !- Name
  res lighting schedule allday8,          !- Sunday Schedule:Day Name
  res lighting schedule allday8,          !- Monday Schedule:Day Name
  res lighting schedule allday8,          !- Tuesday Schedule:Day Name
  res lighting schedule allday8,          !- Wednesday Schedule:Day Name
  res lighting schedule allday8,          !- Thursday Schedule:Day Name
  res lighting schedule allday8,          !- Friday Schedule:Day Name
  res lighting schedule allday9,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday10,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162068,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0529205615801157,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14046978807351,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.329784286142351,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.417333512635745,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.427473539787481,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.423825986378632,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.411430500880421,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.394256891817971,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.381861406319759,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.378213852910911,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.378918887761339,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.386740769295174,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.416819500241281,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.500557332664173,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.655466145669065,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.829225100260575,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.905334314189142,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.820928473254536,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.509707125716606,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Sep2-Sep29, !- Name
  res lighting schedule allday9,          !- Sunday Schedule:Day Name
  res lighting schedule allday9,          !- Monday Schedule:Day Name
  res lighting schedule allday9,          !- Tuesday Schedule:Day Name
  res lighting schedule allday9,          !- Wednesday Schedule:Day Name
  res lighting schedule allday9,          !- Thursday Schedule:Day Name
  res lighting schedule allday9,          !- Friday Schedule:Day Name
  res lighting schedule allday9,          !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Sep30-Oct6, !- Name
  res lighting schedule allday9,          !- Sunday Schedule:Day Name
  res lighting schedule allday10,         !- Monday Schedule:Day Name
  res lighting schedule allday10,         !- Tuesday Schedule:Day Name
  res lighting schedule allday10,         !- Wednesday Schedule:Day Name
  res lighting schedule allday10,         !- Thursday Schedule:Day Name
  res lighting schedule allday10,         !- Friday Schedule:Day Name
  res lighting schedule allday10,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday11,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0539769495981545,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145737405126266,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.342151196872689,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.432983519359585,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.451821835325185,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.456355536459178,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.443495220254784,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.425677600852492,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.412817284648097,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.409032947986417,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.421324100339369,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.481818183035157,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.612180321292409,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.804216878284231,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.945912409123914,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.918657805276842,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.747012835425008,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.565520344948337,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.493046171376506,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Oct7-Oct27, !- Name
  res lighting schedule allday10,         !- Sunday Schedule:Day Name
  res lighting schedule allday10,         !- Monday Schedule:Day Name
  res lighting schedule allday10,         !- Tuesday Schedule:Day Name
  res lighting schedule allday10,         !- Wednesday Schedule:Day Name
  res lighting schedule allday10,         !- Thursday Schedule:Day Name
  res lighting schedule allday10,         !- Friday Schedule:Day Name
  res lighting schedule allday10,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Oct28-Nov3, !- Name
  res lighting schedule allday10,         !- Sunday Schedule:Day Name
  res lighting schedule allday10,         !- Monday Schedule:Day Name
  res lighting schedule allday10,         !- Tuesday Schedule:Day Name
  res lighting schedule allday10,         !- Wednesday Schedule:Day Name
  res lighting schedule allday11,         !- Thursday Schedule:Day Name
  res lighting schedule allday11,         !- Friday Schedule:Day Name
  res lighting schedule allday11,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res lighting schedule allday12,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123751072162069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0742506432972411,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0495004288648274,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0547502792918702,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14959356840383,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.351204403766362,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.444440119301778,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.470027235967276,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.480931242449438,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.467730646554718,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.449441578867937,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.436240982973216,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.432356514021874,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.445561063029302,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.513103213016809,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.660673590662349,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.869445169199017,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.932675004226202,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.731581503120568,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.553643126928297,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.488327572040147,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.249225449441605;                      !- Value Until Time 23

Schedule:Week:Daily,
  res lighting schedule Week Rule - Nov4-Nov24, !- Name
  res lighting schedule allday11,         !- Sunday Schedule:Day Name
  res lighting schedule allday11,         !- Monday Schedule:Day Name
  res lighting schedule allday11,         !- Tuesday Schedule:Day Name
  res lighting schedule allday11,         !- Wednesday Schedule:Day Name
  res lighting schedule allday11,         !- Thursday Schedule:Day Name
  res lighting schedule allday11,         !- Friday Schedule:Day Name
  res lighting schedule allday11,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Nov25-Dec1, !- Name
  res lighting schedule allday11,         !- Sunday Schedule:Day Name
  res lighting schedule allday11,         !- Monday Schedule:Day Name
  res lighting schedule allday11,         !- Tuesday Schedule:Day Name
  res lighting schedule allday11,         !- Wednesday Schedule:Day Name
  res lighting schedule allday11,         !- Thursday Schedule:Day Name
  res lighting schedule allday11,         !- Friday Schedule:Day Name
  res lighting schedule allday12,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res lighting schedule Week Rule - Dec2-Dec31, !- Name
  res lighting schedule allday12,         !- Sunday Schedule:Day Name
  res lighting schedule allday12,         !- Monday Schedule:Day Name
  res lighting schedule allday12,         !- Tuesday Schedule:Day Name
  res lighting schedule allday12,         !- Wednesday Schedule:Day Name
  res lighting schedule allday12,         !- Thursday Schedule:Day Name
  res lighting schedule allday12,         !- Friday Schedule:Day Name
  res lighting schedule allday12,         !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res lighting schedule summer design,    !- SummerDesignDay Schedule:Day Name
  res lighting schedule winter design,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res lighting schedule,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  res lighting schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res lighting schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting schedule summer design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res lighting schedule winter design,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  res lighting living space|story 2,      !- Name
  living zone,                            !- Zone or ZoneList Name
  res lighting schedule,                  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  213.581389005811,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  res cd electric,                        !- Name
  living zone,                            !- Zone or ZoneList Name
  res cd gas schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14731.0223553776,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  res cd electric;                        !- End-Use Subcategory

ElectricEquipment,
  res cw,                                 !- Name
  living zone,                            !- Zone or ZoneList Name
  res cw schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7800.89665805964,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw;                                 !- End-Use Subcategory

ElectricEquipment,
  res dw,                                 !- Name
  living zone,                            !- Zone or ZoneList Name
  res dw schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8743.86037383015,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  res dw;                                 !- End-Use Subcategory

ElectricEquipment,
  res infil_1 bath fan,                   !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_1 house fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_1 range fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space,       !- Name
  living zone,                            !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  201.48051507041,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space|story 2, !- Name
  living zone,                            !- Zone or ZoneList Name
  res misc plug loads schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  201.48051507041,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res range electric,                     !- Name
  living zone,                            !- Zone or ZoneList Name
  res range gas|false schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.906947944246,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric;                     !- End-Use Subcategory

ElectricEquipment,
  res refrig,                             !- Name
  living zone,                            !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig;                             !- End-Use Subcategory

OtherEquipment,
  res bath,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res bath schedule,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.26807302577,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res cd gas,                             !- Name
  NaturalGas,                             !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res cd gas schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195712.154150017,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res cd gas;                             !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupDCnToLvEq,  !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupLatLkToLvEq, !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupSLkToLvEq,  !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupDCnToLvEq,  !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupLatLkToLvEq, !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupSLkToLvEq,  !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution,             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res hot water distribution schedule,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res range gas,                          !- Name
  NaturalGas,                             !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res range gas|false schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  375.95172955317,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  res range gas;                          !- End-Use Subcategory

OtherEquipment,
  res shower,                             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res shower schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7899.45676534023,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.48719723183391,                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res sink schedule,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2132.87699851401,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.312222222222222,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_1 flow,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_1 flow,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  res ds res ashp clg asys AhToLivMix,    !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished attic zone;                  !- Source Zone Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  res ds res ashp htg asys AhToLivMix,    !- Name
  living zone,                            !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  unfinished attic zone;                  !- Source Zone Name

ZoneControl:Thermostat,
  living zone Thermostat,                 !- Name
  living zone,                            !- Zone or ZoneList Name
  living zone Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  living zone temperature setpoint;       !- Control Name 1

Schedule:Compact,
  living zone Thermostat Schedule,        !- Name
  living zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone temperature setpoint,       !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  res heating setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan1-Jan6, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan7-Jan27, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan28-Feb3, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb4-Feb24, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb25-Mar3, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar4-Mar31, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr1-Apr28, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr29-May5, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - May6-May26, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - May27-Jun2, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun3-Jun30, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul1-Jul28, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul29-Aug4, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug5-Aug25, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug26-Sep1, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep2-Sep29, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday9,           !- Tuesday Schedule:Day Name
  res heating setpoint allday9,           !- Wednesday Schedule:Day Name
  res heating setpoint allday9,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep30-Oct6, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct7-Oct27, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct28-Nov3, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov4-Nov24, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov25-Dec1, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Dec2-Dec31, !- Name
  res heating setpoint allday12,          !- Sunday Schedule:Day Name
  res heating setpoint allday12,          !- Monday Schedule:Day Name
  res heating setpoint allday12,          !- Tuesday Schedule:Day Name
  res heating setpoint allday12,          !- Wednesday Schedule:Day Name
  res heating setpoint allday12,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res heating setpoint Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res heating setpoint Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res heating setpoint Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res heating setpoint Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res heating setpoint Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res heating setpoint Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res heating setpoint Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res heating setpoint Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res heating setpoint Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res heating setpoint Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res heating setpoint Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res heating setpoint Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res heating setpoint Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res heating setpoint Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res heating setpoint Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res heating setpoint Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res heating setpoint Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res heating setpoint Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res heating setpoint Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res heating setpoint Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res heating setpoint Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res heating setpoint Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan1-Jan6, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan7-Jan27, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan28-Feb3, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb4-Feb24, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb25-Mar3, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar4-Mar31, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr1-Apr28, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr29-May5, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May6-May26, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May27-Jun2, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun3-Jun30, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul1-Jul28, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul29-Aug4, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug5-Aug25, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug26-Sep1, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep2-Sep29, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday9,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday9,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday9,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep30-Oct6, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct7-Oct27, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct28-Nov3, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov4-Nov24, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov25-Dec1, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Dec2-Dec31, !- Name
  res cooling setpoint allday12,          !- Sunday Schedule:Day Name
  res cooling setpoint allday12,          !- Monday Schedule:Day Name
  res cooling setpoint allday12,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday12,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday12,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res cooling setpoint Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res cooling setpoint Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res cooling setpoint Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res cooling setpoint Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res cooling setpoint Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res cooling setpoint Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res cooling setpoint Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res cooling setpoint Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res cooling setpoint Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res cooling setpoint Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res cooling setpoint Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res cooling setpoint Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res cooling setpoint Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res cooling setpoint Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res cooling setpoint Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res cooling setpoint Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res cooling setpoint Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res cooling setpoint Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res cooling setpoint Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res cooling setpoint Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res cooling setpoint Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res cooling setpoint Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living zone,                            !- Zone Name
  living zone Equipment List,             !- Zone Conditioning Equipment List Name
  living zone Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living zone Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  living zone Inlet Node List,            !- Name
  Node 19,                                !- Node Name 1
  Node 26;                                !- Node Name 2

NodeList,
  living zone Return Node List,           !- Name
  Node 20,                                !- Node Name 1
  Node 27;                                !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ashp living zone htg direct air,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 21,                                !- Air Inlet Node Name
  Node 19,                                !- Air Outlet Node Name
  0.844950101688285;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ashp living zone htg direct air, !- Name
  Node 19,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ashp living zone htg direct air;    !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ashp living zone clg direct air,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 28,                                !- Air Inlet Node Name
  Node 26,                                !- Air Outlet Node Name
  0.844950101688285;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ashp living zone clg direct air, !- Name
  Node 26,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ashp living zone clg direct air;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ashp living zone htg direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res ashp living zone clg direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  res ds res ashp clg asys ret air zone,  !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  res ds res ashp clg asys RetDCnToPlEq,  !- Name
  None,                                   !- Fuel Type
  res ds res ashp clg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys RetLatLkEq,    !- Name
  None,                                   !- Fuel Type
  res ds res ashp clg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys RetSLkEq,      !- Name
  None,                                   !- Fuel Type
  res ds res ashp clg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  res ds res ashp htg asys ret air zone,  !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  res ds res ashp htg asys RetDCnToPlEq,  !- Name
  None,                                   !- Fuel Type
  res ds res ashp htg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys RetLatLkEq,    !- Name
  None,                                   !- Fuel Type
  res ds res ashp htg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys RetSLkEq,      !- Name
  None,                                   !- Fuel Type
  res ds res ashp htg asys ret air zone,  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unfinished attic zone,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinInsUnfinAttic,                  !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 2.00868379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 2.00868379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0.3048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinInsExt,                        !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 2.00868379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 2.00868379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0.3048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  unfinished attic zone,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OtherEquipment,
  res ds res ashp clg asys RetDCnToAhEquip, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupDCnToAhEq,  !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupLatLkToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp clg asys SupSLkToAhEq,  !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys RetDCnToAhEquip, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupDCnToAhEq,  !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupLatLkToAhEq, !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res ds res ashp htg asys SupSLkToAhEq,  !- Name
  None,                                   !- Fuel Type
  unfinished attic zone,                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:EffectiveLeakageArea,
  res infil|unfinished attic space,       !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Discrete,                     !- Schedule Name
  3093.671232,                            !- Effective Air Leakage Area {cm2}
  0.000139593889388224,                   !- Stack Coefficient
  4.10673428825592e-005;                  !- Wind Coefficient

ZoneMixing,
  res ds res ashp clg asys LivToAhMix,    !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

ZoneMixing,
  res ds res ashp htg asys LivToAhMix,    !- Name
  unfinished attic zone,                  !- Zone Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  living zone;                            !- Source Zone Name

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2007,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2007,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  res furniture material living space|story 2, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Shade,
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Infrared Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Infrared Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

WindowShadingControl,
  WindowShadingControl,                   !- Name
  living zone,                            !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  Window shading schedule,                !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  CoolingShade,                           !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Surface 5 - Window 5,                   !- Fenestration Surface Name 1
  Surface 2 - Window 2,                   !- Fenestration Surface Name 2
  Surface 2 - Window 3,                   !- Fenestration Surface Name 3
  Surface 11 - Window 5,                  !- Fenestration Surface Name 4
  Surface 11 - Window 6,                  !- Fenestration Surface Name 5
  Surface 11 - Window 4,                  !- Fenestration Surface Name 6
  Surface 5 - Window 3,                   !- Fenestration Surface Name 7
  Surface 5 - Window 4,                   !- Fenestration Surface Name 8
  Surface 9 - Window 2,                   !- Fenestration Surface Name 9
  Surface 9 - Window 3,                   !- Fenestration Surface Name 10
  Surface 9 - Window 6,                   !- Fenestration Surface Name 11
  Surface 11 - Window 1,                  !- Fenestration Surface Name 12
  Surface 9 - Window 5,                   !- Fenestration Surface Name 13
  Surface 3 - Window 1,                   !- Fenestration Surface Name 14
  Surface 3 - Window 5,                   !- Fenestration Surface Name 15
  Surface 9 - Window 4,                   !- Fenestration Surface Name 16
  Surface 3 - Window 3,                   !- Fenestration Surface Name 17
  Surface 3 - Window 6,                   !- Fenestration Surface Name 18
  Surface 8 - Window 3,                   !- Fenestration Surface Name 19
  Surface 2 - Window 1,                   !- Fenestration Surface Name 20
  Surface 5 - Window 1,                   !- Fenestration Surface Name 21
  Surface 5 - Window 2,                   !- Fenestration Surface Name 22
  Surface 9 - Window 1,                   !- Fenestration Surface Name 23
  Surface 3 - Window 2,                   !- Fenestration Surface Name 24
  Surface 3 - Window 4,                   !- Fenestration Surface Name 25
  Surface 8 - Window 1,                   !- Fenestration Surface Name 26
  Surface 8 - Window 2,                   !- Fenestration Surface Name 27
  Surface 11 - Window 2,                  !- Fenestration Surface Name 28
  Surface 11 - Window 3,                  !- Fenestration Surface Name 29
  Surface 4 - Window 3,                   !- Fenestration Surface Name 30
  Surface 10 - Window 3,                  !- Fenestration Surface Name 31
  Surface 10 - Window 1,                  !- Fenestration Surface Name 32
  Surface 4 - Window 2,                   !- Fenestration Surface Name 33
  Surface 4 - Window 1,                   !- Fenestration Surface Name 34
  Surface 10 - Window 2;                  !- Fenestration Surface Name 35

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  Door,                                   !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  FloorFinInsUnfinAttic,                  !- Name
  FloorUAAdditionalCeilingIns,            !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  Drywall 0.5 in.;                        !- Layer 3

Construction,
  FloorFinInsUnfinAttic Reversed,         !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorUATrussandIns,                     !- Layer 2
  FloorUAAdditionalCeilingIns;            !- Layer 3

Construction,
  FloorFinUninsFin,                       !- Name
  Drywall 0.5 in.,                        !- Layer 1
  FloorFinStudAndAirFloor,                !- Layer 2
  RoofSheathing,                          !- Layer 3
  Wood Floor,                             !- Layer 4
  Floor Covering;                         !- Layer 5

Construction,
  FloorFinUninsFin Reversed,              !- Name
  Floor Covering,                         !- Layer 1
  Wood Floor,                             !- Layer 2
  RoofSheathing,                          !- Layer 3
  FloorFinStudAndAirFloor,                !- Layer 4
  Drywall 0.5 in.;                        !- Layer 5

Construction,
  FloorFndGrndFinSlab,                    !- Name
  Concrete 4.0 in.,                       !- Layer 1
  Floor Covering;                         !- Layer 2

Construction,
  FootingConstruction,                    !- Name
  FootingMaterial;                        !- Layer 1

Construction,
  res furniture construction living space, !- Name
  res furniture material living space|story 2; !- Layer 1

Construction,
  res furniture construction living space|story 2, !- Name
  res furniture material living space|story 2; !- Layer 1

Construction,
  RoofUnfinInsExt,                        !- Name
  Asphalt Shingles&#44 Medium,            !- Layer 1
  RoofSheathing,                          !- Layer 2
  RoofUARoofIns;                          !- Layer 3

Construction,
  WallExtInsFin,                          !- Name
  Vinyl&#44 Light,                        !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity,                      !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  WallExtUninsUnfin,                      !- Name
  Vinyl&#44 Light,                        !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity 1;                    !- Layer 3

Construction,
  WallIntFinUninsFin,                     !- Name
  WallStudAndCavity 2,                    !- Layer 1
  Drywall 0.5 in.;                        !- Layer 2

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 1,                              !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  40.8932111725161,                       !- Total Exposed Perimeter {m}
  1;                                      !- Exposed Perimeter Fraction {dimensionless}

SurfaceProperty:ConvectionCoefficients,
  Surface 31,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 21,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 25,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 23,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 24,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 27,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 20,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 22,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 30,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 26,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 28,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
  Surface 29,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  res bath temperature schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Hourly Value

Schedule:Constant,
  res cw temperature schedule,            !- Name
  ,                                       !- Schedule Type Limits Name
  33.6111111111111;                       !- Hourly Value

Schedule:Constant,
  res dw temperature schedule,            !- Name
  ,                                       !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Constant,
  res shower temperature schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Hourly Value

Schedule:Constant,
  res sink temperature schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Hourly Value

Schedule:Constant,
  WH Setpoint Temp,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  res bath schedule allday1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res bath schedule allday2,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res bath schedule allday3,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res bath schedule allday4,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res bath schedule allday5,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:50,                                  !- Time 2 {hh:mm}
  0.361288,                               !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res bath schedule allday6,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res bath schedule allday7,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cd gas schedule allday1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:10,                                  !- Time 2 {hh:mm}
  0.0422513,                              !- Value Until Time 2
  09:20,                                  !- Time 3 {hh:mm}
  0.139377,                               !- Value Until Time 3
  16:40,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  16:50,                                  !- Time 5 {hh:mm}
  0.0351558,                              !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  res cd gas schedule allday2,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cd gas schedule allday3,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cd gas schedule allday4,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cd gas schedule allday5,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.0062714,                              !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.086794,                               !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.0340302,                              !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  11:10,                                  !- Time 6 {hh:mm}
  0.0069146,                              !- Value Until Time 6
  11:20,                                  !- Time 7 {hh:mm}
  0.1094272,                              !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  20:10,                                  !- Time 9 {hh:mm}
  0.0524824,                              !- Value Until Time 9
  21:10,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  21:20,                                  !- Time 11 {hh:mm}
  0.0193769,                              !- Value Until Time 11
  22:30,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  22:40,                                  !- Time 13 {hh:mm}
  0.0743518,                              !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  res cd gas schedule allday6,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cd gas schedule allday7,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:20,                                  !- Time 2 {hh:mm}
  0.0228141,                              !- Value Until Time 2
  14:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  14:40,                                  !- Time 4 {hh:mm}
  0.0017487,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  res cooling season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cw schedule allday1,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:10,                                  !- Time 2 {hh:mm}
  0.0422513,                              !- Value Until Time 2
  08:20,                                  !- Time 3 {hh:mm}
  0.139377,                               !- Value Until Time 3
  15:40,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  15:50,                                  !- Time 5 {hh:mm}
  0.0351558,                              !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  res cw schedule allday2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cw schedule allday3,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cw schedule allday4,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cw schedule allday5,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.0062714,                              !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.086794,                               !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.0340302,                              !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:10,                                  !- Time 6 {hh:mm}
  0.0069146,                              !- Value Until Time 6
  10:20,                                  !- Time 7 {hh:mm}
  0.1094272,                              !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  19:10,                                  !- Time 9 {hh:mm}
  0.0524824,                              !- Value Until Time 9
  20:10,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  20:20,                                  !- Time 11 {hh:mm}
  0.0193769,                              !- Value Until Time 11
  21:30,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:40,                                  !- Time 13 {hh:mm}
  0.0743518,                              !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  res cw schedule allday6,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cw schedule allday7,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:20,                                  !- Time 2 {hh:mm}
  0.0228141,                              !- Value Until Time 2
  13:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  13:40,                                  !- Time 4 {hh:mm}
  0.0017487,                              !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  res dw schedule allday1,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res dw schedule allday2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res dw schedule allday3,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:20,                                  !- Time 2 {hh:mm}
  0.1107592,                              !- Value Until Time 2
  19:30,                                  !- Time 3 {hh:mm}
  0.0867938,                              !- Value Until Time 3
  19:40,                                  !- Time 4 {hh:mm}
  0.0406621,                              !- Value Until Time 4
  19:50,                                  !- Time 5 {hh:mm}
  0.1007556,                              !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  res dw schedule allday4,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res dw schedule allday5,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res dw schedule allday6,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.0857862,                              !- Value Until Time 2
  12:10,                                  !- Time 3 {hh:mm}
  0.0413458,                              !- Value Until Time 3
  12:20,                                  !- Time 4 {hh:mm}
  0.1055776,                              !- Value Until Time 4
  12:30,                                  !- Time 5 {hh:mm}
  0.0941346,                              !- Value Until Time 5
  20:40,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:50,                                  !- Time 7 {hh:mm}
  0.0610651,                              !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.0729039,                              !- Value Until Time 8
  21:10,                                  !- Time 9 {hh:mm}
  0.065923,                               !- Value Until Time 9
  21:20,                                  !- Time 10 {hh:mm}
  0.0901044,                              !- Value Until Time 10
  21:30,                                  !- Time 11 {hh:mm}
  0.0751709,                              !- Value Until Time 11
  21:40,                                  !- Time 12 {hh:mm}
  0.0654552,                              !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  res dw schedule allday7,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res hot water distribution schedule allday1, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday10, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday11, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday12, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday2, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday3, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday4, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday5, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday6, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday7, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday8, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res hot water distribution schedule allday9, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.078423967774421,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.00981873111782477,                    !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0392749244712991,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.274546827794562,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.941213494461229,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.960725075528701,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.843152064451158,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.764728096676737,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.607880161127895,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.529456193353474,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.470543806646526,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.411757301107754,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.548967774420947,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.725453172205438,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.862789526686808,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.823514602215509,                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.745090634441088,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.607880161127895,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.529456193353474,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.294058408862034;                      !- Value Until Time 22

Schedule:Day:Interval,
  res misc plug loads schedule allday1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday10,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.520106272796866,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.490385914351331,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475525735128563,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460665555905796,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475525735128563,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.490385914351331,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549826631242401,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.624127527356239,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638987706579007,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653847885801774,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668708065024542,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653847885801774,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.683568244247309,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.713288602692845,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.772729319583915,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.787589498806683,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74300896113838,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.698428423470077,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668708065024542,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.594407168910704,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534966452019633;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday11,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.51853019318233,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.488899896429054,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.474084748052416,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.459269599675778,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.474084748052416,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.488899896429054,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.548160489935606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622236231818796,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.637051380195434,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.651866528572072,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.66668167694871,                       !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.651866528572072,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.681496825325348,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.711127122078624,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.770387715585176,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.785202863961814,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.7407574188319,                        !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.696311973701986,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.66668167694871,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.59260593506552,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.533345341558968;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday12,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.655649119646958,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.618183455667132,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.599450623677219,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.580717791687306,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.599450623677219,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.618183455667132,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.693114783626784,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.78677894357635,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.805511775566263,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.824244607556176,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.842977439546089,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.824244607556176,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.861710271536002,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.899175935515829,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.974107263475481,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.992840095465394,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.936641599495655,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.880443103525915,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.842977439546089,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.749313279596524,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.674381951636871;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.660377358490566,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.622641509433962,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.60377358490566,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.584905660377359,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.60377358490566,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.622641509433962,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.69811320754717,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.792452830188679,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.811320754716981,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.830188679245283,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.849056603773585,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.830188679245283,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.867924528301887,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.905660377358491,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.981132075471698,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.943396226415094,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.886792452830189,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.849056603773585,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.754716981132075,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.679245283018868;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday3,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday4,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.519580912925354,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.489890575043905,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.475045406103181,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.460200237162456,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.475045406103181,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.489890575043905,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.549271250806803,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.623497095510425,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.638342264451149,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.653187433391873,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.668032602332598,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.653187433391873,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.682877771273322,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.712568109154771,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.771948784917669,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.786793953858393,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74225844703622,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.697722940214047,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.668032602332598,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.593806757628976,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.534426081866078;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday5,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.521682352411402,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.491871932273607,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47696672220471,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.462061512135813,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.47696672220471,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.491871932273607,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.551492772549196,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.626018822893682,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.640924032962579,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.655829243031477,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.670734453100374,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.655829243031477,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.685639663169271,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.715450083307065,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.775070923582654,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.789976133651551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.74526050344486,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.700544873238168,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.670734453100374,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.596208402755888,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.536587562480299;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday6,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday7,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.43132045451134,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.406673571396407,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39435012983894,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.382026688281473,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.39435012983894,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406673571396407,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.455967337626274,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517584545413608,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.529907986971075,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.542231428528542,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.554554870086009,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.542231428528542,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.566878311643476,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.591525194758409,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.640818960988277,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.653142402545744,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.616172077873343,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.579201753200943,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.554554870086009,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.492937662298675,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443643896068807;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday8,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.43132045451134,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.406673571396407,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39435012983894,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.382026688281473,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.39435012983894,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406673571396407,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.455967337626274,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517584545413608,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.529907986971075,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.542231428528542,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.554554870086009,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.542231428528542,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.566878311643476,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.591525194758409,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.640818960988277,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.653142402545744,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.616172077873343,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.579201753200943,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.554554870086009,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.492937662298675,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443643896068807;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule allday9,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.434472613740412,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.40964560724096,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.397232103991234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.384818600741508,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.397232103991234,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.40964560724096,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.459299620239864,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.521367136488495,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.533780639738221,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.546194142987947,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.558607646237673,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.546194142987947,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.571021149487399,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.595848155986851,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.645502168985755,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.657915672235481,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.620675162486303,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.583434652737125,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.558607646237673,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.496540129989042,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.446886116990138;                      !- Value Until Time 21

Schedule:Day:Interval,
  res misc plug loads schedule summer design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res misc plug loads schedule winter design, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
