  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan28-Feb3, !- Name
  res nv_1 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb4-Feb24, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb25-Mar3, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Mar4-Mar31, !- Name
  res nv_1 temp schedule allday3,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr1-Apr28, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr29-May5, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May6-May26, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May27-Jun2, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jun3-Jun30, !- Name
  res nv_1 temp schedule allday6,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul1-Jul28, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul29-Aug4, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug5-Aug25, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug26-Sep1, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Sep2-Sep29, !- Name
  res nv_1 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Sep30-Oct6, !- Name
  res nv_1 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct7-Oct27, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct28-Nov3, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov4-Nov24, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov25-Dec1, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Dec2-Dec31, !- Name
  res nv_1 temp schedule allday12,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  res nv_1 temp schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res nv_1 temp schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res nv_1 temp schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res nv_1 temp schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res nv_1 temp schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res nv_1 temp schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res nv_1 temp schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res nv_1 temp schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res nv_1 temp schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res nv_1 temp schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res nv_1 temp schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res nv_1 temp schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res nv_1 temp schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res nv_1 temp schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res nv_1 temp schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res nv_1 temp schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res nv_1 temp schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res nv_1 temp schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res nv_1 temp schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res nv_1 temp schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res nv_1 temp schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res nv_1 temp schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  res occupants schedule allday1,         !- Monday Schedule:Day Name
  res occupants schedule allday1,         !- Tuesday Schedule:Day Name
  res occupants schedule allday1,         !- Wednesday Schedule:Day Name
  res occupants schedule allday1,         !- Thursday Schedule:Day Name
  res occupants schedule allday1,         !- Friday Schedule:Day Name
  res occupants schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jan7-Jan27, !- Name
  res occupants schedule allday1,         !- Sunday Schedule:Day Name
  res occupants schedule allday1,         !- Monday Schedule:Day Name
  res occupants schedule allday1,         !- Tuesday Schedule:Day Name
  res occupants schedule allday1,         !- Wednesday Schedule:Day Name
  res occupants schedule allday1,         !- Thursday Schedule:Day Name
  res occupants schedule allday1,         !- Friday Schedule:Day Name
  res occupants schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jan28-Feb3, !- Name
  res occupants schedule allday1,         !- Sunday Schedule:Day Name
  res occupants schedule allday1,         !- Monday Schedule:Day Name
  res occupants schedule allday1,         !- Tuesday Schedule:Day Name
  res occupants schedule allday1,         !- Wednesday Schedule:Day Name
  res occupants schedule allday2,         !- Thursday Schedule:Day Name
  res occupants schedule allday2,         !- Friday Schedule:Day Name
  res occupants schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Feb4-Feb24, !- Name
  res occupants schedule allday2,         !- Sunday Schedule:Day Name
  res occupants schedule allday2,         !- Monday Schedule:Day Name
  res occupants schedule allday2,         !- Tuesday Schedule:Day Name
  res occupants schedule allday2,         !- Wednesday Schedule:Day Name
  res occupants schedule allday2,         !- Thursday Schedule:Day Name
  res occupants schedule allday2,         !- Friday Schedule:Day Name
  res occupants schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Feb25-Mar3, !- Name
  res occupants schedule allday2,         !- Sunday Schedule:Day Name
  res occupants schedule allday2,         !- Monday Schedule:Day Name
  res occupants schedule allday2,         !- Tuesday Schedule:Day Name
  res occupants schedule allday2,         !- Wednesday Schedule:Day Name
  res occupants schedule allday3,         !- Thursday Schedule:Day Name
  res occupants schedule allday3,         !- Friday Schedule:Day Name
  res occupants schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Mar4-Mar31, !- Name
  res occupants schedule allday3,         !- Sunday Schedule:Day Name
  res occupants schedule allday3,         !- Monday Schedule:Day Name
  res occupants schedule allday3,         !- Tuesday Schedule:Day Name
  res occupants schedule allday3,         !- Wednesday Schedule:Day Name
  res occupants schedule allday3,         !- Thursday Schedule:Day Name
  res occupants schedule allday3,         !- Friday Schedule:Day Name
  res occupants schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Apr1-Apr28, !- Name
  res occupants schedule allday4,         !- Sunday Schedule:Day Name
  res occupants schedule allday4,         !- Monday Schedule:Day Name
  res occupants schedule allday4,         !- Tuesday Schedule:Day Name
  res occupants schedule allday4,         !- Wednesday Schedule:Day Name
  res occupants schedule allday4,         !- Thursday Schedule:Day Name
  res occupants schedule allday4,         !- Friday Schedule:Day Name
  res occupants schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Apr29-May5, !- Name
  res occupants schedule allday4,         !- Sunday Schedule:Day Name
  res occupants schedule allday4,         !- Monday Schedule:Day Name
  res occupants schedule allday5,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday5,         !- Friday Schedule:Day Name
  res occupants schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - May6-May26, !- Name
  res occupants schedule allday5,         !- Sunday Schedule:Day Name
  res occupants schedule allday5,         !- Monday Schedule:Day Name
  res occupants schedule allday5,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday5,         !- Friday Schedule:Day Name
  res occupants schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - May27-Jun2, !- Name
  res occupants schedule allday5,         !- Sunday Schedule:Day Name
  res occupants schedule allday5,         !- Monday Schedule:Day Name
  res occupants schedule allday5,         !- Tuesday Schedule:Day Name
  res occupants schedule allday5,         !- Wednesday Schedule:Day Name
  res occupants schedule allday5,         !- Thursday Schedule:Day Name
  res occupants schedule allday6,         !- Friday Schedule:Day Name
  res occupants schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jun3-Jun30, !- Name
  res occupants schedule allday6,         !- Sunday Schedule:Day Name
  res occupants schedule allday6,         !- Monday Schedule:Day Name
  res occupants schedule allday6,         !- Tuesday Schedule:Day Name
  res occupants schedule allday6,         !- Wednesday Schedule:Day Name
  res occupants schedule allday6,         !- Thursday Schedule:Day Name
  res occupants schedule allday6,         !- Friday Schedule:Day Name
  res occupants schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jul1-Jul28, !- Name
  res occupants schedule allday7,         !- Sunday Schedule:Day Name
  res occupants schedule allday7,         !- Monday Schedule:Day Name
  res occupants schedule allday7,         !- Tuesday Schedule:Day Name
  res occupants schedule allday7,         !- Wednesday Schedule:Day Name
  res occupants schedule allday7,         !- Thursday Schedule:Day Name
  res occupants schedule allday7,         !- Friday Schedule:Day Name
  res occupants schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Jul29-Aug4, !- Name
  res occupants schedule allday7,         !- Sunday Schedule:Day Name
  res occupants schedule allday7,         !- Monday Schedule:Day Name
  res occupants schedule allday7,         !- Tuesday Schedule:Day Name
  res occupants schedule allday8,         !- Wednesday Schedule:Day Name
  res occupants schedule allday8,         !- Thursday Schedule:Day Name
  res occupants schedule allday8,         !- Friday Schedule:Day Name
  res occupants schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Aug5-Aug25, !- Name
  res occupants schedule allday8,         !- Sunday Schedule:Day Name
  res occupants schedule allday8,         !- Monday Schedule:Day Name
  res occupants schedule allday8,         !- Tuesday Schedule:Day Name
  res occupants schedule allday8,         !- Wednesday Schedule:Day Name
  res occupants schedule allday8,         !- Thursday Schedule:Day Name
  res occupants schedule allday8,         !- Friday Schedule:Day Name
  res occupants schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Aug26-Sep1, !- Name
  res occupants schedule allday8,         !- Sunday Schedule:Day Name
  res occupants schedule allday8,         !- Monday Schedule:Day Name
  res occupants schedule allday8,         !- Tuesday Schedule:Day Name
  res occupants schedule allday8,         !- Wednesday Schedule:Day Name
  res occupants schedule allday8,         !- Thursday Schedule:Day Name
  res occupants schedule allday8,         !- Friday Schedule:Day Name
  res occupants schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Sep2-Sep29, !- Name
  res occupants schedule allday9,         !- Sunday Schedule:Day Name
  res occupants schedule allday9,         !- Monday Schedule:Day Name
  res occupants schedule allday9,         !- Tuesday Schedule:Day Name
  res occupants schedule allday9,         !- Wednesday Schedule:Day Name
  res occupants schedule allday9,         !- Thursday Schedule:Day Name
  res occupants schedule allday9,         !- Friday Schedule:Day Name
  res occupants schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Sep30-Oct6, !- Name
  res occupants schedule allday9,         !- Sunday Schedule:Day Name
  res occupants schedule allday10,        !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday10,        !- Thursday Schedule:Day Name
  res occupants schedule allday10,        !- Friday Schedule:Day Name
  res occupants schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Oct7-Oct27, !- Name
  res occupants schedule allday10,        !- Sunday Schedule:Day Name
  res occupants schedule allday10,        !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday10,        !- Thursday Schedule:Day Name
  res occupants schedule allday10,        !- Friday Schedule:Day Name
  res occupants schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Oct28-Nov3, !- Name
  res occupants schedule allday10,        !- Sunday Schedule:Day Name
  res occupants schedule allday10,        !- Monday Schedule:Day Name
  res occupants schedule allday10,        !- Tuesday Schedule:Day Name
  res occupants schedule allday10,        !- Wednesday Schedule:Day Name
  res occupants schedule allday11,        !- Thursday Schedule:Day Name
  res occupants schedule allday11,        !- Friday Schedule:Day Name
  res occupants schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Nov4-Nov24, !- Name
  res occupants schedule allday11,        !- Sunday Schedule:Day Name
  res occupants schedule allday11,        !- Monday Schedule:Day Name
  res occupants schedule allday11,        !- Tuesday Schedule:Day Name
  res occupants schedule allday11,        !- Wednesday Schedule:Day Name
  res occupants schedule allday11,        !- Thursday Schedule:Day Name
  res occupants schedule allday11,        !- Friday Schedule:Day Name
  res occupants schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Nov25-Dec1, !- Name
  res occupants schedule allday11,        !- Sunday Schedule:Day Name
  res occupants schedule allday11,        !- Monday Schedule:Day Name
  res occupants schedule allday11,        !- Tuesday Schedule:Day Name
  res occupants schedule allday11,        !- Wednesday Schedule:Day Name
  res occupants schedule allday11,        !- Thursday Schedule:Day Name
  res occupants schedule allday11,        !- Friday Schedule:Day Name
  res occupants schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res occupants schedule Week Rule - Dec2-Dec31, !- Name
  res occupants schedule allday12,        !- Sunday Schedule:Day Name
  res occupants schedule allday12,        !- Monday Schedule:Day Name
  res occupants schedule allday12,        !- Tuesday Schedule:Day Name
  res occupants schedule allday12,        !- Wednesday Schedule:Day Name
  res occupants schedule allday12,        !- Thursday Schedule:Day Name
  res occupants schedule allday12,        !- Friday Schedule:Day Name
  res occupants schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  res occupants schedule summer design,   !- SummerDesignDay Schedule:Day Name
  res occupants schedule winter design,   !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res occupants schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  res occupants schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res occupants schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res occupants schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res occupants schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res occupants schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res occupants schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res occupants schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res occupants schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res occupants schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res occupants schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res occupants schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res occupants schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res occupants schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res occupants schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res occupants schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res occupants schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res occupants schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res occupants schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res occupants schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res occupants schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res occupants schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res occupants schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  res range gas|false schedule allday1,   !- Monday Schedule:Day Name
  res range gas|false schedule allday1,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday1,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday1,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday1,   !- Friday Schedule:Day Name
  res range gas|false schedule allday1,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jan7-Jan27, !- Name
  res range gas|false schedule allday1,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday1,   !- Monday Schedule:Day Name
  res range gas|false schedule allday1,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday1,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday1,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday1,   !- Friday Schedule:Day Name
  res range gas|false schedule allday1,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jan28-Feb3, !- Name
  res range gas|false schedule allday1,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday1,   !- Monday Schedule:Day Name
  res range gas|false schedule allday1,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday1,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday2,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday2,   !- Friday Schedule:Day Name
  res range gas|false schedule allday2,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Feb4-Feb24, !- Name
  res range gas|false schedule allday2,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday2,   !- Monday Schedule:Day Name
  res range gas|false schedule allday2,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday2,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday2,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday2,   !- Friday Schedule:Day Name
  res range gas|false schedule allday2,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Feb25-Mar3, !- Name
  res range gas|false schedule allday2,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday2,   !- Monday Schedule:Day Name
  res range gas|false schedule allday2,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday2,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday3,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday3,   !- Friday Schedule:Day Name
  res range gas|false schedule allday3,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Mar4-Mar31, !- Name
  res range gas|false schedule allday3,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday3,   !- Monday Schedule:Day Name
  res range gas|false schedule allday3,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday3,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday3,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday3,   !- Friday Schedule:Day Name
  res range gas|false schedule allday3,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Apr1-Apr28, !- Name
  res range gas|false schedule allday4,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday4,   !- Monday Schedule:Day Name
  res range gas|false schedule allday4,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday4,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday4,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday4,   !- Friday Schedule:Day Name
  res range gas|false schedule allday4,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Apr29-May5, !- Name
  res range gas|false schedule allday4,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday4,   !- Monday Schedule:Day Name
  res range gas|false schedule allday5,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday5,   !- Friday Schedule:Day Name
  res range gas|false schedule allday5,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - May6-May26, !- Name
  res range gas|false schedule allday5,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday5,   !- Monday Schedule:Day Name
  res range gas|false schedule allday5,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday5,   !- Friday Schedule:Day Name
  res range gas|false schedule allday5,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - May27-Jun2, !- Name
  res range gas|false schedule allday5,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday5,   !- Monday Schedule:Day Name
  res range gas|false schedule allday5,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday5,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday6,   !- Friday Schedule:Day Name
  res range gas|false schedule allday6,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jun3-Jun30, !- Name
  res range gas|false schedule allday6,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday6,   !- Monday Schedule:Day Name
  res range gas|false schedule allday6,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday6,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday6,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday6,   !- Friday Schedule:Day Name
  res range gas|false schedule allday6,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jul1-Jul28, !- Name
  res range gas|false schedule allday7,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday7,   !- Monday Schedule:Day Name
  res range gas|false schedule allday7,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday7,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday7,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday7,   !- Friday Schedule:Day Name
  res range gas|false schedule allday7,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Jul29-Aug4, !- Name
  res range gas|false schedule allday7,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday7,   !- Monday Schedule:Day Name
  res range gas|false schedule allday7,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday8,   !- Friday Schedule:Day Name
  res range gas|false schedule allday8,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Aug5-Aug25, !- Name
  res range gas|false schedule allday8,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday8,   !- Monday Schedule:Day Name
  res range gas|false schedule allday8,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday8,   !- Friday Schedule:Day Name
  res range gas|false schedule allday8,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Aug26-Sep1, !- Name
  res range gas|false schedule allday8,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday8,   !- Monday Schedule:Day Name
  res range gas|false schedule allday8,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday8,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday8,   !- Friday Schedule:Day Name
  res range gas|false schedule allday9,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Sep2-Sep29, !- Name
  res range gas|false schedule allday9,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday9,   !- Monday Schedule:Day Name
  res range gas|false schedule allday9,   !- Tuesday Schedule:Day Name
  res range gas|false schedule allday9,   !- Wednesday Schedule:Day Name
  res range gas|false schedule allday9,   !- Thursday Schedule:Day Name
  res range gas|false schedule allday9,   !- Friday Schedule:Day Name
  res range gas|false schedule allday9,   !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Sep30-Oct6, !- Name
  res range gas|false schedule allday9,   !- Sunday Schedule:Day Name
  res range gas|false schedule allday10,  !- Monday Schedule:Day Name
  res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday10,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday10,  !- Friday Schedule:Day Name
  res range gas|false schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Oct7-Oct27, !- Name
  res range gas|false schedule allday10,  !- Sunday Schedule:Day Name
  res range gas|false schedule allday10,  !- Monday Schedule:Day Name
  res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday10,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday10,  !- Friday Schedule:Day Name
  res range gas|false schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Oct28-Nov3, !- Name
  res range gas|false schedule allday10,  !- Sunday Schedule:Day Name
  res range gas|false schedule allday10,  !- Monday Schedule:Day Name
  res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday11,  !- Friday Schedule:Day Name
  res range gas|false schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Nov4-Nov24, !- Name
  res range gas|false schedule allday11,  !- Sunday Schedule:Day Name
  res range gas|false schedule allday11,  !- Monday Schedule:Day Name
  res range gas|false schedule allday11,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday11,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday11,  !- Friday Schedule:Day Name
  res range gas|false schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Nov25-Dec1, !- Name
  res range gas|false schedule allday11,  !- Sunday Schedule:Day Name
  res range gas|false schedule allday11,  !- Monday Schedule:Day Name
  res range gas|false schedule allday11,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday11,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday11,  !- Friday Schedule:Day Name
  res range gas|false schedule allday12,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res range gas|false schedule Week Rule - Dec2-Dec31, !- Name
  res range gas|false schedule allday12,  !- Sunday Schedule:Day Name
  res range gas|false schedule allday12,  !- Monday Schedule:Day Name
  res range gas|false schedule allday12,  !- Tuesday Schedule:Day Name
  res range gas|false schedule allday12,  !- Wednesday Schedule:Day Name
  res range gas|false schedule allday12,  !- Thursday Schedule:Day Name
  res range gas|false schedule allday12,  !- Friday Schedule:Day Name
  res range gas|false schedule allday12,  !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  res range gas|false schedule summer design, !- SummerDesignDay Schedule:Day Name
  res range gas|false schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res range gas|false schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  res range gas|false schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res range gas|false schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res range gas|false schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res range gas|false schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res range gas|false schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res range gas|false schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res range gas|false schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res range gas|false schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res range gas|false schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res range gas|false schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res range gas|false schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res range gas|false schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res range gas|false schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res range gas|false schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res range gas|false schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res range gas|false schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res range gas|false schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res range gas|false schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res range gas|false schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res range gas|false schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res range gas|false schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res range gas|false schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan7-Jan27, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan28-Feb3, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb4-Feb24, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb25-Mar3, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar4-Mar31, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday3,            !- Monday Schedule:Day Name
  res refrig schedule allday3,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr1-Apr28, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday4,            !- Wednesday Schedule:Day Name
  res refrig schedule allday4,            !- Thursday Schedule:Day Name
  res refrig schedule allday4,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr29-May5, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May6-May26, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May27-Jun2, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun3-Jun30, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday6,            !- Monday Schedule:Day Name
  res refrig schedule allday6,            !- Tuesday Schedule:Day Name
  res refrig schedule allday6,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul1-Jul28, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday7,            !- Thursday Schedule:Day Name
  res refrig schedule allday7,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul29-Aug4, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug5-Aug25, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug26-Sep1, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep2-Sep29, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday9,            !- Monday Schedule:Day Name
  res refrig schedule allday9,            !- Tuesday Schedule:Day Name
  res refrig schedule allday9,            !- Wednesday Schedule:Day Name
  res refrig schedule allday9,            !- Thursday Schedule:Day Name
  res refrig schedule allday9,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep30-Oct6, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct7-Oct27, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct28-Nov3, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov4-Nov24, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov25-Dec1, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Dec2-Dec31, !- Name
  res refrig schedule allday12,           !- Sunday Schedule:Day Name
  res refrig schedule allday12,           !- Monday Schedule:Day Name
  res refrig schedule allday12,           !- Tuesday Schedule:Day Name
  res refrig schedule allday12,           !- Wednesday Schedule:Day Name
  res refrig schedule allday12,           !- Thursday Schedule:Day Name
  res refrig schedule allday12,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res refrig schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res refrig schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res refrig schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res refrig schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res refrig schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res refrig schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res refrig schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res refrig schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res refrig schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res refrig schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res refrig schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res refrig schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res refrig schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res refrig schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res refrig schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res refrig schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res refrig schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res refrig schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res refrig schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res refrig schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res refrig schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res refrig schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res refrig schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res shower schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  res shower schedule allday1,            !- Monday Schedule:Day Name
  res shower schedule allday2,            !- Tuesday Schedule:Day Name
  res shower schedule allday3,            !- Wednesday Schedule:Day Name
  res shower schedule allday4,            !- Thursday Schedule:Day Name
  res shower schedule allday5,            !- Friday Schedule:Day Name
  res shower schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res shower schedule Week Rule - Jan7-Dec31, !- Name
  res shower schedule allday7,            !- Sunday Schedule:Day Name
  res shower schedule allday1,            !- Monday Schedule:Day Name
  res shower schedule allday2,            !- Tuesday Schedule:Day Name
  res shower schedule allday3,            !- Wednesday Schedule:Day Name
  res shower schedule allday4,            !- Thursday Schedule:Day Name
  res shower schedule allday5,            !- Friday Schedule:Day Name
  res shower schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res shower schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res shower schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res shower schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  res sink schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  res sink schedule allday1,              !- Monday Schedule:Day Name
  res sink schedule allday2,              !- Tuesday Schedule:Day Name
  res sink schedule allday3,              !- Wednesday Schedule:Day Name
  res sink schedule allday4,              !- Thursday Schedule:Day Name
  res sink schedule allday5,              !- Friday Schedule:Day Name
  res sink schedule allday6,              !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res sink schedule Week Rule - Jan7-Dec31, !- Name
  res sink schedule allday7,              !- Sunday Schedule:Day Name
  res sink schedule allday1,              !- Monday Schedule:Day Name
  res sink schedule allday2,              !- Tuesday Schedule:Day Name
  res sink schedule allday3,              !- Wednesday Schedule:Day Name
  res sink schedule allday4,              !- Thursday Schedule:Day Name
  res sink schedule allday5,              !- Friday Schedule:Day Name
  res sink schedule allday6,              !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res sink schedule,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  res sink schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res sink schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday1,        !- Thursday Schedule:Day Name
  Window shading schedule allday1,        !- Friday Schedule:Day Name
  Window shading schedule allday1,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan7-Jan27, !- Name
  Window shading schedule allday1,        !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday1,        !- Thursday Schedule:Day Name
  Window shading schedule allday1,        !- Friday Schedule:Day Name
  Window shading schedule allday1,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan28-Feb3, !- Name
  Window shading schedule allday1,        !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday2,        !- Thursday Schedule:Day Name
  Window shading schedule allday2,        !- Friday Schedule:Day Name
  Window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Feb4-Feb24, !- Name
  Window shading schedule allday2,        !- Sunday Schedule:Day Name
  Window shading schedule allday2,        !- Monday Schedule:Day Name
  Window shading schedule allday2,        !- Tuesday Schedule:Day Name
  Window shading schedule allday2,        !- Wednesday Schedule:Day Name
  Window shading schedule allday2,        !- Thursday Schedule:Day Name
  Window shading schedule allday2,        !- Friday Schedule:Day Name
  Window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Feb25-Mar3, !- Name
  Window shading schedule allday2,        !- Sunday Schedule:Day Name
  Window shading schedule allday2,        !- Monday Schedule:Day Name
  Window shading schedule allday2,        !- Tuesday Schedule:Day Name
  Window shading schedule allday2,        !- Wednesday Schedule:Day Name
  Window shading schedule allday3,        !- Thursday Schedule:Day Name
  Window shading schedule allday3,        !- Friday Schedule:Day Name
  Window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Mar4-Mar31, !- Name
  Window shading schedule allday3,        !- Sunday Schedule:Day Name
  Window shading schedule allday3,        !- Monday Schedule:Day Name
  Window shading schedule allday3,        !- Tuesday Schedule:Day Name
  Window shading schedule allday3,        !- Wednesday Schedule:Day Name
  Window shading schedule allday3,        !- Thursday Schedule:Day Name
  Window shading schedule allday3,        !- Friday Schedule:Day Name
  Window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Apr1-Apr28, !- Name
  Window shading schedule allday4,        !- Sunday Schedule:Day Name
  Window shading schedule allday4,        !- Monday Schedule:Day Name
  Window shading schedule allday4,        !- Tuesday Schedule:Day Name
  Window shading schedule allday4,        !- Wednesday Schedule:Day Name
  Window shading schedule allday4,        !- Thursday Schedule:Day Name
  Window shading schedule allday4,        !- Friday Schedule:Day Name
  Window shading schedule allday4,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Apr29-May5, !- Name
  Window shading schedule allday4,        !- Sunday Schedule:Day Name
  Window shading schedule allday4,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday5,        !- Friday Schedule:Day Name
  Window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - May6-May26, !- Name
  Window shading schedule allday5,        !- Sunday Schedule:Day Name
  Window shading schedule allday5,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday5,        !- Friday Schedule:Day Name
  Window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - May27-Jun2, !- Name
  Window shading schedule allday5,        !- Sunday Schedule:Day Name
  Window shading schedule allday5,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday6,        !- Friday Schedule:Day Name
  Window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jun3-Jun30, !- Name
  Window shading schedule allday6,        !- Sunday Schedule:Day Name
  Window shading schedule allday6,        !- Monday Schedule:Day Name
  Window shading schedule allday6,        !- Tuesday Schedule:Day Name
  Window shading schedule allday6,        !- Wednesday Schedule:Day Name
  Window shading schedule allday6,        !- Thursday Schedule:Day Name
  Window shading schedule allday6,        !- Friday Schedule:Day Name
  Window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jul1-Jul28, !- Name
  Window shading schedule allday7,        !- Sunday Schedule:Day Name
  Window shading schedule allday7,        !- Monday Schedule:Day Name
  Window shading schedule allday7,        !- Tuesday Schedule:Day Name
  Window shading schedule allday7,        !- Wednesday Schedule:Day Name
  Window shading schedule allday7,        !- Thursday Schedule:Day Name
  Window shading schedule allday7,        !- Friday Schedule:Day Name
  Window shading schedule allday7,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jul29-Aug4, !- Name
  Window shading schedule allday7,        !- Sunday Schedule:Day Name
  Window shading schedule allday7,        !- Monday Schedule:Day Name
  Window shading schedule allday7,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Aug5-Aug25, !- Name
  Window shading schedule allday8,        !- Sunday Schedule:Day Name
  Window shading schedule allday8,        !- Monday Schedule:Day Name
  Window shading schedule allday8,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Aug26-Sep1, !- Name
  Window shading schedule allday8,        !- Sunday Schedule:Day Name
  Window shading schedule allday8,        !- Monday Schedule:Day Name
  Window shading schedule allday8,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Sep2-Sep29, !- Name
  Window shading schedule allday9,        !- Sunday Schedule:Day Name
  Window shading schedule allday9,        !- Monday Schedule:Day Name
  Window shading schedule allday9,        !- Tuesday Schedule:Day Name
  Window shading schedule allday9,        !- Wednesday Schedule:Day Name
  Window shading schedule allday9,        !- Thursday Schedule:Day Name
  Window shading schedule allday9,        !- Friday Schedule:Day Name
  Window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Sep30-Oct6, !- Name
  Window shading schedule allday9,        !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday10,       !- Thursday Schedule:Day Name
  Window shading schedule allday10,       !- Friday Schedule:Day Name
  Window shading schedule allday10,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Oct7-Oct27, !- Name
  Window shading schedule allday10,       !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday10,       !- Thursday Schedule:Day Name
  Window shading schedule allday10,       !- Friday Schedule:Day Name
  Window shading schedule allday10,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Oct28-Nov3, !- Name
  Window shading schedule allday10,       !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Nov4-Nov24, !- Name
  Window shading schedule allday11,       !- Sunday Schedule:Day Name
  Window shading schedule allday11,       !- Monday Schedule:Day Name
  Window shading schedule allday11,       !- Tuesday Schedule:Day Name
  Window shading schedule allday11,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Nov25-Dec1, !- Name
  Window shading schedule allday11,       !- Sunday Schedule:Day Name
  Window shading schedule allday11,       !- Monday Schedule:Day Name
  Window shading schedule allday11,       !- Tuesday Schedule:Day Name
  Window shading schedule allday11,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Dec2-Dec31, !- Name
  Window shading schedule allday12,       !- Sunday Schedule:Day Name
  Window shading schedule allday12,       !- Monday Schedule:Day Name
  Window shading schedule allday12,       !- Tuesday Schedule:Day Name
  Window shading schedule allday12,       !- Wednesday Schedule:Day Name
  Window shading schedule allday12,       !- Thursday Schedule:Day Name
  Window shading schedule allday12,       !- Friday Schedule:Day Name
  Window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  Window shading schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Window shading schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  Window shading schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  Window shading schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  Window shading schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  Window shading schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  Window shading schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  Window shading schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  Window shading schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  Window shading schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  Window shading schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  Window shading schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  Window shading schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  Window shading schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  Window shading schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  Window shading schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  Window shading schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  Window shading schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  Window shading schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  Window shading schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  Window shading schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  Window shading schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  res ashp clg asysAvailability Manager List, !- Availability Manager List Name
  0.844950101688285,                      !- Design Supply Air Flow Rate {m3/s}
  res ashp clg asys Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  Node 22,                                !- Supply Side Inlet Node Name
  Node 25,                                !- Demand Side Outlet Node Name
  res ashp clg asys Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  res ashp clg asys Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
  res ashp clg asys Supply Outlet Nodes,  !- Name
  Node 23;                                !- Node Name 1

NodeList,
  res ashp clg asys Demand Inlet Nodes,   !- Name
  Node 24;                                !- Node Name 1

Sizing:System,
  res ashp clg asys,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res ashp clg asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res ashp clg asys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res ashp clg asys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res ashp clg asys Supply Branches,      !- Name
  res ashp clg asys Main Branch;          !- Branch Name 1

Branch,
  res ashp clg asys Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res ashp clg unitary system,            !- Component Name 1
  Node 22,                                !- Component Inlet Node Name 1
  Node 23;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 22,                                !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res ashp clg supply fan,                !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  res ashp clg coil,                      !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.844950101688285,                      !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res ashp clg supply fan,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.844954821162717,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 22,                                !- Air Inlet Node Name
  res ashp clg unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-005,                           !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  res ashp clg coil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12618.0160517536,                       !- Gross Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Gross Rated Sensible Heat Ratio
  4.07537862886505,                       !- Gross Rated Cooling COP {W/W}
  0.667493647465976,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  res ashp clg unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  Cool-Cap-fT1,                           !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-Cap-fFF1,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  res ashp clg asys Node 24 Supply Path,  !- Name
  Node 24,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res ashp clg zone splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res ashp clg zone splitter,             !- Name
  Node 24,                                !- Inlet Node Name
  Node 28;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res ashp clg asys Return Path,          !- Name
  Node 25,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res ashp clg asys return plenum,        !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res ashp clg zone mixer;                !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res ashp clg asys return plenum,        !- Name
  res ds res ashp clg asys ret air zone,  !- Zone Name
  Node 30,                                !- Zone Node Name
  Node 33,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 27;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res ashp clg zone mixer,                !- Name
  Node 25,                                !- Outlet Node Name
  Node 33;                                !- Inlet Node Name 1

AirLoopHVAC,
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  res ashp htg asysAvailability Manager List, !- Availability Manager List Name
  0.844950101688285,                      !- Design Supply Air Flow Rate {m3/s}
  res ashp htg asys Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  Node 15,                                !- Supply Side Inlet Node Name
  Node 18,                                !- Demand Side Outlet Node Name
  res ashp htg asys Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  res ashp htg asys Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
  res ashp htg asys Supply Outlet Nodes,  !- Name
  Node 16;                                !- Node Name 1

NodeList,
  res ashp htg asys Demand Inlet Nodes,   !- Name
  Node 17;                                !- Node Name 1

Sizing:System,
  res ashp htg asys,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res ashp htg asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res ashp htg asys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res ashp htg asys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res ashp htg asys Supply Branches,      !- Name
  res ashp htg asys Main Branch;          !- Branch Name 1

Branch,
  res ashp htg asys Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res ashp htg unitary system,            !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 15,                                !- Air Inlet Node Name
  Node 16,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res ashp htg supply fan,                !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  res ashp htg coil,                      !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  res ashp supp heater,                   !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.640923383836391,                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res ashp htg supply fan,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.844954821162717,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 15,                                !- Air Inlet Node Name
  res ashp htg unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  res ashp htg coil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12618.0160517536,                       !- Gross Rated Heating Capacity {W}
  3.33368305593386,                       !- Gross Rated Heating COP {W/W}
  0.650391451018979,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  res ashp htg unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  res ashp htg unitary system Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  HP_Heat-Cap-fT1,                        !- Heating Capacity Function of Temperature Curve Name
  HP_Heat-CAP-fFF1,                       !- Heating Capacity Function of Flow Fraction Curve Name
  HP_Heat-EIR-fT1,                        !- Energy Input Ratio Function of Temperature Curve Name
  HP_Heat-EIR-fFF1,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  HP_Heat-PLF-fPLR1,                      !- Part Load Fraction Correlation Curve Name
  DefrostEIR,                             !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Biquadratic,
  HP_Heat-Cap-fT1,                        !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-005,                           !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  HP_Heat-CAP-fFF1,                       !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  HP_Heat-EIR-fT1,                        !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  HP_Heat-EIR-fFF1,                       !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  res ashp supp heater,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  18361.4590466686,                       !- Nominal Capacity {W}
  res ashp htg unitary system Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 16;                                !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  res ashp htg asys Node 17 Supply Path,  !- Name
  Node 17,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res ashp htg zone splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res ashp htg zone splitter,             !- Name
  Node 17,                                !- Inlet Node Name
  Node 21;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res ashp htg asys Return Path,          !- Name
  Node 18,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res ashp htg asys return plenum,        !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res ashp htg zone mixer;                !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res ashp htg asys return plenum,        !- Name
  res ds res ashp htg asys ret air zone,  !- Zone Name
  Node 29,                                !- Zone Node Name
  Node 31,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 20;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res ashp htg zone mixer,                !- Name
  Node 18,                                !- Outlet Node Name
  Node 31;                                !- Inlet Node Name 1

PlantLoop,
  Domestic Hot Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Domestic Hot Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 4,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 3,                                 !- Plant Side Inlet Node Name
  Node 4,                                 !- Plant Side Outlet Node Name
  Domestic Hot Water Loop Supply Branches, !- Plant Side Branch List Name
  Domestic Hot Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 6,                                 !- Demand Side Inlet Node Name
  Node 7,                                 !- Demand Side Outlet Node Name
  Domestic Hot Water Loop Demand Branches, !- Demand Side Branch List Name
  Domestic Hot Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Domestic Hot Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Domestic Hot Water Loop Supply Branches, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Supply Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Supply Branch 2, !- Branch Name 3
  Domestic Hot Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Supply Splitter, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Supply Mixer,   !- Name
  Domestic Hot Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 3,                                 !- Inlet Node Name
  Node 11,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Domestic Hot Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  res wh,                                 !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  WH Setpoint Temp,                       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  living zone,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 12,                                !- Use Side Inlet Node Name
  Node 13,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 10,                                !- Inlet Node Name
  Node 4;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 4;                                 !- Setpoint Node or NodeList Name

BranchList,
  Domestic Hot Water Loop Demand Branches, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Demand Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Demand Bypass Branch, !- Branch Name 3
  Domestic Hot Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Demand Splitter, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Demand Mixer,   !- Name
  Domestic Hot Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Inlet Pipe, !- Name
  Node 6,                                 !- Inlet Node Name
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 8,                                 !- Inlet Node Name
  Node 14,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  res shower,                             !- Water Use Equipment Name 1
  res sink,                               !- Water Use Equipment Name 2
  res bath,                               !- Water Use Equipment Name 3
  res shower dist=0.0,                    !- Water Use Equipment Name 4
  res sink dist=0.0,                      !- Water Use Equipment Name 5
  res bath dist=0.0,                      !- Water Use Equipment Name 6
  res cw,                                 !- Water Use Equipment Name 7
  res dw;                                 !- Water Use Equipment Name 8

WaterUse:Equipment,
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000274694631177869,                   !- Peak Flow Rate {m3/s}
  res shower schedule,                    !- Flow Rate Fraction Schedule Name
  res shower temperature schedule,        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.000212399462858359,                   !- Peak Flow Rate {m3/s}
  res sink schedule,                      !- Flow Rate Fraction Schedule Name
  res sink temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  res bath schedule,                      !- Flow Rate Fraction Schedule Name
  res bath temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res shower dist=0.0,                    !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  res shower schedule,                    !- Flow Rate Fraction Schedule Name
  res shower temperature schedule,        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink dist=0.0,                      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  res sink schedule,                      !- Flow Rate Fraction Schedule Name
  res sink temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath dist=0.0,                      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  res bath schedule,                      !- Flow Rate Fraction Schedule Name
  res bath temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  0.00069711761379102,                    !- Peak Flow Rate {m3/s}
  res cw schedule,                        !- Flow Rate Fraction Schedule Name
  res cw temperature schedule,            !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  6.66818355736032e-005,                  !- Peak Flow Rate {m3/s}
  res dw schedule,                        !- Flow Rate Fraction Schedule Name
  res dw temperature schedule,            !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

Branch,
  Domestic Hot Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Bypass Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Bypass Pipe, !- Name
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Outlet Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Outlet Pipe, !- Name
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 7;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Domestic Hot Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Domestic Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Domestic Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Domestic Hot Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Domestic Hot Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  res wh;                                 !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

Site:Location,
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650;                                   !- Elevation {m}

Site:GroundTemperature:Deep,
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  0,                                      !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  0,                                      !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  FootingConstruction,                    !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  0.3;                                    !- Footing Depth {m}

Foundation:Kiva:Settings,
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

Exterior:Lights,
  res lighting exterior,                  !- Name
  res lighting schedule,                  !- Schedule Name
  87.3605117231101,                       !- Design Level {W}
  ,                                       !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

ElectricLoadCenter:Distribution,
  res photovoltaics elec load center dist, !- Name
  res photovoltaics elec load center dist Generators, !- Generator List Name
  Baseload,                               !- Generator Operation Scheme Type
  ,                                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Generator Track Schedule Name Scheme Schedule Name
  ,                                       !- Generator Track Meter Scheme Meter Name
  DirectCurrentWithInverter,              !- Electrical Buss Type
  res photovoltaics inverter;             !- Inverter Name

ElectricLoadCenter:Generators,
  res photovoltaics elec load center dist Generators, !- Name
  res photovoltaics generator,            !- Generator Name 1
  Generator:PVWatts,                      !- Generator Object Type 1
  2500,                                   !- Generator Rated Electric Power Output 1 {W}
  ,                                       !- Generator Availability Schedule Name 1
  ;                                       !- Generator Rated Thermal to Electrical Power Ratio 1

Generator:PVWatts,
  res photovoltaics generator,            !- Name
  ,                                       !- PVWatts Version
  2500,                                   !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedRoofMounted,                       !- Array Type
  0.14,                                   !- System Losses
  TiltAzimuth,                            !- Array Geometry Type
  26.5650514028362,                       !- Tilt Angle {deg}
  180,                                    !- Azimuth Angle {deg}
  ,                                       !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
  res photovoltaics inverter,             !- Name
  1.1,                                    !- DC to AC Size Ratio
  0.96;                                   !- Inverter Efficiency

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhMfr;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhT;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhToLiv;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhTt;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhVfr;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhW;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_AhWt;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_FanRtf;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_LivToAh;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RaT;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RaW;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RetDCnToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RetDCnToPl;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RetLatLk;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_RetSLk;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupDCnToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupDCnToLv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupLatLkToAh;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupLatLkToLv;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupSLkToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_clg_asys_SupSLkToLv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhMfr;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhT;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhToLiv;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhTt;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhVfr;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhW;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_AhWt;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_FanRtf;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_LivToAh;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RaT;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RaW;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RetDCnToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RetDCnToPl;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RetLatLk;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_RetSLk;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupDCnToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupDCnToLv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupLatLkToAh;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupLatLkToLv;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupSLkToAh;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ashp_htg_asys_SupSLkToLv;    !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_vw_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_mfr_s,      !- Name
  Node 24,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_tt_s,       !- Name
  Node 24,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_t_s,        !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_vfr_s,      !- Name
  Node 24,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_wt_s,       !- Name
  Node 24,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ah_w_s,        !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_fan_rtf_s,     !- Name
  res ashp clg supply fan,                !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ra_t_s,        !- Name
  Node 27,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_ra_w_s,        !- Name
  Node 27,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_clg_asys_win_s,         !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_mfr_s,      !- Name
  Node 17,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_tt_s,       !- Name
  Node 17,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_t_s,        !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_vfr_s,      !- Name
  Node 17,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_wt_s,       !- Name
  Node 17,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ah_w_s,        !- Name
  unfinished attic zone,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_fan_rtf_s,     !- Name
  res ashp htg supply fan,                !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ra_t_s,        !- Name
  Node 20,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_ra_w_s,        !- Name
  Node 20,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ashp_htg_asys_win_s,         !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_dryer_sch_s,                !- Name
  res mv_1 dryer exhaust schedule,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_pb_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_wt_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_AhToLivMix_act, !- Name
  res ds res ashp clg asys AhToLivMix,    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_LivToAhMix_act, !- Name
  res ds res ashp clg asys LivToAhMix,    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act, !- Name
  res ds res ashp clg asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_RetDCnToPlEq_act, !- Name
  res ds res ashp clg asys RetDCnToPlEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_RetLatLkEq_act, !- Name
  res ds res ashp clg asys RetLatLkEq,    !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_RetSLkEq_act,  !- Name
  res ds res ashp clg asys RetSLkEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupDCnToAhEq_act, !- Name
  res ds res ashp clg asys SupDCnToAhEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupDCnToLvEq_act, !- Name
  res ds res ashp clg asys SupDCnToLvEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act, !- Name
  res ds res ashp clg asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act, !- Name
  res ds res ashp clg asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupSLkToAhEq_act, !- Name
  res ds res ashp clg asys SupSLkToAhEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_clg_asys_SupSLkToLvEq_act, !- Name
  res ds res ashp clg asys SupSLkToLvEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_AhToLivMix_act, !- Name
  res ds res ashp htg asys AhToLivMix,    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_LivToAhMix_act, !- Name
  res ds res ashp htg asys LivToAhMix,    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act, !- Name
  res ds res ashp htg asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_RetDCnToPlEq_act, !- Name
  res ds res ashp htg asys RetDCnToPlEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_RetLatLkEq_act, !- Name
  res ds res ashp htg asys RetLatLkEq,    !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_RetSLkEq_act,  !- Name
  res ds res ashp htg asys RetSLkEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupDCnToAhEq_act, !- Name
  res ds res ashp htg asys SupDCnToAhEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupDCnToLvEq_act, !- Name
  res ds res ashp htg asys SupDCnToLvEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act, !- Name
  res ds res ashp htg asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act, !- Name
  res ds res ashp htg asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupSLkToAhEq_act, !- Name
  res ds res ashp htg asys SupSLkToAhEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ashp_htg_asys_SupSLkToLvEq_act, !- Name
  res ds res ashp htg asys SupSLkToLvEq,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_bath_fan_act,               !- Name
  res infil_1 bath fan,                   !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_flow_act,                   !- Name
  res infil_1 flow,                       !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_house_fan_act,              !- Name
  res infil_1 house fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_range_fan_act,              !- Name
  res infil_1 range fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_nv_1_flow_act,                      !- Name
  res nv_1 flow,                          !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  res_ds_res_ashp_clg_asys_program,       !- Name
  Set res_ds_res_ashp_clg_asys_AhMfr = res_ds_res_ashp_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_clg_asys_FanRtf = res_ds_res_ashp_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_clg_asys_AhVfr = res_ds_res_ashp_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_clg_asys_AhTt = res_ds_res_ashp_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_clg_asys_AhWt = res_ds_res_ashp_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_clg_asys_RaT = res_ds_res_ashp_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_RaW = res_ds_res_ashp_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_clg_asys_AhT = res_ds_res_ashp_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_AhW = res_ds_res_ashp_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_clg_asys_RetSLkEq_act = res_ds_res_ashp_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_clg_asys_RetLatLkEq_act = res_ds_res_ashp_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_clg_asys_AhToLivMix_act = res_ds_res_ashp_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_clg_asys_LivToAhMix_act = res_ds_res_ashp_clg_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_ds_res_ashp_htg_asys_program,       !- Name
  Set res_ds_res_ashp_htg_asys_AhMfr = res_ds_res_ashp_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_htg_asys_FanRtf = res_ds_res_ashp_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_htg_asys_AhVfr = res_ds_res_ashp_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_htg_asys_AhTt = res_ds_res_ashp_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_htg_asys_AhWt = res_ds_res_ashp_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_htg_asys_RaT = res_ds_res_ashp_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_RaW = res_ds_res_ashp_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_htg_asys_AhT = res_ds_res_ashp_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_AhW = res_ds_res_ashp_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_htg_asys_RetSLkEq_act = res_ds_res_ashp_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_htg_asys_RetLatLkEq_act = res_ds_res_ashp_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_htg_asys_AhToLivMix_act = res_ds_res_ashp_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_htg_asys_LivToAhMix_act = res_ds_res_ashp_htg_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0697,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0236, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_htg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_htg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_clg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_clg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

EnergyManagementSystem:Program,
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 14055.036266469195,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 2.5170530303999974,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

EnergyManagementSystem:Subroutine,
  res_ds_res_ashp_clg_asys_lk_subrout,    !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_clg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_clg_asys_AhTt res_ds_res_ashp_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_clg_asys_AhT res_ds_res_ashp_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_clg_asys_RaT res_ds_res_ashp_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_clg_asys_AhWt res_ds_res_ashp_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_clg_asys_RaW-res_ds_res_ashp_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*80.676, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_clg_asys_AhTt-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_clg_asys_SupDCnToLv = res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*74.471, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_clg_asys_RaT-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0-res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_clg_asys_AhT-res_ds_res_ashp_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_clg_asys_RetSLk=f_ret*res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_clg_asys_AhWt-res_ds_res_ashp_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=res_ds_res_ashp_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_clg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:Subroutine,
  res_ds_res_ashp_htg_asys_lk_subrout,    !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.036863136863136844,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_htg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_htg_asys_AhTt res_ds_res_ashp_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_htg_asys_AhT res_ds_res_ashp_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_htg_asys_RaT res_ds_res_ashp_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_htg_asys_AhWt res_ds_res_ashp_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_htg_asys_RaW-res_ds_res_ashp_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*80.676, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_htg_asys_AhTt-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_htg_asys_SupDCnToLv = res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*74.471, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_htg_asys_RaT-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0-res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_htg_asys_AhT-res_ds_res_ashp_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_htg_asys_RetSLk=f_ret*res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_htg_asys_AhWt-res_ds_res_ashp_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=res_ds_res_ashp_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_htg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:ProgramCallingManager,
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_infil_1_program,                    !- Program Name 1
  res_nv_1_program;                       !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  res ds res ashp clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_ashp_clg_asys_program;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res ashp htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_ashp_htg_asys_program;       !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

